{"candidate_id": "cand_6ad49b0e2735b338", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_15_1:ahu_system_mode_hierarchy", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AHU System Mode Hierarchy", "section_id": "5.15.1", "section_title": "AHU System Modes", "equipment_scope": "Air-Handling Unit", "summary": "AHU system mode is set by the highest mode among its Zone Groups using the hierarchy: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied.", "trigger_condition": "When Zone Groups served by an air-handling system are in different modes.", "required_behavior": "The AHU mode is set to the highest mode in the hierarchy: Occupied > Cooldown > Setup > Warmup > Setback > Unoccupied.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When Zone Group served by an air -handling system are in diffe rent modes, the following hierarchy applies (highest one sets AHU mode ): a. Occupied Mode b. Cooldown Mode c. Setup Mode d. Warmup Mode e. Setback Mode f. Unoccupied Mode", "page_hint": 111}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When Zone Group served by an air -handling system are in diffe rent modes, the following hierarchy applies (highest one sets AHU mode ): a. Occupied Mode b. Cooldown Mode c. Setup Mode d. Warmup Mode e. Setback Mode f. Unoccupied Mode", "evidence_citation": "ASHRAE Guideline 36-2021 §5.15.1"}
