{"extract_mode": "section_context", "focus_sections": ["5.15"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.15. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "1e6cea690944f8e0b662c8a7bd3bfc40acda9f22", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "5e9569866f4756342815e79dc9d5d31f1dc095e0", "content_chars": 203353}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "c4b7dc40-cc44-4088-bbd6-9ddf34900263", "object": "chat.completion", "created": 1778196054, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AHU System Mode Hierarchy\",\n      \"section_id\": \"5.15.1\",\n      \"section_title\": \"AHU System Modes\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"AHU system mode is set by the highest mode among its Zone Groups using the hierarchy: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied.\",\n      \"trigger_condition\": \"When Zone Groups served by an air-handling system are in different modes.\",\n      \"required_behavior\": \"The AHU mode is set to the highest mode in the hierarchy: Occupied > Cooldown > Setup > Warmup > Setback > Unoccupied.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When Zone Group served by an air -handling system are in diffe rent modes, the following hierarchy applies (highest one sets AHU mode ): a. Occupied Mode b. Cooldown Mode c. Setup Mode d. Warmup Mode e. Setback Mode f. Unoccupied Mode\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Start/Stop\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Supply fan runs in Cooldown, Setup, and Occupied modes. If perimeter VAV-reheat boxes exist, fan also runs in Setback and Warmup modes (all modes except Unoccupied).\",\n      \"trigger_condition\": \"System mode changes.\",\n      \"required_behavior\": \"Supply fan shall run when system is in Cooldown, Setup, or Occupied Mode. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Supply fan shall run wh en system is in the Cooldown Mode , Setup Mode , or Occupied Mode . b. If there are any VAV -reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode  or Warmup Mode  (i.e., all modes  except unoccupied ).\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Totalize VAV Airflow to Vps\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"VAV Boxes\",\n      \"summary\": \"Totalize current airflow rate from VAV boxes to a software point Vps for ventilation calculations and diagnostics.\",\n      \"trigger_condition\": \"When supply fan is running (optional, may be deleted if supply AFMS exists or dual-duct boxes lack hot-duct inlet airflow sensors).\",\n      \"required_behavior\": \"Totalize current airflow rate from VAV boxes to a software point Vps.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Totalize current airflow rate from VAV boxes to a software point Vps.\",\n      \"page_hint\": 111,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Static Pressure Setpoint Reset T&R Parameters\",\n      \"section_id\": \"5.16.1.2\",\n      \"section_title\": \"Static Pressure Set-Point Reset\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Static pressure setpoint is reset using Trim & Respond logic with parameters: SP0=120 Pa, SPmin=25 Pa, SPmax=Max_DSP, Td=10 min, T=2 min, I=2, R=zone static pressure reset requests, SPtrim=-12 Pa, SPres=15 Pa, SPres-max=32 Pa.\",\n      \"trigger_condition\": \"When supply fan is proven ON.\",\n      \"required_behavior\": \"Setpoint shall be reset using T&R logic with the parameters shown in Table 5.16.1.2.\",\n      \"configurable_values\": [\n        \"SP0: 120 Pa (0.5 in. of water)\",\n        \"SPmin: 25 Pa (0.1 in. of water)\",\n        \"SPmax: Max_DSP\",\n        \"Td: 10 minutes\",\n        \"T: 2 minutes\",\n        \"I: 2\",\n        \"SPtrim: -12 Pa (-0.05 in. of water)\",\n        \"SPres: 15 Pa (+0.06 in. of water)\",\n        \"SPres-max: 32 Pa (+0.13 in. of water)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Static pressure setpoint . Setpoint  shall be reset using T&R  logic (see Section  5.1.14 ) using the parameters  shown in Table 5.16.1.2. Table 5.16.1.2 Trim & Respond Variables Variable  Value Device  Supply fan SP0 120 Pa (0.5 in. of water) SPmin  25 Pa (0.1 in. of water) SPmax  Max_DSP (see Section 3.2.1.1 ) Td 10 minutes T 2 minutes I 2 R Zone static pressure reset requests SPtrim  –12 Pa ( –0.05 in. of water) SPres  15 Pa (+0.06 in. of water) SPres -max 32 Pa (+0.13 in. of water)\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Control\",\n      \"section_id\": \"5.16.1.3\",\n      \"section_title\": \"Static Pressure Control\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Supply fan speed is controlled to maintain duct static pressure (DSP) at setpoint when fan is proven ON. For small Zone Groups, provide multiple sets of gains as a function of a load indicator.\",\n      \"trigger_condition\": \"When supply fan is proven ON.\",\n      \"required_behavior\": \"Supply fan speed is controlled to maintain DSP at setpoint. Where Zone Groups are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Supply fan speed is controlled to maintain DSP at setpoint  when the fan is proven ON. Where the Zone Group s served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply -fan airflow rate, the area of the Zone Group s that are occupied, etc.).\",\n      \"page_hint\": 112,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Control Enable\",\n      \"section_id\": \"5.16.2.1\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Supply Air Temperature Control Loop\",\n      \"summary\": \"Control loop is enabled when supply air fan is proven ON; otherwise disabled and output set to deadband (no heating, minimum economizer).\",\n      \"trigger_condition\": \"Supply air fan status.\",\n      \"required_behavior\": \"Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.2.1.  Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband  (no heating, minimum economizer) otherwise.\",\n      \"page_hint\": 112,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Setpoint Reset in Occupied and Setup Modes\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"During Occupied and Setup modes, SAT setpoint is reset from Min_ClgSAT at OAT_Max and above, proportionally up to T-max at OAT_Min and below. T-max is reset using T&R logic between Min_ClgSAT and Max_ClgSAT.\",\n      \"trigger_condition\": \"System is in Occupied Mode or Setup Mode.\",\n      \"required_behavior\": \"Setpoint shall be reset from Min_ClgSAT when OAT is OAT_Max and above, proportionally up to T-max when OAT is OAT_Min and below. T-max shall be reset using T&R logic between Min_ClgSAT and Max_ClgSAT.\",\n      \"configurable_values\": [\n        \"Min_ClgSAT\",\n        \"Max_ClgSAT\",\n        \"OAT_Min\",\n        \"OAT_Max\",\n        \"T&R parameters: SP0=SPmax, SPmin=Min_ClgSAT, SPmax=Max_ClgSAT, Td=10 min, T=2 min, I=2, R=Zone cooling SAT requests, SPtrim=+0.1°C, SPres=-0.2°C, SPres-max=-0.6°C\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. During Occupied Mode  and Setup Mode , setpoint  shall be r eset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T -max when the outdoor air temperature is OAT_Min and below. 1. T-max shall be reset using T&R  logic (see Section 5.1.14 ) between Min_ClgSAT and Max_ClgSAT. The parameters  shown in Table 5.16.2.2  are suggested as a starting place, but they will require adjustment during the commissioning/tuning phase .\",\n      \"page_hint\": 113,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"SAT T&R Reset Parameters\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"T&R parameters for SAT reset: SP0=SPmax, SPmin=Min_ClgSAT, SPmax=Max_ClgSAT, Td=10 min, T=2 min, I=2, R=Zone cooling SAT requests, SPtrim=+0.1°C, SPres=-0.2°C, SPres-max=-0.6°C.\",\n      \"trigger_condition\": \"When T&R logic is active.\",\n      \"required_behavior\": \"Use the parameters in Table 5.16.2.2 for T&R reset of T-max.\",\n      \"configurable_values\": [\n        \"SP0: SPmax\",\n        \"SPmin: Min_ClgSAT\",\n        \"SPmax: Max_ClgSAT\",\n        \"Td: 10 minutes\",\n        \"T: 2 minutes\",\n        \"I: 2\",\n        \"SPtrim: +0.1°C (+0.2°F)\",\n        \"SPres: -0.2°C (-0.3°F)\",\n        \"SPres-max: -0.6°C (-1.0°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.16.2.2 Trim & Respond Variables Variable  Value Device  Supply fan SP0 SPmax SPmin  Min_ClgSAT SPmax  Max_ClgSAT Td 10 minutes T 2 minutes I 2 R Zone cooling  SAT requests SPtrim  +0.1°C (+0. 2°F) SPres  –0.2°C (–0.3°F) SPres -max –0.6°C (–1.0°F)\",\n      \"page_hint\": 113,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Setpoint in Cooldown Mode\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"During Cooldown Mode, SAT setpoint shall be Min_ClgSAT.\",\n      \"trigger_condition\": \"System is in Cooldown Mode.\",\n      \"required_behavior\": \"Setpoint shall be Min_ClgSAT.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. During Cooldown Mode , setpoint  shall be Min_ClgSAT.\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Setpoint in Warmup and Setback Modes\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"During Warmup Mode and Setback Mode, SAT setpoint shall be 35°C (95°F).\",\n      \"trigger_condition\": \"System is in Warmup Mode or Setback Mode.\",\n      \"required_behavior\": \"Setpoint shall be 35°C (95°F).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. During Warmup Mode and Setback Mode , setpoint  shall be 35°C (95°F).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Control Loop Mapping\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil, outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\",\n      \"trigger_condition\": \"When SAT control loop is enabled.\",\n      \"required_behavior\": \"Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.2.3.  Supply air temperature shall be controlled to setpoint  using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Airflow Setpoint for ASHRAE 62.1\",\n      \"section_id\": \"5.16.3.1\",\n      \"section_title\": \"Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"MinOAsp is calculated dynamically using the Standard 62.1 multiple-spaces equation: Vou = MIN(DesVou, sum of Vbz-A*+Vbz-P*), Zpz = Voz/Vpz, Zp = max(Zpz), Ev = 1 + (Vou/Vps) - Zp, MinOAsp = MIN(Vou/Ev, DesVot).\",\n      \"trigger_condition\": \"Continuously when system is in Occupied Mode.\",\n      \"required_behavior\": \"Calculate Vou, Vps, Zpz, Zp, Ev, and MinOAsp as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. The uncorrected outdoor air rate setpoint  Vou is  recalculated continuously based on the adjusted ventilation rates Vbz -A* and Vbz -P* of the zones being served  determined in accordance  with Section 5.2.1.3 . 1. Calculate the uncorrected outdoor air rate Vou for all zones in all Zone Grou ps that are in Occupied Mode , but note that Vou shall be no larger than the design uncorrected outdoor air rate DesVou. 𝑉𝑜𝑢=MIN ( DesV ou |(∑𝑉𝑏𝑧−𝐴∗+∑𝑉𝑏𝑧−𝑃∗)) d. Vps is the sum of the zone primary airflow rates Vpz as measured by VAV boxes for all zones in all Zone Group s that are in Occupied Mode . e. For each zone in Occupied Mode , calculate the zone primary outdoor air fraction Zpz: Zpz = Voz /Vpz f. Calculate the maximum zone outdoor air fraction Zp: Zp = max(Zpz) g. Calculate the current system ventilation efficiency Ev : Ev = 1 + (Vou /Vps) – Zp h. Calculate the effective minimum outdoor air setpoint  MinOAsp as the uncorrected outdoor air intake divided by the system ventilation efficiency, but no larger than the design total outdoor air rate DesVot: MinOAsp =MIN ( Vou Ev |  DesV ot)\",\n      \"page_hint\": 117,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Airflow Setpoint for California Title 24\",\n      \"section_id\": \"5.16.3.2\",\n      \"section_title\": \"Outdoor Airflow Setpoint for California Title 24 Ventilation\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"AbsMinOA* is the sum of Zone-Abs-OA-min for occupied zones, limited to AbsMinOA. DesMinOA* is the sum of Zone-Des-OA-min for occupied zones, limited to DesMinOA.\",\n      \"trigger_condition\": \"Continuously based on zone modes.\",\n      \"required_behavior\": \"Recalculate AbsMinOA* and DesMinOA* as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Effective outdoor air absolute minimum and design minimum setpoint s are recalculated continuously based on the mode  of the zones being served. 1. AbsMinOA * is the sum of Zone -Abs-OA-min for all zones in all Zone Group s that are in Occupied Mode  but shall be no larger than the absolute minimum outdoor airflow AbsMinOA. 2. DesMinOA* is the sum of Zone -Des-OA-min for all zones in all Zone Group s that are in Occup ied Mode  but shall be no larger than the design minimum outdoor airflow DesMinOA.\",\n      \"page_hint\": 118,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"DP Setpoint for ASHRAE 62.1 with Separate Damper\",\n      \"section_id\": \"5.16.4.1\",\n      \"section_title\": \"DP Setpoint for ASHRAE Standard 62.1 Ventilation\",\n      \"equipment_scope\": \"Minimum Outdoor Air Damper\",\n      \"summary\": \"MinDPsp = DesMinDP * (MinOAsp / DesVot)^2.\",\n      \"trigger_condition\": \"When minimum outdoor air control is active.\",\n      \"required_behavior\": \"Calculate MinDPsp as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. The minimum outdoor air DP setpoint  MinDPsp shall be calculated as MinDPsp =DesMinDP [MinOAsp Des𝑉𝑜𝑡]2\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"DP Setpoint for California Title 24 with Separate Damper\",\n      \"section_id\": \"5.16.4.2\",\n      \"section_title\": \"DP setpoint for California Title 24 Ventilation\",\n      \"equipment_scope\": \"Minimum Outdoor Air Damper\",\n      \"summary\": \"AbsDPsp* = AbsMinDP * (AbsMinOA* / AbsMinOA)^2; DesDPsp* = DesMinDP * (DesMinOA* / DesMinOA)^2. MinDPsp is reset based on highest zone CO2 control-loop signal from AbsDPsp* at 50% to DesDPsp* at 100%.\",\n      \"trigger_condition\": \"When minimum outdoor air control is active.\",\n      \"required_behavior\": \"Calculate AbsDPsp*, DesDPsp*, and reset MinDPsp as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. The active minimum DP setpoint s AbsDPsp* and DesDPsp * shall be determined by the following equations: AbsDPsp *= AbsMinDP [AbsMinOA * AbsMinOA]2 DesDPsp *= DesMinDP [DesMinOA * DesMinOA]2 e. The minimum outdoor air DP setpoint  MinDPsp  shall be reset based on the highest zone CO 2 control -loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Open Minimum Outdoor Air Damper with DP Control\",\n      \"section_id\": \"5.16.4.3\",\n      \"section_title\": \"Open Minimum Outdoor Air Damper\",\n      \"equipment_scope\": \"Minimum Outdoor Air Damper\",\n      \"summary\": \"Open minimum outdoor air damper when supply fan is proven ON, system is in Occupied Mode, and MinDPsp > 0; otherwise closed.\",\n      \"trigger_condition\": \"Supply fan status, system mode, and MinDPsp.\",\n      \"required_behavior\": \"Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.4.3.  Open minimum outdoor air damper when the supply air fan is pro ven ON and the system is in Occupied Mode  and MinDPsp is greater than zero. Damper shall be closed otherwise.\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control with Return Fan and DP\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Return Air Damper, Economizer Damper\",\n      \"summary\": \"For units with return fans, minimum outdoor air control is enabled when return damper position exceeds MRA-P or economizer high limit is exceeded for 10 minutes. When enabled, fully open return damper, wait 15s, close economizer damper, wait 3 min, release return damper to SAT loop, and modulate MaxRA-P to maintain MinDPsp.\",\n      \"trigger_condition\": \"When unit is in Occupied Mode and either economizer high limit exceeded or return damper position > MRA-P for 10 minutes.\",\n      \"required_behavior\": \"Enable minimum outdoor air control, suspend normal sequencing, fully open return damper, wait 15 seconds, close economizer outdoor air damper, wait 3 minutes, release return damper to SAT control loop, modulate MaxRA-P from 100% to 0% to maintain DP at MinDPsp.\",\n      \"configurable_values\": [\n        \"MRA-P scales from 95% at 100% fan speed to 20% at minimum speed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. Minimum outdoor air control shall be enabled when  the unit is in Occupied Mode  and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and  the return air damper position is greater than MRA -P. 3. When minimum outdoor air control is enabled, the normal sequ encing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air da mper position for control by the SAT control loop in Section 5.16.2 .  Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint Ma xRA -P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp .\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Disable Minimum Outdoor Air Control with Return Fan and DP\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Return Air Damper, Economizer Damper\",\n      \"summary\": \"Minimum outdoor air control is disabled when unit is no longer in Occupied Mode or both economizer high limit not exceeded and return damper position 10% below MRA-P for 10 minutes. Then fully open economizer damper, set MaxRA-P to 100%, and resume SAT control.\",\n      \"trigger_condition\": \"When unit is no longer in Occupied Mode, or both economizer high limit not exceeded and return damper position 10% below MRA-P for 10 minutes.\",\n      \"required_behavior\": \"Disable minimum outdoor air control, fully open economizer outdoor air damper, set MaxRA-P to 100%, and control economizer and return damper positions by SAT control loop.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"4. Minimum outdoor air control shall be disabled when  the unit is no longer in Occupied Mode , or both of the following conditions are true for 1 0 minutes: i. The economizer high limit conditions in Section 5.1.17  are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA -P. 5. When minimum outdoor air control is disabled : i. Economizer outdoor air damper shall be fully opened . ii. MaxRA -P shall be set to 100% . iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2 .\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control with Relief Dampers/Fans and DP\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer Damper, Return Air Damper\",\n      \"summary\": \"For units with relief dampers/fans, minimum outdoor air control is enabled when economizer damper position < MOA-P or economizer high limit exceeded for 10 minutes. Sequence: fully open return damper, wait 15s, close economizer damper, wait 3 min, release return damper to SAT loop, modulate MaxRA-P to maintain MinDPsp.\",\n      \"trigger_condition\": \"When unit is in Occupied Mode and either economizer high limit exceeded or economizer damper position < MOA-P for 10 minutes.\",\n      \"required_behavior\": \"Enable minimum outdoor air control, suspend normal sequencing, fully open return damper, wait 15 seconds, close economizer outdoor air damper, wait 3 minutes, release return damper to SAT control loop, modulate MaxRA-P from 100% to 0% to maintain DP at MinDPsp.\",\n      \"configurable_values\": [\n        \"MOA-P scales from 5% at 100% fan speed to 80% at minimum speed\",\n        \"MRA-P scales from 95% at 100% fan speed to 20% at minimum speed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"3. Minimum outdoor air control shall be enabled when  the unit is in Occupied Mode  and eithe r of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17  are exceeded. ii. When the minimum outdoor air damper is open and  the economizer outdoor air damper position is less than MOA -P. 4. When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2  shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2 .  Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA -P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp .\",\n      \"page_hint\": 121,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Disable Minimum Outdoor Air Control with Relief Dampers/Fans and DP\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer Damper, Return Air Damper\",\n      \"summary\": \"Minimum outdoor air control is disabled when unit is no longer in Occupied Mode or both economizer high limit not exceeded and return damper position 10% below MRA-P for 10 minutes. Then set MaxRA-P to 100% and resume SAT control.\",\n      \"trigger_condition\": \"When unit is no longer in Occupied Mode, or both economizer high limit not exceeded and return damper position 10% below MRA-P for 10 minutes.\",\n      \"required_behavior\": \"Disable minimum outdoor air control, set MaxRA-P to 100%, and control economizer and return damper positions by SAT control loop.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5. Minimum out door air control shall be disabled when  the unit is no longer in Occupied Mode , or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17  are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA -P. 6. When minimum outdoor air control is disabled : i. MaxRA -P shall be set to 100% . ii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2 .\",\n      \"page_hint\": 122,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Open Minimum Outdoor Air Damper with AFMS\",\n      \"section_id\": \"5.16.5.3\",\n      \"section_title\": \"Open Minimum Outdoor Air Damper\",\n      \"equipment_scope\": \"Minimum Outdoor Air Damper\",\n      \"summary\": \"Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode, and MinOAsp > 0; otherwise closed.\",\n      \"trigger_condition\": \"Supply fan status, system mode, and MinOAsp.\",\n      \"required_behavior\": \"Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.5.3.   Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode  and MinOAsp is greater than zero.  Minimum outdoor air damper shall be closed otherwise.\",\n      \"page_hint\": 123,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control with Return Fan and AFMS\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Return Air Damper, Economizer Damper\",\n      \"summary\": \"For units with return fans, minimum outdoor air control is enabled when return damper position exceeds MRA-P or economizer high limit exceeded for 10 minutes. Sequence: fully open return damper, wait 15s, close economizer damper, wait 3 min, release return damper to SAT loop, modulate MaxRA-P to maintain airflow at MinOAsp.\",\n      \"trigger_condition\": \"When unit is in Occupied Mode and either economizer high limit exceeded or return damper position > MRA-P for 10 minutes.\",\n      \"required_behavior\": \"Enable minimum outdoor air control, suspend normal sequencing, fully open return damper, wait 15 seconds, close economizer outdoor air damper, wait 3 minutes, release return damper to SAT control loop, modulate MaxRA-P from 100% to 0% to maintain airflow at MinOAsp.\",\n      \"configurable_values\": [\n        \"MRA-P scales from 95% at 100% fan speed to 20% at minimum speed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17  are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA -P. 3. When minimum outdoor air control is enabled, the normal seq uencing of economizer outdoor air and return air dampers per Section 5.16.2  shall be suspended per the following sequence : i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper posi tion for control by the SAT control loop in Section 5.16.2 .  Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA -P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.\",\n      \"page_hint\": 123,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Disable Minimum Outdoor Air Control with Return Fan and AFMS\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Return Air Damper, Economizer Damper\",\n      \"summary\": \"Minimum outdoor air control is disabled when unit is no longer in Occupied Mode or both economizer high limit not exceeded and return damper position 10% below MRA-P for 10 minutes. Then fully open economizer damper, set MaxRA-P to 100%, and resume SAT control.\",\n      \"trigger_condition\": \"When unit is no longer in Occupied Mode, or both economizer high limit not exceeded and return damper position 10% below MRA-P for 10 minutes.\",\n      \"required_behavior\": \"Disable minimum outdoor air control, fully open economizer outdoor air damper, set MaxRA-P to 100%, and control economizer and return damper positions by SAT control loop.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 m inutes: i. The economizer high limit conditions in Section 5.1.17  are exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA -P. 5. When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA -P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2 .\",\n      \"page_hint\": 124,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control with Relief Dampers/Fans and AFMS\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer Damper, Return Air Damper\",\n      \"summary\": \"For units with relief dampers/fans, minimum outdoor air control is enabled when economizer damper position < MOA-P or economizer high limit exceeded for 10 minutes. Sequence: fully open return damper, wait 15s, close economizer damper, wait 3 min, release return damper to SAT loop, modulate MaxRA-P to maintain airflow at MinOAsp.\",\n      \"trigger_condition\": \"When unit is in Occupied Mode and either economizer high limit exceeded or economizer damper position < MOA-P for 10 minutes.\",\n      \"required_behavior\": \"Enable minimum outdoor air control, suspend normal sequencing, fully open return damper, wait 15 seconds, close economizer outdoor air damper, wait 3 minutes, release return damper to SAT control loop, modulate MaxRA-P from 100% to 0% to maintain airflow at MinOAsp.\",\n      \"configurable_values\": [\n        \"MOA-P scales from 5% at 100% fan speed to 80% at minimum speed\",\n        \"MRA-P scales from 95% at 100% fan speed to 20% at minimum speed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"3. Minimum outdoor air control shall be enabled when  the unit is in Occupied Mode and either of the following conditions are true for 10  minutes: i. The economizer high limit conditions in Section 5.1.17  are exceeded. ii. When the minimum outdoor air da mper is open and the economizer outdoor air damper position is less than MOA -P. 4. When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2  shall be superseded per the following: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2 .  Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA -P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.\",\n      \"page_hint\": 124,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Disable Minimum Outdoor Air Control with Relief Dampers/Fans and AFMS\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer Damper, Return Air Damper\",\n      \"summary\": \"Minimum outdoor air control is disabled when unit is no longer in Occupied Mode or both economizer high limit not exceeded and return damper position 10% below MRA-P for 10 minutes. Then set MaxRA-P to 100% and resume SAT control.\",\n      \"trigger_condition\": \"When unit is no longer in Occupied Mode, or both economizer high limit not exceeded and return damper position 10% below MRA-P for 10 minutes.\",\n      \"required_behavior\": \"Disable minimum outdoor air control, set MaxRA-P to 100%, and control economizer and return damper positions by SAT control loop.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5. Minimum outd oor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17  are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA -P. 6. When minimum outdoor air control is disabled: i. MaxRA -P shall be set to 100%. ii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2 .\",\n      \"page_hint\": 125,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control with Single Common Damper and Return Fan\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Return Air Damper, Economizer Damper\",\n      \"summary\": \"For units with return fans, outdoor airflow is maintained at MinOAsp by a direct-acting control loop mapping output to MaxRA-P. When economizer high limit exceeded for 10 minutes, suspend SAT sequencing and modulate return damper directly to maintain airflow at MinOAsp (return damper position = MaxRA-P). Release to SAT loop when high limit not exceeded for 10 minutes or unit not in Occupied Mode.\",\n      \"trigger_condition\": \"When unit is in Occupied Mode and economizer high limit exceeded for 10 minutes.\",\n      \"required_behavior\": \"Suspend normal sequencing, modulate return air damper directly to maintain measured airflow at MinOAsp (return damper position shall equal MaxRA-P). Economizer damper remains open. Release to SAT control loop when high limit not exceeded for 10 minutes or unit not in Occupied Mode.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. While the unit is in Occupied Mode , if the economizer high limit conditions in Section 5.1.17  are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow.  When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and th e return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA -P). The economizer damper shall remain open. 3. If the economizer high limit conditions in Section 5.1.17  are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode , release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA -P endpoint, but is not directly controlled to equal MaxRA -P).\",\n      \"page_hint\": 126,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control with Single Common Damper and Relief Dampers/Fans\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Economizer Damper, Return Air Damper\",\n      \"summary\": \"For units with relief dampers/fans, outdoor airflow is maintained at MinOAsp by a reverse-acting control loop mapping output to MinOA-P and MaxRA-P. When economizer high limit exceeded for 10 minutes, fully open return damper, wait 15s, set MaxOA-P = MinOA-P, wait 3 min, modulate return damper to maintain airflow at MinOAsp (return damper position = MaxRA-P). Release to SAT loop when high limit not exceeded for 10 minutes or unit not in Occupied Mode.\",\n      \"trigger_condition\": \"When unit is in Occupied Mode and economizer high limit exceeded for 10 minutes.\",\n      \"required_behavior\": \"Suspend normal sequencing, fully open return air damper, wait 15 seconds, set MaxOA-P equal to MinOA-P, wait 3 minutes, modulate return air damper to maintain measured airflow at MinOAsp (return air damper position shall equal MaxRA-P). Release to SAT control loop when high limit not exceeded for 10 minutes or unit not in Occupied Mode.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17  are exceeded for 10 minutes, outdoor airflow shall be  controlled to the minimum outdoor airflow setpoint, MinOAsp.  When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows: i. Fully open the return air damper ii. Wait 15 seconds, then set MaxOA -P equal to Min OA-P iii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA -P). 3. If the economizer high limit conditions in Section 5.1.17  are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, set MaxOA -P = 100% and release the return air damper to control by the SAT control loop (i.e. return air damper position is limit ed by the MaxRA -P endpoint, but is not directly controlled to equal MaxRA -P).\",\n      \"page_hint\": 127,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Control without Fans\",\n      \"section_id\": \"5.16.8\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"Relief Dampers\",\n      \"summary\": \"Relief dampers are enabled when associated supply fan is proven ON; use P-only loop to modulate to maintain 12 Pa building static pressure; close when disabled.\",\n      \"trigger_condition\": \"Supply fan status.\",\n      \"required_behavior\": \"Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise. When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.8.1.  Relief dampers  shall be enabled when the associated supply fan is proven ON, and disabled otherwise. 5.16.8.2.  When enabled, use a P -only control loop to modulate relief dampers to maintain 12 Pa ( 0.05 in. of water)  building static pressure. Close damper when disabled.\",\n      \"page_hint\": 128,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Control\",\n      \"section_id\": \"5.16.9\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Relief Fans\",\n      \"summary\": \"Relief fans are enabled with associated supply fan. All operating relief fans in a pressure zone run at same speed, controlled by a single P-only loop maintaining 12 Pa building pressure. Staging: Stage 0 opens dampers when loop >5%; Stage Up starts next fan every 7 min if loop > min speed+15%; Stage Down stops lag fan every 5 min if loop < min speed.\",\n      \"trigger_condition\": \"Supply fan status and building pressure control loop output.\",\n      \"required_behavior\": \"Relief fans shall be lead/lag alternated. All operating relief fans in a pressure zone shall be grouped and controlled as one system, running at same speed. A single P-only control loop maintains building pressure at 12 Pa. Staging logic as described.\",\n      \"configurable_values\": [\n        \"Building pressure setpoint: 12 Pa (0.05 in. of water)\",\n        \"Stage Up timer: 7 minutes\",\n        \"Stage Down timer: 5 minutes\",\n        \"Minimum speed plus 15% threshold for staging up\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.9.2.  Relief fans shall be lead/lag alternated per Section  5.1.15.3 . 5.16.9.3.  All operating relief fans that serve a pressure zone  shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs. 5.16.9.4.  A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise. 5.16.9.6.  A single P-only control lo op for each pressure zone shall  maintains the building pressure at a setpoint  of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON.  The loop is disabled with output set to zero otherwise . 5.16.9.7.  Fan speed signal to all operating fans in the relief system group shall be the same and shall be equal to the PID signal but no less than the minimum speed. Except for Stage 0, discharge dampers of all relief fans shall be open only when fan is commanded ON. a. Stage 0 (barometric relief ). When relief system is enabled , and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes. b. Stage Up . When control loop is above minimum speed plus 15%, start stage -up timer.  Each time the timer  reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group , per staging order , and reset the timer  to 0. The timer  is reset to 0 and frozen if control loop is below minimum speed plus 15%. c. Stage Down . When PID loop is below minimum speed, start stage -down timer.  Each time the timer  reaches 5 minutes, shut off lag fan per staging order and reset the timer  to 0. The ti mer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Control - Direct Building Pressure\",\n      \"section_id\": \"5.16.10\",\n      \"section_title\": \"Return-Fan Control − Direct Building Pressure\",\n      \"equipment_scope\": \"Return Fan, Exhaust Dampers\",\n      \"summary\": \"Return fan operates when associated supply fan is proven ON. Building pressure is time-averaged (5-min window, 15-sec sampling). A single P-only loop maintains 12 Pa building pressure, sequencing exhaust dampers from 0-50% loop output and resetting return-fan discharge static pressure setpoint from RFDSPmin to RFDSPmax from 51-100% loop output.\",\n      \"trigger_condition\": \"Supply fan status and building pressure control loop output.\",\n      \"required_behavior\": \"Return fan operates whenever associated supply fan is proven ON. Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate. A single P-only control loop for each pressure zone shall modulate to maintain building pressure at 12 Pa. From 0% to 50%, modulate exhaust dampers from 0% to 100% open. From 51% to 100%, reset return-fan discharge static pressure setpoint from RFDSPmin to RFDSPmax.\",\n      \"configurable_values\": [\n        \"Building pressure setpoint: 12 Pa (0.05 in. of water)\",\n        \"RFDSPmin and RFDSPmax per Section 3.2.1.4\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.10.2.  Return fan operates whenever  the associated supply fan is proven ON and shall be off otherwise. 5.16.10.4.  Building  static pressure shall be time averaged with a sliding 5 -minute window and 15 second sampling rate  (to dampen fluctuations). The averaged value shall be that displayed and used for control. 5.16.10.5.  A single P -only control loop  for each pressure zone  shall modulate  to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an outpu t ranging from 0% to 100%.  The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open.  The exhaust dampers shall be closed with loop output set to zero otherwis e.  All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5. a. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% to 100% open. b. From 51% to 100%, the building pressure control loop shall reset the return -fan discharge static pressure setpoint  from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output. See Section 3.2.1.4  for RFDSPmin and RFDSPmax.\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Control - Airflow Tracking\",\n      \"section_id\": \"5.16.11\",\n      \"section_title\": \"Return-Fan Control − Airflow Tracking\",\n      \"equipment_scope\": \"Return Fan\",\n      \"summary\": \"Return fan operates when associated supply fan is proven ON. Active differential airflow setpoint S-R-DIFF* is adjusted by occupied zone area component. Return-fan speed is controlled to maintain return airflow = supply airflow - S-R-DIFF*. Supply fan airflow is limited by a reverse-acting P-only loop with setpoint (Vrf-max + S-R-DIFF*). Relief/exhaust dampers modulate inverse of return air damper.\",\n      \"trigger_condition\": \"Supply fan status.\",\n      \"required_behavior\": \"Return fan operates whenever associated supply fan is proven ON. S-R-DIFF* is calculated as described. Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less S-R-DIFF*. Supply fan airflow shall be limited by a reverse-acting P-only loop. Relief/exhaust dampers shall modulate as the inverse of the return air damper.\",\n      \"configurable_values\": [\n        \"S-R-DIFF per Section 3.2.1.5\",\n        \"Vrf-max per Section 3.2.1.5\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.11.1.  Return fan operates whenever associated supply fan is proven ON. 5.16.11.2.  The active differential airflow setpoint S -R-DIFF* shall be S -R-DIFF for the entire system (see Section 3.2.1.5 ) adjusted by the sum of the area component of the breathing zone outdoor air flow rate of zones in Zone Group s that are in Occupied Mode  relative to that in all zones served by the system. 5.16.11.3.  Return -fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S -R-DIFF *. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S -R-DIFF*. 5.16.11.4.  Supply fan airflow shall be limited by a reverse -acting P -only loop whose setpoint  is (Vrf -max + S - R-DIFF*) and whose ou tput is maximum supply fan speed ranging from 0% to 100%. 5.16.11.5.  Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3 .\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 1\",\n      \"section_id\": \"5.16.12.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"If SAT drops below 4.4°C (40°F) for 5 minutes, send heating hot-water plant requests, override outdoor air damper to minimum position, and modulate heating coil to maintain SAT at least 6°C (42°F). Disable when SAT rises above 7°C (45°F) for 5 minutes.\",\n      \"trigger_condition\": \"SAT < 4.4°C (40°F) for 5 minutes.\",\n      \"required_behavior\": \"Send two or more heating hot-water plant requests, override outdoor air damper to minimum position, modulate heating coil to maintain SAT at least 6°C (42°F). Disable when SAT > 7°C (45°F) for 5 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.12.1.  If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests , override the outdoor air damper to the minimum posit ion, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 2\",\n      \"section_id\": \"5.16.12.2\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"If SAT drops below 3.3°C (38°F) for 5 minutes, fully close economizer and minimum outdoor air dampers for 1 hour and set Level 3 alarm. After 1 hour, resume minimum outdoor air ventilation and re-enter Stage 1.\",\n      \"trigger_condition\": \"SAT < 3.3°C (38°F) for 5 minutes.\",\n      \"required_behavior\": \"Fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.12.2.  If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall  resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1 ).\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 3\",\n      \"section_id\": \"5.16.12.3\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"Upon freeze-stat signal or if SAT drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fans, close outdoor air damper, open cooling-coil valve 100%, energize CHW pump, send heating hot-water plant requests, modulate heating coil to maintain SAT or MAT at 27°C (80°F), and set Level 2 alarm.\",\n      \"trigger_condition\": \"Freeze-stat signal or SAT < 3.3°C (38°F) for 15 minutes or SAT < 1°C (34°F) for 5 minutes.\",\n      \"required_behavior\": \"Shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, energize the CHW pump system, send two or more heating hot-water plant requests, modulate the heating coil to maintain the higher of SAT or MAT at 27°C (80°F), and set a Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.12.3.  Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling -coil valve  to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests , modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Maintenance Interval Alarm\",\n      \"section_id\": \"5.16.13.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Level 4 alarm when fan has operated for more than 1500 hours. Reset interval count when alarm is acknowledged.\",\n      \"trigger_condition\": \"Fan runtime > 1500 hours.\",\n      \"required_behavior\": \"Generate Level 4 alarm. Reset interval count when alarm is acknowledged.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan has operated for more than 1500 hours.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.13.1.  Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval count when alarm is acknowledged.\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Alarm\",\n      \"section_id\": \"5.16.13.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Fan alarm when status differs from command for 15 seconds: commanded on/status off = Level 2; commanded off/status on = Level 4.\",\n      \"trigger_condition\": \"Fan status different from command for 15 seconds.\",\n      \"required_behavior\": \"Generate alarm: Level 2 if commanded on/status off; Level 4 if commanded off/status on.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan status different from command for 15 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.13.2.  Fan alarm is indicated by the status being  different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.16.13.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Air-Handling Unit Filter\",\n      \"summary\": \"Level 4 alarm when filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes when airflow >20%. Alarm limit varies with airflow: DPx = DP100 * (x)^1.4.\",\n      \"trigger_condition\": \"Filter pressure drop > max(alarm limit, 12.5 Pa) for 10 minutes and airflow > 20%.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\n        \"DP100 per Section 3.1.4.4\"\n      ],\n      \"fault_condition\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20%.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.13.3.  Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage  of design airflow or design speed if total airflow is not known) exceeds 20% : Level 4.  The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"High Building Pressure Alarm\",\n      \"section_id\": \"5.16.13.4\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Building Pressure\",\n      \"summary\": \"Level 3 alarm when building pressure > 25 Pa (0.10 in. of water) for 5 minutes.\",\n      \"trigger_condition\": \"Building pressure > 25 Pa for 5 minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.13.4.  High building pressure (more than 25 Pa [0.10 in. of water])  for 5 minutes : Level 3.\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Building Pressure Alarm\",\n      \"section_id\": \"5.16.13.5\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Building Pressure\",\n      \"summary\": \"Level 4 alarm when building pressure < 0 Pa (negative) for 5 minutes.\",\n      \"trigger_condition\": \"Building pressure < 0 Pa for 5 minutes.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.13.5.  Low bu ilding pressure (less than 0 Pa [0.0 in. of water], i.e., negative)  for 5 minutes : Level 4.\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Operating State Definition for Return Fan Units\",\n      \"section_id\": \"5.16.14.2\",\n      \"section_title\": \"For units with return fans\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"Operating state is defined by commanded positions of heating valve, cooling valve, and return air damper per Table 5.16.14.2.\",\n      \"trigger_condition\": \"Continuously.\",\n      \"required_behavior\": \"Define OS as per Table 5.16.14.2.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The OS of each Ahu shall be defined by the commanded positions of the heating coil control valve, cooling coil con trol valve and the return air damper in accordance with Table 5.16.14.2 . Table 5.16.14.2  VAV AHU Operating States Operating State  Heating Valve Position  Cooling Valve Position  Return Air Damper Position #1: Heating  > 0 = 0 = MaxRA -P #2: Free cooling, modulating OA  = 0 = 0 MaxRA -P > x > 0% #3: Mechanical + economizer cooling  = 0 > 0 = 0% #4: Mechanical cooling, minimum OA  = 0 > 0 = MaxRA -P #5: Unknown or dehumidification  No other OS applies\",\n      \"page_hint\": 135,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Operating State Definition for Relief Damper/Fan Units with Separate Damper\",\n      \"section_id\": \"5.16.14.3\",\n      \"section_title\": \"For units with relief dampers or relief fans and a separate minimum outdoor air damper\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"Operating state is defined by commanded positions of heating valve, cooling valve, and economizer damper per Table 5.16.14.3.\",\n      \"trigger_condition\": \"Continuously.\",\n      \"required_behavior\": \"Define OS as per Table 5.16.14.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The OS of each AHU shall be defined by the commanded positions of the heating -coil control valve, cooling -coil control valve, and economizer damper in accordance with Table 5.16.14.3 and Figure 5.16.14.3 . Table 5.16.14.3  VAV AHU Operating States Operating State  Heating Valve Position  Cooling Valve Position  Economizer Outdoor Air Damper Position #1: Heating  > 0 = 0 = 0% #2: Free cooling, modulating OA  = 0 = 0 0% < x < 100% #3: Mechanical + economizer cooling  = 0 > 0 = 100% #4: Mechanical cooling, minimum OA  = 0 > 0 = 0% #5: Unknown or dehumidification  No other OS applies\",\n      \"page_hint\": 136,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Operating State Definition for Relief Damper/Fan Units with Single Common Damper\",\n      \"section_id\": \"5.16.14.4\",\n      \"section_title\": \"For units with relief dampers or relief fans and a single common damper\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"Operating state is defined by commanded positions of heating valve, cooling valve, and outdoor air damper per Table 5.16.14.4.\",\n      \"trigger_condition\": \"Continuously.\",\n      \"required_behavior\": \"Define OS as per Table 5.16.14.4.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The OS of each AHU shall be defined by the co mmanded positions of the heating -coil control valve, cooling -coil control valve, and economizer damper in accordance with Table 5.16.14.4 and Figure 5.16.14.4 . Table 5.16.14.4  VAV AHU Operating States Operating State  Heating Valve Position  Cooling Valve Position  Outdoor Air Damper Position #1: Heating  > 0 = 0 = MinOA -P #2: Free cooling, modulating OA  = 0 = 0 MinOA -P < x < 100% #3: Mechanical + economizer cooling  = 0 > 0 = 100% #4: Mechanical cooling, minimum OA  = 0 > 0 = MinOA -P #5: Unknown or dehumidification  No other OS applies\",\n      \"page_hint\": 137,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"AFDD Required Points\",\n      \"section_id\": \"5.16.14.5\",\n      \"section_title\": \"AFDD Required Points\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"The following points must be available for AFDD: SAT, MAT, RAT, OAT, DSP, SATSP, DSPSP, HC, CC, FS, CCET, CCLT, HCET, HCLT.\",\n      \"trigger_condition\": \"For AFDD routines to function.\",\n      \"required_behavior\": \"Provide the listed points.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.14.5.  The following points must be available to the AFDD routines for  each AHU: a. SAT = supply air temperature b. MAT = mixed air temperature c. RAT = return air temperature d. OAT = outdoor air temperature e. DSP = duct static pressure f. SATSP = supply air temperature setpoint g. DSPSP = duct static pressure setpoint h. HC = heating -coil valve position command; 0%  HC  100% i. CC = cooling -coil valve position command; 0%  CC  100% j. FS = fan speed command; 0%  FS  100% k. CCET = cooling -coil entering temperature l. CCLT = cooling -coil leaving temperature m. HCET = heating -coil entering temperature n. HCLT = heating -coil leaving temperature\",\n      \"page_hint\": 138,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"AFDD Internal Variables\",\n      \"section_id\": \"5.16.14.7\",\n      \"section_title\": \"AFDD Internal Variables\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"Default values for AFDD internal variables: ΔTSF=1°C, ΔTMIN=6°C, εSAT=1°C, εRAT=1°C, εMAT=3°C, εOAT=1°C (local) or 3°C (global), εF=30%, εVFDSPD=5%, εDSP=25 Pa, ΔOS MAX=7, ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min.\",\n      \"trigger_condition\": \"For AFDD routines.\",\n      \"required_behavior\": \"Use default values as shown; all adjustable by operator.\",\n      \"configurable_values\": [\n        \"ΔTSF: 1°C (2°F)\",\n        \"ΔTMIN: 6°C (10°F)\",\n        \"εSAT: 1°C (2°F)\",\n        \"εRAT: 1°C (2°F)\",\n        \"εMAT: 3°C (5°F)\",\n        \"εOAT: 1°C (2°F) local, 3°C (5°F) global\",\n        \"εF: 30%\",\n        \"εVFDSPD: 5%\",\n        \"εDSP: 25 Pa (0.1”)\",\n        \"ΔOS MAX: 7\",\n        \"ModeDelay: 30 minutes\",\n        \"AlarmDelay: 30 minutes\",\n        \"TestModeDelay: 120 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.16.14.7  VAV AHU AFDD Internal Variables Variable Name  Description  Default Value TSF Temperature rise across supply fan  1°C (2°F) TMIN Minimum difference between OAT and RAT to evaluate economizer error conditions (FC#6)  6°C (10° F) ƐSAT Temperature error threshold for SAT sensor  1°C (2°F) ƐRAT Temperature error threshold for RAT sensor  1°C (2°F) ƐMAT Temperature error threshold for MAT sensor  3°C (5°F) ƐOAT Temperature error threshold for OAT sensor  1°C (2°F) if local sensor @ unit. 3°C (5°F) if global sensor. ƐF Airflow error threshold  30% ƐVFDSPD  VFD speed error threshold  5% ƐDSP Duct static pressure error threshold  25 Pa (0.1”) OS MAX Maximum number of changes in Operating State during the previous 60 minutes (moving window)  7 ModeDelay  Time in minutes to suspend Fault Condition evaluation after a change in Mode  30 AlarmDelay  Time in minutes to that a Fault Condition must persist before triggering an alarm  30 TestModeDelay  Time in minutes that Test Mode is enabled  120\",\n      \"page_hint\": 139,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Conditions Table\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"AFDD Fault Conditions\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"Table 5.16.14.8 lists 15 fault conditions with equations, applicable OS, descriptions, and possible diagnoses.\",\n      \"trigger_condition\": \"Continuously evaluated based on OS.\",\n      \"required_behavior\": \"Evaluate fault conditions as per table.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Various, see table.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.16.14.8  VAV AHU Fault Conditions FC#1  Equation  DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD  Applies to OS #1 – #5 Description  Duct static pressure is too low with fan at full speed Possible Diagnosis  Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand) ... (remaining FC#2 through FC#15 as in table)\",\n      \"page_hint\": 140,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Condition Evaluation by OS\",\n      \"section_id\": \"5.16.14.9\",\n      \"section_title\": \"AFDD Fault Condition Evaluation by OS\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"Specific fault conditions are evaluated in each OS: OS#1 evaluates FC#1,2,3,4,5,6,7,14; OS#2 evaluates FC#1,2,3,4,8,9,12,14,15; OS#3 evaluates FC#1,2,3,4,10,11,12,13,15; OS#4 evaluates FC#1,2,3,4,6,12,13,15; OS#5 evaluates FC#1,2,3,4.\",\n      \"trigger_condition\": \"Based on current OS.\",\n      \"required_behavior\": \"Evaluate the listed fault conditions for each OS.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.14.9.  A subset of all potential fault conditions is evaluated by the AFDD routines. The set of applicable fault conditions depends on the OS of the AHU: a. In OS#1 (heating), the following fault conditions shall be evaluated: 1. FC#1: DSP too low with fan at full speed 2. FC#2: MAT too low; should be between RAT and OAT 3. FC#3: MAT too high; should be between RAT and OAT 4. FC#4: Too many changes in OS 5. FC#5: SAT too low; should be higher than MAT 6. FC#6: OA fraction too low or too high; should equal %OAmin 7. FC#7: SAT too low in full heating 8. FC#14: Temperature drop across inactive cooling coil b. In OS#2 (modulating economizer), the following fault conditions shall be evaluated: 1. FC#1: DSP  too low with fan at full speed 2. FC#2: MAT too low; should be between RAT and OAT 3. FC#3: MAT too high; should be between RAT and OAT 4. FC#4: Too many changes in OS 5. FC#8: SAT and MAT should be approximately equal 6. FC#9: OAT too high for free cooling without mechanical cooling 7. FC#12:  SAT too high; should be less than MAT 8. FC#14: Temperature drop across inactive cooling coil 9. FC#15: Temperature rise across inactive heating coil c. In OS#3 (mechanical + 100% economizer cooling), the following fault conditions shall be evaluated: 1. FC#1: DSP  too low with fan at full speed 2. FC#2: MAT too low; should be  between RAT and OAT 3. FC#3: MAT too high; should be between RAT and OAT 4. FC#4: Too many changes in OS 5. FC#10: OAT and MAT should be approximately equal 6. FC#11: OAT too low for mechanical cooling 7. FC#12: SAT too high; should be less than MAT 8. FC#13: SAT too high in full cooling 9. FC#15: Temperature rise across inactive heating coil d. In OS#4 (mechanical Cooling, minimum OA), the following fault conditions shall be evaluated: 1. FC#1: DSP  too low with fan at full speed 2. FC#2: MAT too low; should be be tween RAT and OAT 3. FC#3: MAT too high; should be between RAT and OAT 4. FC#4: Too many changes in OS 5. FC#6: OA fraction too low or too high; should equal  %OAmin 6. FC#12: SAT too high; should be less than MAT 7. FC#13: SAT too high in full cooling 8. FC#15: Temperature  rise across inactive heating coil e. In OS#5 (other), the following fault conditions shall be evaluated: 1. FC#1: DSP  too low with fan at full speed 2. FC#2: MAT too low; should be between RAT and OAT 3. FC#3: MAT too high; should be between RAT and OAT 4. FC#4: Too ma ny changes in OS\",\n      \"page_hint\": 143,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Alarm Reporting\",\n      \"section_id\": \"5.16.14.15\",\n      \"section_title\": \"AFDD Alarm Reporting\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"When a fault condition is reported, it shall be a Level 3 alarm and include the description and list of possible diagnoses from Table 5.16.14.8.\",\n      \"trigger_condition\": \"When a fault condition is reported.\",\n      \"required_behavior\": \"Generate Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.14.15.  When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from the table in Section 5.16.14.8 .\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled-Water Reset Requests\",\n      \"section_id\": \"5.16.16.1\",\n      \"section_title\": \"Chilled-Water Reset Requests\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"Send 3 requests if SAT exceeds setpoint by 3°C for 2 min; else 2 requests if exceeds by 2°C for 2 min; else 1 request if CHW valve >95% until <85%; else 0 requests.\",\n      \"trigger_condition\": \"Based on SAT error and CHW valve position.\",\n      \"required_behavior\": \"Send requests as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.16.1.  Chilled -Water Reset Requests a. If the supply air temperature exceeds the supply air temperature setpoint  by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds the supply air temperature setpoint  by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. d. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 53380, "completion_tokens": 20050, "total_tokens": 73430, "prompt_tokens_details": {"cached_tokens": 53376}, "prompt_cache_hit_tokens": 53376, "prompt_cache_miss_tokens": 4}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
