{"candidate_id": "cand_32efba3ad20e51b1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_1:totalize_vav_box_airflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Totalize VAV Box Airflow", "section_id": "5.17.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Dual-Fan Dual-Duct Heating VAV AHU", "summary": "Totalize current airflow rate from VAV boxes to a software point for display, diagnostics, and filter alarm.", "trigger_condition": "Always active when system is operating.", "required_behavior": "Sum VAV box airflow rates to obtain overall supply air rate.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point.", "page_hint": 146}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.1", "source_chunk_ids": ["chunk_474ff93313c04e30", "chunk_af48d3bf3dd1425e"], "chunk_id": "chunk_474ff93313c04e30", "page_no": 111, "source_page_nos": [111, 146], "evidence_text": "Totalize current airflow rate from VAV boxes to a software point.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence for totalizing VAV box airflow for display and diagnostics as per Guideline 36.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6e411c5ead52ff52", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_3:static_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Control", "section_id": "5.17.1.3", "section_title": "Static Pressure Control", "equipment_scope": "Supply fan speed control", "summary": "Supply fan speed is controlled to maintain duct static pressure at setpoint when fan is proven ON. For small Zone Groups, provide multiple sets of gains based on load indicator.", "trigger_condition": "Fan proven ON.", "required_behavior": "Modulate fan speed to maintain DSP at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply fan speed is controlled to maintain DSP at setpoint  when the fan is proven ON.", "page_hint": 147}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Supply fan speed is controlled to maintain DSP at setpoint  when the fan is proven ON.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.3", "source_chunk_ids": ["chunk_fea616e6566d44a8", "chunk_029195f6d57f4a28"], "chunk_id": "chunk_fea616e6566d44a8", "page_no": 112, "source_page_nos": [112, 147], "evidence_text": "Supply fan speed is controlled to maintain DSP at setpoint  when the fan is proven ON.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence for supply fan speed control to maintain duct static pressure setpoint.", "judge_verdict": "accepted"}
{"candidate_id": "cand_85bdfd960e21c536", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_2:fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm", "section_id": "5.17.3.2", "section_title": "Alarms", "equipment_scope": "Supply fan", "summary": "Fan alarm indicated by status different from command for 15 seconds. Commanded ON, status OFF: Level 2. Commanded OFF, status ON: Level 4.", "trigger_condition": "Status != command for 15 seconds.", "required_behavior": "Generate alarm at specified level.", "configurable_values": [], "fault_condition": "Commanded ON, status OFF; Commanded OFF, status ON.", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule for fan status mismatch alarm with time threshold and alarm levels.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fc62da2b343417cf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_3:filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Filter Pressure Drop Alarm", "section_id": "5.17.3.3", "section_title": "Alarms", "equipment_scope": "Supply fan filter", "summary": "Level 4 alarm when filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow exceeds 20% of design. Alarm limit varies with airflow: DPx = DP100 * (x)^1.4.", "trigger_condition": "Filter DP > max(alarm limit, 12.5 Pa) for 10 min and airflow > 20% design.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Filter pressure drop exceeds limit.", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design  speed if total airflow is not known) exceeds 20% : Level 4.  The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design  speed if total airflow is not known) exceeds 20% : Level 4.  The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.3", "source_chunk_ids": ["chunk_8c1e28a5a51d4995", "chunk_3c713d1fdcc44ee4"], "chunk_id": "chunk_8c1e28a5a51d4995", "page_no": 134, "source_page_nos": [134, 148], "evidence_text": "Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design  speed if total airflow is not known) exceeds 20% : Level 4.  The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule for filter pressure drop alarm with time and airflow conditions and formula.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e01a4f8005e619a3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_4_6:afdd_fault_condition_alarm_suppression_by_operator", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Fault Condition Alarm Suppression by Operator", "section_id": "5.17.4.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Heating AHU AFDD", "summary": "For each air handler, the operator shall be able to suppress the alarm for any fault condition.", "trigger_condition": "Operator action.", "required_behavior": "Allow alarm suppression.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each air handler, the operator shall be able to suppress the alarm for any fault condition.", "page_hint": 151}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For each air handler, the operator shall be able to suppress the alarm for any fault condition.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.6", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170], "evidence_text": "For each air handler, the operator shall be able to suppress the alarm for any fault condition.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Operational sequence allowing operator to suppress AFDD alarm for each air handler.", "judge_verdict": "accepted"}
{"candidate_id": "cand_cd77f45655437af9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_4_7:afdd_fault_evaluation_suspension_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Fault Evaluation Suspension Conditions", "section_id": "5.17.4.7", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Heating AHU AFDD", "summary": "Evaluation of fault conditions shall be suspended when AHU is not operating, or for ModeDelay minutes after a change in mode of any Zone Group served by the AHU.", "trigger_condition": "AHU not operating or mode change.", "required_behavior": "Suspend fault evaluation.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode ) of any Zone Group  served by the AHU", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode ) of any Zone Group  served by the AHU", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.7", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170], "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode ) of any Zone Group  served by the AHU", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Operational sequence specifying conditions that suspend fault evaluation.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c96f93169e843b85", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_4_8:afdd_fault_condition_persistence_requirement", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Fault Condition Persistence Requirement", "section_id": "5.17.4.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Heating AHU AFDD", "summary": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trigger_condition": "Fault condition TRUE.", "required_behavior": "Delay reporting for AlarmDelay minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition that evaluates as TRUE  must do so continuously for AlarmDelay minutes before it is reported to the operator.", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A fault condition that evaluates as TRUE  must do so continuously for AlarmDelay minutes before it is reported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.8", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition that evaluates as TRUE  must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "Operational sequence requiring continuous fault persistence for AlarmDelay minutes before reporting.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e824a80a8c07fed5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_4_9:afdd_test_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Test Mode", "section_id": "5.17.4.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Heating AHU AFDD", "summary": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system.", "trigger_condition": "Test mode activated.", "required_behavior": "Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.9", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 268], "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Operational sequence describing AFDD test mode with temporary delay overrides.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d90561ab49b1d9c2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_1:supply_fan_start_stop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Start/Stop", "section_id": "5.17.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Dual-Fan Dual-Duct Heating VAV AHU supply fan", "summary": "Fan shall run when system is in Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.", "trigger_condition": "System in Warmup Mode, Setback Mode, or Occupied Mode with heating-fan requests.", "required_behavior": "Fan runs; minimum runtime 15 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fan shall run when system is in the Warmup Mode  and Setback Mode , and during Occupied Mode  while there are any heating -fan requests with a minimum runtime of 15 minutes.", "page_hint": 146}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan shall run when system is in the Warmup Mode  and Setback Mode , and during Occupied Mode  while there are any heating -fan requests with a minimum runtime of 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.1", "source_chunk_ids": ["chunk_af48d3bf3dd1425e"], "chunk_id": "chunk_af48d3bf3dd1425e", "page_no": 146, "source_page_nos": [146], "evidence_text": "Fan shall run when system is in the Warmup Mode  and Setback Mode , and during Occupied Mode  while there are any heating -fan requests with a minimum runtime of 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for supply fan start/stop with specific modes and conditions from Guideline 36.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f066147961ef3d38", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_17_1_2:static_pressure_setpoint_reset_t_r_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Static Pressure Setpoint Reset T&R Parameters", "section_id": "5.17.1.2", "section_title": "Static Pressure Set-Point Reset", "equipment_scope": "Supply fan static pressure setpoint", "summary": "Static pressure setpoint shall be reset using T&R logic with parameters from Table 5.17.1.2.", "trigger_condition": "Fan proven ON.", "required_behavior": "Reset setpoint per T&R logic.", "configurable_values": ["SP0 = 120 Pa (0.5 in. of water)", "SPmin = 25 Pa (0.1 in. of water)", "SPmax = Max_DSP", "Td = 10 min", "T = 2 min", "I = 2", "R = Zone hot-duct static pressure reset requests", "SPtrim = –12 Pa (–0.05 in. of water)", "SPres = 15 Pa (+0.06 in. of water)", "SPres-max = 32 Pa (+0.13 in. of water)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Static pressure setpoint . Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) using the parameters in Table 5.17.1.2.", "page_hint": 146}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Static pressure setpoint . Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) using the parameters in Table 5.17.1.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.2", "source_chunk_ids": ["chunk_359e1115c91f4d93"], "chunk_id": "chunk_359e1115c91f4d93", "page_no": 146, "source_page_nos": [146], "evidence_text": "Static pressure setpoint . Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) using the parameters in Table 5.17.1.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter specification for static pressure setpoint reset using T&R logic with table reference.", "judge_verdict": "accepted"}
{"candidate_id": "cand_923d7d641eaf2090", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_1:supply_air_temperature_control_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Control Enable", "section_id": "5.17.2.1", "section_title": "Supply Air Temperature Control", "equipment_scope": "Heating supply air temperature control loop", "summary": "Control loop is enabled when supply air fan is proven ON, and disabled and output set to zero otherwise.", "trigger_condition": "Supply air fan proven ON.", "required_behavior": "Enable loop; disable and zero output when fan not proven ON.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and  disabled and output set to zero otherwise.", "page_hint": 147}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and  disabled and output set to zero otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.1", "source_chunk_ids": ["chunk_c71da865833b4d5d"], "chunk_id": "chunk_c71da865833b4d5d", "page_no": 147, "source_page_nos": [147], "evidence_text": "Control loop is enabled when the supply air fan is proven ON, and  disabled and output set to zero otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for supply air temperature control enable/disable based on fan status.", "judge_verdict": "accepted"}
{"candidate_id": "cand_78fea244a1374ee5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_17_2_2:occupied_mode_supply_air_temperature_setpoint_reset_t_r_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Occupied Mode Supply Air Temperature Setpoint Reset T&R Parameters", "section_id": "5.17.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Heating supply air temperature setpoint", "summary": "During Occupied Mode, setpoint shall be reset using T&R logic between 21°C (70°F) and Max_HtgSAT with parameters from Table 5.17.2.2.", "trigger_condition": "Occupied Mode.", "required_behavior": "Reset setpoint per T&R logic.", "configurable_values": ["SP0 = SPmax", "SPmin = 21°C (70°F)", "SPmax = Max_HtgSAT", "Td = 10 min", "T = 2 min", "I = 2", "R = Zone heating SAT requests", "SPtrim = –0.2°C (–0.4°F)", "SPres = +0.3°C (+0.6°F)", "SPres-max = +0.8°C (+1.4°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Occupied Mode  (Table 5.17.2.2). Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) between 21°C (70°F) and Max_HtgSAT.", "page_hint": 147}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "During Occupied Mode  (Table 5.17.2.2). Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) between 21°C (70°F) and Max_HtgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.2", "source_chunk_ids": ["chunk_c71da865833b4d5d"], "chunk_id": "chunk_c71da865833b4d5d", "page_no": 147, "source_page_nos": [147], "evidence_text": "During Occupied Mode  (Table 5.17.2.2). Setpoint  shall be reset using T&R logic (see Section 5.1.14 ) between 21°C (70°F) and Max_HtgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter specification for supply air temperature setpoint reset during occupied mode with temperature bounds.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fc0716d5d21d92d5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_1:fan_maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Maintenance Interval Alarm", "section_id": "5.17.3.1", "section_title": "Alarms", "equipment_scope": "Supply fan", "summary": "Level 4 alarm when fan has operated for more than 1500 hours. Reset interval counter when alarm is acknowledged.", "trigger_condition": "Fan runtime > 1500 hours.", "required_behavior": "Generate Level 4 alarm; reset counter on acknowledgment.", "configurable_values": [], "fault_condition": "Fan operated > 1500 hours.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval counter when alarm is acknowledged.", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Fault diagnostic rule for fan maintenance interval alarm with level and reset logic.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f72ab98f5477fdcf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_2:warmup_and_setback_mode_supply_air_temperature_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Warmup and Setback Mode Supply Air Temperature Setpoint", "section_id": "5.17.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Heating supply air temperature setpoint", "summary": "During Warmup Mode and Setback Mode, setpoint shall be Max_HtgSAT.", "trigger_condition": "Warmup Mode or Setback Mode.", "required_behavior": "Setpoint = Max_HtgSAT.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Warmup Mode and Setback Mode . Setpoint  shall be Max_HtgSAT.", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "During Warmup Mode and Setback Mode . Setpoint  shall be Max_HtgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.2", "source_chunk_ids": ["chunk_e83a724fdd8d4c95"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148], "evidence_text": "During Warmup Mode and Setback Mode . Setpoint  shall be Max_HtgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence specifying supply air temperature setpoint during warmup and setback modes.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c91b9f5cfe570215", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_3:supply_air_temperature_pid_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature PID Control", "section_id": "5.17.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Heating coil", "summary": "Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.", "trigger_condition": "Control loop enabled.", "required_behavior": "Modulate heating coil to maintain SAT at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply air temperature shall be maintained at setpoint  by a PID loop modulating the heating coil.", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Supply air temperature shall be maintained at setpoint  by a PID loop modulating the heating coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.3", "source_chunk_ids": ["chunk_e83a724fdd8d4c95"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148], "evidence_text": "Supply air temperature shall be maintained at setpoint  by a PID loop modulating the heating coil.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for PID control of supply air temperature by modulating heating coil.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b007ec7ca3076882", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_4_3:afdd_rolling_averages_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Rolling Averages Calculation", "section_id": "5.17.4.3", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Heating AHU AFDD", "summary": "Five-minute rolling averages with 1-minute sampling time shall be continuously calculated for SAT, RAT, and DSP. Operator can adjust averaging window and sampling period.", "trigger_condition": "AFDD enabled.", "required_behavior": "Calculate rolling averages.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Five-minute rolling avera ges with 1 -minute sampling time of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently 1. SAT avg = rolling average of supply air temperature 2. RAT avg = rolling average of re turn air temperature 3. DSP avg = rolling average of duct static pressure", "page_hint": 149}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Five-minute rolling avera ges with 1 -minute sampling time of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently 1. SAT avg = rolling average of supply air temperature 2. RAT avg = rolling average of re turn air temperature 3. DSP avg = rolling average of duct static pressure", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.3", "source_chunk_ids": ["chunk_22068e53602a4875"], "chunk_id": "chunk_22068e53602a4875", "page_no": 149, "source_page_nos": [149], "evidence_text": "Five-minute rolling avera ges with 1 -minute sampling time of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently 1. SAT avg = rolling average of supply air temperature 2. RAT avg = rolling average of re turn air temperature 3. DSP avg = rolling average of duct static pressure", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence describing calculation of rolling averages for AFDD with configurable windows.", "judge_verdict": "accepted"}
{"candidate_id": "cand_186bfbab2ce2836e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_17_4_2:required_afdd_input_points", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Required AFDD Input Points", "section_id": "5.17.4.2", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Heating AHU AFDD", "summary": "The following points must be available: SAT, RAT, DSP, SATSP, DSPSP, HC (0-100%), FS (0-100%).", "trigger_condition": "AFDD enabled.", "required_behavior": "Provide listed points.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following points must be availabl e to the AFDD routines for each AHU: a. SAT = supply air temperature b. RAT = return air temperature c. DSP = duct static pressure d. SATSP = supply air temperature setpoint e. DSPSP = duct static pressure setpoint f. HC = heating coil valve position command; 0%  HC  100% g. FS = fan speed command; 0%  FS  100%", "page_hint": 149}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.17.4.2.  The following points must be availabl e to the AFDD routines for each AHU:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2018a3c60ccb4d45"], "chunk_id": "chunk_2018a3c60ccb4d45", "page_no": 149, "source_page_nos": [149], "evidence_text": "5.17.4.2.  The following points must be availabl e to the AFDD routines for each AHU:", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Parameter specification listing required input points for AFDD routines.", "judge_verdict": "accepted"}
{"candidate_id": "cand_73d26a7294c5fcd6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_17_4_4:afdd_internal_variables_default_values", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "AFDD Internal Variables Default Values", "section_id": "5.17.4.4", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Heating AHU AFDD", "summary": "Internal variables with default values: ΔTSF=1°C (2°F), ƐSAT=1°C (2°F), ƐRAT=1°C (2°F), ƐVFDSPD=5%, ƐDSP=25 Pa (0.1”), ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min.", "trigger_condition": "AFDD enabled.", "required_behavior": "Use default values; operator adjustable.", "configurable_values": ["ΔTSF = 1°C (2°F)", "ƐSAT = 1°C (2°F)", "ƐRAT = 1°C (2°F)", "ƐVFDSPD = 5%", "ƐDSP = 25 Pa (0.1”)", "ModeDelay = 30 min", "AlarmDelay = 30 min", "TestModeDelay = 120 min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.17.4.4 DFDD Heating AHU AFDD Internal Variables ... ΔTSF Temperature rise across supply fan 1°C (2° F) ... ƐSAT Temperature error threshold for SAT sensor 1°C (2° F) ... ƐRAT Temperature error threshold for RAT sensor 1°C (2° F) ... ƐVFDSPD VFD speed error threshold 5% ... ƐDSP Duct static pressure error threshold 25 Pa (0.1”) ... ModeDelay Time in minutes to suspend Fault Condition evaluation after a change in Mode 30 ... AlarmDelay Time in minutes that a Fault Condition must persist before triggering an alarm 30 ... TestModeDelay Time in minutes that Test Mode is enabled 120", "page_hint": 150}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.17.4.4.  The internal variables shown in Table 5.17.4.4 shall be defined for each AHU.  All parameters are", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_22068e53602a4875"], "chunk_id": "chunk_22068e53602a4875", "page_no": 149, "source_page_nos": [149], "evidence_text": "5.17.4.4.  The internal variables shown in Table 5.17.4.4 shall be defined for each AHU.  All parameters are", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Parameter specification for AFDD internal variables with default values.", "judge_verdict": "accepted"}
{"candidate_id": "cand_02eee95514962509", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:fc_1_duct_static_pressure_too_low_with_fan_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#1: Duct Static Pressure Too Low with Fan at Full Speed", "section_id": "5.17.4.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Heating AHU", "summary": "Fault condition when DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD. Possible causes: VFD problem, mechanical fan problem, fan undersized, SAT setpoint too high.", "trigger_condition": "DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD.", "required_behavior": "Report fault condition.", "configurable_values": [], "fault_condition": "DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD", "commissioning_check": null, "evidence_quote": "FC#1  Equation  DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description  Duct static pressure is too low with fan at full speed Possible Diagnosis  Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)", "page_hint": 150}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#1  Equation  DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description  Duct static pressure is too low with fan at full speed Possible Diagnosis  Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "source_chunk_ids": ["chunk_e513780c8f2a4ce4"], "chunk_id": "chunk_e513780c8f2a4ce4", "page_no": 150, "source_page_nos": [150], "evidence_text": "FC#1  Equation  DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description  Duct static pressure is too low with fan at full speed Possible Diagnosis  Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule (FC#1) for low duct static pressure with fan at full speed, including conditions and causes.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e2dfa3d21c09e082", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:fc_2_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#2: SAT Too Low in Full Heating", "section_id": "5.17.4.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Heating AHU", "summary": "Fault condition when SAT AVG < SATSP - ƐSAT and HC ≥ 99%. Possible causes: SAT sensor error, heating coil valve stuck closed, fouled/undersized coil, HW temperature too low, gas/electric heat unavailable.", "trigger_condition": "SAT AVG < SATSP - ƐSAT and HC ≥ 99%.", "required_behavior": "Report fault condition.", "configurable_values": [], "fault_condition": "SAT AVG < SATSP - ƐSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC#2 Equation  SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description  SAT too low in full heating Possible Diagnosis  SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable", "page_hint": 150}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#2 Equation  SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description  SAT too low in full heating Possible Diagnosis  SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "source_chunk_ids": ["chunk_e513780c8f2a4ce4", "chunk_033d53375d794bd7"], "chunk_id": "chunk_e513780c8f2a4ce4", "page_no": 150, "source_page_nos": [150, 152], "evidence_text": "FC#2 Equation  SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description  SAT too low in full heating Possible Diagnosis  SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule (FC#2) for SAT too low in full heating with conditions and possible diagnoses.", "judge_verdict": "accepted"}
{"candidate_id": "cand_df4a2daab1aadba5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:fc_3_temperature_rise_across_inactive_heating_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#3: Temperature Rise Across Inactive Heating Coil", "section_id": "5.17.4.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Heating AHU", "summary": "Fault condition when RAT AVG - SAT AVG ≥ √(ƐSAT² + ƐRAT²) + ΔTSF and HC = 0%. Possible causes: HCET sensor error, HCLT sensor error, heating coil valve stuck open, gas/electric heat stuck on.", "trigger_condition": "RAT AVG - SAT AVG ≥ √(ƐSAT² + ƐRAT²) + ΔTSF and HC = 0%.", "required_behavior": "Report fault condition.", "configurable_values": [], "fault_condition": "RAT AVG - SAT AVG ≥ √(ƐSAT² + ƐRAT²) + ΔTSF and HC = 0%", "commissioning_check": null, "evidence_quote": "FC#3  Equation  RAT AVG - SAT AVG ≥  √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description  Temperature rise across inactive heating coil Possible Diagnosis  HCET sensor error HCLT  sensor error Heating coil valve s tuck open or leaking Gas or electric heat stuck on", "page_hint": 150}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#3  Equation  RAT AVG - SAT AVG ≥  √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description  Temperature rise across inactive heating coil Possible Diagnosis  HCET sensor error HCLT  sensor error Heating coil valve s tuck open or leaking Gas or electric heat stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "source_chunk_ids": ["chunk_e513780c8f2a4ce4", "chunk_033d53375d794bd7"], "chunk_id": "chunk_e513780c8f2a4ce4", "page_no": 150, "source_page_nos": [150, 152], "evidence_text": "FC#3  Equation  RAT AVG - SAT AVG ≥  √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description  Temperature rise across inactive heating coil Possible Diagnosis  HCET sensor error HCLT  sensor error Heating coil valve s tuck open or leaking Gas or electric heat stuck on", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule (FC#3) for temperature rise across inactive heating coil with conditions and causes.", "judge_verdict": "accepted"}
{"candidate_id": "cand_21a2f150d06c7848", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_17_5:testing_commissioning_overrides_for_hot_water_valve", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides for Hot Water Valve", "section_id": "5.17.5", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Heating hot water valve", "summary": "Provide software switches that interlock to a CHW and hot-water plant level to force hot water valve full open and force hot water valve full closed.", "trigger_condition": "Commissioning override activated.", "required_behavior": "Force valve full open or full closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Force hot water valve full open and full closed.", "evidence_quote": "Provide software switches that interlock to a CHW and hot -water plant level to a. force hot water valve full open and b. force hot water valve full closed.", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a CHW and hot -water plant level to a. force hot water valve full open and b. force hot water valve full closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.5", "source_chunk_ids": ["chunk_5a799f5501864b2f"], "chunk_id": "chunk_5a799f5501864b2f", "page_no": 151, "source_page_nos": [151], "evidence_text": "Provide software switches that interlock to a CHW and hot -water plant level to a. force hot water valve full open and b. force hot water valve full closed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Commissioning step for software overrides to force hot water valve full open/closed.", "judge_verdict": "accepted"}
{"candidate_id": "cand_55606b7dd0e940b0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_4_10:afdd_fault_condition_alarm_reporting", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Fault Condition Alarm Reporting", "section_id": "5.17.4.10", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Heating AHU AFDD", "summary": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.", "trigger_condition": "Fault condition reported.", "required_behavior": "Generate Level 3 alarm with description and possible diagnoses.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5 .", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.10", "source_chunk_ids": ["chunk_f1b70e9f09cc4170"], "chunk_id": "chunk_f1b70e9f09cc4170", "page_no": 151, "source_page_nos": [151], "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence defining alarm reporting as Level 3 with fault description and diagnoses.", "judge_verdict": "accepted"}
