{"candidate_id": "cand_e682204d2b19a525", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:return_fan_units_with_afms_minimum_outdoor_air_control_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Units with AFMS: Minimum Outdoor Air Control Disable", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "Minimum outdoor air control shall be disabled when unit is no longer in Occupied Mode, or both economizer high limit exceeded and (min OA damper closed or return damper position 10% below MRA-P) for 10 minutes.", "trigger_condition": "Not Occupied Mode OR (economizer high limit exceeded AND (min OA damper closed OR return damper position < MRA-P - 10%)) for 10 minutes.", "required_behavior": "Disable minimum outdoor air control.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "page_hint": 124}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "source_chunk_ids": ["chunk_7a8923cab5d24171"], "chunk_id": "chunk_7a8923cab5d24171", "page_no": 124, "source_page_nos": [124], "evidence_text": "4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote contains a condition opposite to the summary: 'economizer high limit conditions are exceeded' vs 'not exceeded'. Inconsistency renders item unreliable.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_93da9b41a59075fa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_10_5:building_pressure_control_loop_and_sequencing", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Building Pressure Control Loop and Sequencing", "section_id": "5.16.10.5", "section_title": "Return-Fan Control − Direct Building Pressure", "equipment_scope": "Exhaust dampers, return fan discharge static pressure setpoint", "summary": "A single P-only control loop for each pressure zone shall modulate to maintain building pressure at 12 Pa (0.05 in. of water) with output 0-100%. Loop enabled when supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. Exhaust dampers closed with loop output zero otherwise. All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal as shown in Figure 5.16.10.5: from 0% to 50%, modulate exhaust dampers from 0% to 100% open; from 51% to 100%, reset return-fan discharge static pressure setpoint from RFDSPmin at 50% loop output to RFDSPmax at 100% loop output.", "trigger_condition": "Supply and return fans proven ON and min OA damper open.", "required_behavior": "P-only loop maintains 12 Pa; sequence exhaust dampers 0-100% for 0-50% output; reset RFDSP setpoint from RFDSPmin to RFDSPmax for 51-100% output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.10.5. A single P-only control loop for each pressure zone shall modulate to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. The exhaust dampers shall be closed with loop output set to zero otherwise. All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5.\na. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% to 100% open.\nb. From 51% to 100%, the building pressure control loop shall reset the return-fan discharge static pressure setpoint from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output.", "page_hint": 131}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.10.5 ). 5.16.10.4.  Building  static pressure shall be time averaged with a sliding 5 -minute window and 15 second", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.10.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_7e3b232f1e0348c1"], "chunk_id": "chunk_7e3b232f1e0348c1", "page_no": 130, "source_page_nos": [130], "evidence_text": "5.16.10.5 ). 5.16.10.4.  Building  static pressure shall be time averaged with a sliding 5 -minute window and 15 second", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Summary cannot be verified from the provided evidence quote, which is only a fragment of a sentence.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_b88e286c8e224d50", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_3:freeze_protection_stage_3", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 3", "section_id": "5.16.12.3", "section_title": "Freeze Protection", "equipment_scope": "Supply fan, return/relief fan, outdoor air damper, cooling coil valve, CHW pump, heating coil", "summary": "Upon signal from freeze-stat or if SAT drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fans, close outdoor air damper, open cooling-coil valve to 100%, energize CHW pump system, send two heating hot-water plant requests, modulate heating coil to maintain the higher of SAT or MAT at 27°C (80°F), and set a Level 2 alarm indicating unit shut down by freeze protection. If triggered by low air temperature sensor, remain in effect until reset by software switch from operator's workstation.", "trigger_condition": "Freeze-stat signal OR SAT < 3.3°C (38°F) for 15 min OR SAT < 1°C (34°F) for 5 min.", "required_behavior": "Shut down fans; close OA damper; open cooling coil valve 100%; energize CHW pump; send HW plant requests; modulate heating coil to maintain higher of SAT or MAT at 27°C (80°F); set Level 2 alarm. If sensor triggered, require software reset.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.12.3. Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.\na. If a freeze-protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator's workstation. (If a freeze-stat with a physical reset switch is used instead, there shall be no software reset switch.)", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.12.3.  Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2375e82860354a37"], "chunk_id": "chunk_2375e82860354a37", "page_no": 133, "source_page_nos": [133], "evidence_text": "5.16.12.3.  Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Evidence quote is truncated and incomplete; unable to validate the summary.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
