{"candidate_id": "cand_467652ec864f14b3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:sat_loop_mapping_with_relief_damper_or_relief_fan", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT Loop Mapping with Relief Damper or Relief Fan", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Heating coil, economizer outdoor air damper, cooling coil, return air damper", "summary": "For AHUs with relief fans, outdoor air and return air dampers are sequenced rather than complementary to reduce fan power at part loads. The SAT control loop output maps to heating coil, economizer outdoor air damper, cooling coil, and return air damper as shown in Figure 5.16.2.3-1.", "trigger_condition": "AHU has relief fans or dampers.", "required_behavior": "Dampers sequenced as per Figure 5.16.2.3-1.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For AHUs with relief fans, outdoor air and return air dampers are sequenced rather than complementary (as per traditional sequences) to reduce fan power at part loads.\nFigure 5.16.2.3-1 SAT loop mapping with relief damper or relief fan.", "page_hint": 115}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For AHUs with relief fans, outdoor air and return air dampers are sequenced rather than complementary (as per traditional sequences) to reduce fan power at part loads.\nFigure 5.16.2.3-1 SAT loop mapping with relief damper or relief fan.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_3602baa76ca24423"], "chunk_id": "chunk_3602baa76ca24423", "page_no": 115, "source_page_nos": [115], "evidence_text": "For AHUs with relief fans, outdoor air and return air dampers are sequenced rather than complementary (as per traditional sequences) to reduce fan power at part loads.\nFigure 5.16.2.3-1 SAT loop mapping with relief damper or relief fan.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_d37173f63d154c95", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:return_fan_units_minimum_outdoor_air_control_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Units: Minimum Outdoor Air Control Sequence", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "When minimum outdoor air control is enabled, fully open return air damper, wait 15 seconds, close economizer outdoor air damper, wait 3 minutes, then release return air damper to SAT control loop. Economizer remains closed. MaxRA-P modulates 100% to 0% to maintain DP at MinDPsp.", "trigger_condition": "Minimum outdoor air control enabled.", "required_behavior": "Sequence: fully open return damper; wait 15s; close economizer damper; wait 3 min; release return damper to SAT loop; MaxRA-P modulates to maintain DP at MinDPsp.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "3. When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence:\ni. Fully open return air damper; and\nii. Wait 15 seconds, then close the economizer outdoor air damper; and\niii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed.\niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.", "page_hint": 120}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_d665938184189836", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:relief_damper_fan_units_minimum_outdoor_air_control_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper/Fan Units: Minimum Outdoor Air Control Sequence", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "When minimum outdoor air control is enabled, fully open return air damper, wait 15 seconds, close economizer outdoor air damper, wait 3 minutes, then release return air damper to SAT control loop. Economizer remains closed. MaxRA-P modulates 100% to 0% to maintain DP at MinDPsp.", "trigger_condition": "Minimum outdoor air control enabled.", "required_behavior": "Sequence: fully open return damper; wait 15s; close economizer damper; wait 3 min; release return damper to SAT loop; MaxRA-P modulates to maintain DP at MinDPsp.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "4. When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence:\ni. Fully open return air damper; and\nii. Wait 15 seconds, then close the economizer outdoor air damper; and\niii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed.\niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.", "page_hint": 121}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_8d9982968c294129", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:return_fan_units_with_afms_minimum_outdoor_air_control_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Units with AFMS: Minimum Outdoor Air Control Sequence", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "When minimum outdoor air control is enabled, fully open return air damper, wait 15 seconds, close economizer outdoor air damper, wait 3 minutes, then release return air damper to SAT control loop. Economizer remains closed. MaxRA-P modulates 100% to 0% to maintain airflow at MinOAsp.", "trigger_condition": "Minimum outdoor air control enabled.", "required_behavior": "Sequence: fully open return damper; wait 15s; close economizer damper; wait 3 min; release return damper to SAT loop; MaxRA-P modulates to maintain airflow at MinOAsp.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "3. When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence:\ni. Fully open return air damper; and\nii. Wait 15 seconds, then close the economizer outdoor air damper; and\niii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed.\niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.", "page_hint": 124}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_4cf43af51176a58f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:relief_damper_fan_units_with_afms_minimum_outdoor_air_control_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper/Fan Units with AFMS: Minimum Outdoor Air Control Sequence", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "When minimum outdoor air control is enabled, fully open return air damper, wait 15 seconds, close economizer outdoor air damper, wait 3 minutes, then release return air damper to SAT control loop. Economizer remains closed. MaxRA-P modulates 100% to 0% to maintain airflow at MinOAsp.", "trigger_condition": "Minimum outdoor air control enabled.", "required_behavior": "Sequence: fully open return damper; wait 15s; close economizer damper; wait 3 min; release return damper to SAT loop; MaxRA-P modulates to maintain airflow at MinOAsp.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "4. When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be superseded per the following:\ni. Fully open return air damper; and\nii. Wait 15 seconds, then close the economizer outdoor air damper; and\niii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed.\niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.", "page_hint": 125}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
