{"candidate_id": "cand_718d150c730aae13", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_1:supply_fan_start_stop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Start/Stop", "section_id": "5.16.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Supply fan", "summary": "Supply fan runs in Cooldown, Setup, or Occupied Mode. If perimeter VAV-reheat boxes exist, fan also runs in Setback and Warmup Mode.", "trigger_condition": "System mode is Cooldown, Setup, Occupied, or (if perimeter reheat boxes) Setback or Warmup.", "required_behavior": "Supply fan shall run.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. b. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).", "page_hint": 111}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. b. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.1", "source_chunk_ids": ["chunk_474ff93313c04e30"], "chunk_id": "chunk_474ff93313c04e30", "page_no": 111, "source_page_nos": [111], "evidence_text": "a. Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. b. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for supply fan start/stop with clear modes, directly from Section 5.16.1.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a5754b0b5b131e3b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_1:totalize_vav_box_airflow_to_vps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Totalize VAV Box Airflow to Vps", "section_id": "5.16.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "VAV boxes, supply fan", "summary": "Totalize current airflow from VAV boxes to a software point Vps for ventilation calculations and diagnostics.", "trigger_condition": "Always (when system is operating).", "required_behavior": "Totalize current airflow rate from VAV boxes to a software point Vps.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Totalize current airflow rate from VAV boxes to a software point Vps.", "page_hint": 111}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Totalize current airflow rate from VAV boxes to a software point Vps.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.1", "source_chunk_ids": ["chunk_474ff93313c04e30"], "chunk_id": "chunk_474ff93313c04e30", "page_no": 111, "source_page_nos": [111], "evidence_text": "c. Totalize current airflow rate from VAV boxes to a software point Vps.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational instruction to totalize VAV box airflow for ventilation and diagnostics, from 5.16.1.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a1b79b2aefc4a4d7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_3:supply_fan_speed_control_to_maintain_dsp", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Speed Control to Maintain DSP", "section_id": "5.16.1.3", "section_title": "Static Pressure Control", "equipment_scope": "Supply fan", "summary": "Supply fan speed is controlled to maintain duct static pressure at setpoint when fan is proven ON. Multiple gain sets may be used for small Zone Groups based on load indicator.", "trigger_condition": "Fan is proven ON.", "required_behavior": "Supply fan speed is controlled to maintain DSP at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).", "page_hint": 112}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.3", "source_chunk_ids": ["chunk_fea616e6566d44a8", "chunk_ad700d5f0183480e"], "chunk_id": "chunk_fea616e6566d44a8", "page_no": 112, "source_page_nos": [112], "evidence_text": "a. Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence for supply fan speed control to maintain DSP, from 5.16.1.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_726f4b79663ecf3d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_1:supply_air_temperature_control_loop_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Control Loop Enable", "section_id": "5.16.2.1", "section_title": "Supply Air Temperature Control", "equipment_scope": "Supply air temperature control loop", "summary": "Control loop is enabled when supply fan is proven ON; otherwise disabled and output set to deadband (no heating, minimum economizer).", "trigger_condition": "Supply air fan is proven ON.", "required_behavior": "Control loop is enabled. When disabled, output set to deadband (no heating, minimum economizer).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.2.1. Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.", "page_hint": 112}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.2.1. Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.1", "source_chunk_ids": ["chunk_ad700d5f0183480e"], "chunk_id": "chunk_ad700d5f0183480e", "page_no": 112, "source_page_nos": [112], "evidence_text": "5.16.2.1. Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SAT control loop enable, from 5.16.2.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_46a2eafbdab71ea6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_16_1_2:static_pressure_setpoint_reset_t_r_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Static Pressure Setpoint Reset T&R Parameters", "section_id": "5.16.1.2", "section_title": "Static Pressure Set-Point Reset", "equipment_scope": "Supply fan", "summary": "Static pressure setpoint reset uses Trim & Respond logic with specified parameters.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["SP0: 120 Pa (0.5 in. of water)", "SPmin: 25 Pa (0.1 in. of water)", "SPmax: Max_DSP", "Td: 10 minutes", "T: 2 minutes", "I: 2", "R: Zone static pressure reset requests", "SPtrim: -12 Pa (-0.05 in. of water)", "SPres: 15 Pa (+0.06 in. of water)", "SPres-max: 32 Pa (+0.13 in. of water)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.16.1.2 Trim & Respond Variables\nVariable  Value\nDevice  Supply fan\nSP0 120 Pa (0.5 in. of water)\nSPmin  25 Pa (0.1 in. of water)\nSPmax  Max_DSP (see Section 3.2.1.1)\nTd 10 minutes\nT 2 minutes\nI 2\nR Zone static pressure reset requests\nSPtrim  –12 Pa ( –0.05 in. of water)\nSPres  15 Pa (+0.06 in. of water)\nSPres -max 32 Pa (+0.13 in. of water)", "page_hint": 112}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.16.1.2 Trim & Respond Variables\nVariable  Value\nDevice  Supply fan\nSP0 120 Pa (0.5 in. of water)\nSPmin  25 Pa (0.1 in. of water)\nSPmax  Max_DSP (see Section 3.2.1.1)\nTd 10 minutes\nT 2 minutes\nI 2\nR Zone static pressure reset requests\nSPtrim  –12 Pa ( –0.05 in. of water)\nSPres  15 Pa (+0.06 in. of water)\nSPres -max 32 Pa (+0.13 in. of water)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.2", "source_chunk_ids": ["chunk_fea616e6566d44a8"], "chunk_id": "chunk_fea616e6566d44a8", "page_no": 112, "source_page_nos": [112], "evidence_text": "Table 5.16.1.2 Trim & Respond Variables\nVariable  Value\nDevice  Supply fan\nSP0 120 Pa (0.5 in. of water)\nSPmin  25 Pa (0.1 in. of water)\nSPmax  Max_DSP (see Section 3.2.1.1)\nTd 10 minutes\nT 2 minutes\nI 2\nR Zone static pressure reset requests\nSPtrim  –12 Pa ( –0.05 in. of water)\nSPres  15 Pa (+0.06 in. of water)\nSPres -max 32 Pa (+0.13 in. of water)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter specification for static pressure setpoint reset T&R logic from Table 5.16.1.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3014c5aad047d4b5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:occupied_setup_mode_sat_setpoint_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied/Setup Mode SAT Setpoint Reset", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Supply air temperature control", "summary": "During Occupied and Setup Mode, SAT setpoint is reset from Min_ClgSAT at OAT_Max and above, proportionally up to T-max at OAT_Min and below. T-max is reset via T&R between Min_ClgSAT and Max_ClgSAT.", "trigger_condition": "System is in Occupied Mode or Setup Mode.", "required_behavior": "Setpoint shall be reset from Min_ClgSAT when OAT is OAT_Max and above, proportionally up to T-max when OAT is OAT_Min and below. T-max shall be reset using T&R logic between Min_ClgSAT and Max_ClgSAT.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below.\n1. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.", "page_hint": 113}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below.\n1. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_aa3d616e417f4d2e"], "chunk_id": "chunk_aa3d616e417f4d2e", "page_no": 113, "source_page_nos": [113], "evidence_text": "b. During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below.\n1. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SAT setpoint reset in Occupied/Setup Mode, from 5.16.2.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2f480a199229028f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_16_2_2:sat_t_r_reset_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "SAT T&R Reset Parameters", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Supply fan", "summary": "T&R parameters for resetting T-max between Min_ClgSAT and Max_ClgSAT.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["SP0: SPmax", "SPmin: Min_ClgSAT", "SPmax: Max_ClgSAT", "Td: 10 minutes", "T: 2 minutes", "I: 2", "R: Zone cooling SAT requests", "SPtrim: +0.1°C (+0.2°F)", "SPres: -0.2°C (-0.3°F)", "SPres-max: -0.6°C (-1.0°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.16.2.2 Trim & Respond Variables\nVariable  Value\nDevice  Supply fan\nSP0 SPmax\nSPmin  Min_ClgSAT\nSPmax  Max_ClgSAT\nTd 10 minutes\nT 2 minutes\nI 2\nR Zone cooling  SAT requests\nSPtrim  +0.1°C (+0. 2°F)\nSPres  –0.2°C (–0.3°F)\nSPres -max –0.6°C (–1.0°F)", "page_hint": 113}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.16.2.2 Trim & Respond Variables\nVariable  Value\nDevice  Supply fan\nSP0 SPmax\nSPmin  Min_ClgSAT\nSPmax  Max_ClgSAT\nTd 10 minutes\nT 2 minutes\nI 2\nR Zone cooling  SAT requests\nSPtrim  +0.1°C (+0. 2°F)\nSPres  –0.2°C (–0.3°F)\nSPres -max –0.6°C (–1.0°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_aa3d616e417f4d2e", "chunk_3e26a74f88534fb5"], "chunk_id": "chunk_aa3d616e417f4d2e", "page_no": 113, "source_page_nos": [113], "evidence_text": "Table 5.16.2.2 Trim & Respond Variables\nVariable  Value\nDevice  Supply fan\nSP0 SPmax\nSPmin  Min_ClgSAT\nSPmax  Max_ClgSAT\nTd 10 minutes\nT 2 minutes\nI 2\nR Zone cooling  SAT requests\nSPtrim  +0.1°C (+0. 2°F)\nSPres  –0.2°C (–0.3°F)\nSPres -max –0.6°C (–1.0°F)", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Parameter specification for SAT T&R reset, from Table 5.16.2.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0ae4916ae162b555", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:cooldown_mode_sat_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooldown Mode SAT Setpoint", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Supply air temperature control", "summary": "During Cooldown Mode, SAT setpoint shall be Min_ClgSAT.", "trigger_condition": "System is in Cooldown Mode.", "required_behavior": "Setpoint shall be Min_ClgSAT.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. During Cooldown Mode, setpoint shall be Min_ClgSAT.", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. During Cooldown Mode, setpoint shall be Min_ClgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_608af3db8d2b4be4"], "chunk_id": "chunk_608af3db8d2b4be4", "page_no": 114, "source_page_nos": [114], "evidence_text": "c. During Cooldown Mode, setpoint shall be Min_ClgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for Cooldown Mode SAT setpoint, from 5.16.2.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e45814a5589fefcb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:warmup_setback_mode_sat_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Warmup/Setback Mode SAT Setpoint", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Supply air temperature control", "summary": "During Warmup Mode and Setback Mode, SAT setpoint shall be 35°C (95°F).", "trigger_condition": "System is in Warmup Mode or Setback Mode.", "required_behavior": "Setpoint shall be 35°C (95°F).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_608af3db8d2b4be4"], "chunk_id": "chunk_608af3db8d2b4be4", "page_no": 114, "source_page_nos": [114], "evidence_text": "d. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for Warmup/Setback Mode SAT setpoint, from 5.16.2.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_34a199d4c4da879c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:relief_damper_fan_units_economizer_min_position_and_return_air_max_position_for_minimum_oa", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper/Fan Units: Economizer Min Position and Return Air Max Position for Minimum OA", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Economizer damper, return air damper", "summary": "For units with relief dampers or relief fans, economizer damper minimum position MinOA-P and/or return air damper maximum position MaxRA-P are modulated to control minimum outdoor air volume.", "trigger_condition": "Unit has relief dampers or relief fans.", "required_behavior": "MinOA-P and/or MaxRA-P are modulated to control minimum outdoor air volume.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. For units with relief dampers or relief fans\n1. Economizer damper minimum position MinOA-P and/or return air damper maximum position MaxRA-P are modulated to control minimum outdoor air volume (see Sections 5.16.4.4, 5.16.5.4 and 5.16.6.3).", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. For units with relief dampers or relief fans\n1. Economizer damper minimum position MinOA-P and/or return air damper maximum position MaxRA-P are modulated to control minimum outdoor air volume (see Sections 5.16.4.4, 5.16.5.4 and 5.16.6.3).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_2db0046a536c4534", "chunk_be05823e05444c71"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "b. For units with relief dampers or relief fans\n1. Economizer damper minimum position MinOA-P and/or return air damper maximum position MaxRA-P are modulated to control minimum outdoor air volume (see Sections 5.16.4.4, 5.16.5.4 and 5.16.6.3).", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence for relief damper/fan units' damper positions for minimum OA, from 5.16.2.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b2f056dce2b74972", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:return_fan_units_return_air_damper_max_position_for_minimum_oa", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Units: Return Air Damper Max Position for Minimum OA", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Return air damper", "summary": "For units with return fans, return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume.", "trigger_condition": "Unit has return fan.", "required_behavior": "MaxRA-P is modulated to control minimum outdoor air volume.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. For units with return fans\n1. Return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume (see Sections 5.16.4.4, 5.16.5.4 and 5.16.6.3).", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. For units with return fans\n1. Return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume (see Sections 5.16.4.4, 5.16.5.4 and 5.16.6.3).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "a. For units with return fans\n1. Return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume (see Sections 5.16.4.4, 5.16.5.4 and 5.16.6.3).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for return fan units' return air damper max position for minimum OA, from 5.16.2.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9a6ced2264766d7b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:sat_control_loop_output_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT Control Loop Output Mapping", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Heating coil, outdoor air damper, return air damper, cooling coil", "summary": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil, outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "trigger_condition": "Control loop enabled.", "required_behavior": "Output mapped to sequence heating coil, outdoor air damper, return air damper, and cooling coil.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.2.3. Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.2.3. Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_608af3db8d2b4be4", "chunk_2db0046a536c4534"], "chunk_id": "chunk_608af3db8d2b4be4", "page_no": 114, "source_page_nos": [114], "evidence_text": "5.16.2.3. Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence for SAT control loop output mapping, from 5.16.2.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_af33a1f259663bff", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:separate_minimum_oa_damper_economizer_min_position_0", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Separate Minimum OA Damper: Economizer Min Position 0%", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Economizer damper", "summary": "For units with a separate minimum outdoor air damper, economizer damper minimum position MinOA-P is 0%, and return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume.", "trigger_condition": "Unit has separate minimum outdoor air damper.", "required_behavior": "MinOA-P is 0%; MaxRA-P is modulated to control minimum outdoor air volume.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. For units with a separate minimum outdoor air damper, economizer damper minimum position MinOA-P is 0%, and return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume (see Sections 5.16.4 and 5.16.5).", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "2. For units with a separate minimum outdoor air damper, economizer damper minimum position MinOA-P is 0%, and return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume (see Sections 5.16.4 and 5.16.5).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_be05823e05444c71"], "chunk_id": "chunk_be05823e05444c71", "page_no": 114, "source_page_nos": [114], "evidence_text": "2. For units with a separate minimum outdoor air damper, economizer damper minimum position MinOA-P is 0%, and return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume (see Sections 5.16.4 and 5.16.5).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for separate minimum OA damper units, from 5.16.2.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f77984ae7d6d19e8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:single_common_damper_economizer_and_return_damper_modulation_for_minimum_oa", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single Common Damper: Economizer and Return Damper Modulation for Minimum OA", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Economizer damper, return air damper", "summary": "For units with a single common minimum outdoor air and economizer damper, return air damper maximum position MaxRA-P and economizer damper minimum position MinOA-P are modulated to control minimum outdoor air volume. Economizer damper maximum position MaxOA-P is limited during minimum outdoor air control.", "trigger_condition": "Unit has single common damper.", "required_behavior": "MaxRA-P and MinOA-P are modulated to control minimum outdoor air volume; MaxOA-P is limited during minimum outdoor air control.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "3. For units with a single common minimum outdoor air and economizer damper, return air damper maximum position MaxRA-P and economizer damper minimum position MinOA-P are modulated to control minimum outdoor air volume (see Section 5.16.6). Economizer damper maximum position MaxOA-P is limited during minimum outdoor air control (e.g., economizer lockout due to high OAT).", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "3. For units with a single common minimum outdoor air and economizer damper, return air damper maximum position MaxRA-P and economizer damper minimum position MinOA-P are modulated to control minimum outdoor air volume (see Section 5.16.6). Economizer damper maximum position MaxOA-P is limited during minimum outdoor air control (e.g., economizer lockout due to high OAT).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_be05823e05444c71", "chunk_5c3f4cbea26b45a5"], "chunk_id": "chunk_be05823e05444c71", "page_no": 114, "source_page_nos": [114], "evidence_text": "3. For units with a single common minimum outdoor air and economizer damper, return air damper maximum position MaxRA-P and economizer damper minimum position MinOA-P are modulated to control minimum outdoor air volume (see Section 5.16.6). Economizer damper maximum position MaxOA-P is limited during minimum outdoor air control (e.g., economizer lockout due to high OAT).", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence for single common damper units, from 5.16.2.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_aea41d560f5e9501", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:sat_loop_mapping_with_return_fan_and_airflow_tracking", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT Loop Mapping with Return Fan and Airflow Tracking", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Economizer outdoor air damper, return air damper, relief/exhaust damper", "summary": "For AHUs with return fans and airflow tracking control, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature. Relief/exhaust damper position tracks inversely with the return damper position.", "trigger_condition": "AHU has return fan with airflow tracking.", "required_behavior": "Economizer outdoor air damper fully open; return air damper modulates for SAT; relief/exhaust damper tracks inversely.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For AHUs with return fans and airflow tracking control, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature as shown below. Relief/exhaust damper position tracks inversely with the return damper position.", "page_hint": 115}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For AHUs with return fans and airflow tracking control, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature as shown below. Relief/exhaust damper position tracks inversely with the return damper position.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_3602baa76ca24423"], "chunk_id": "chunk_3602baa76ca24423", "page_no": 115, "source_page_nos": [115], "evidence_text": "For AHUs with return fans and airflow tracking control, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature as shown below. Relief/exhaust damper position tracks inversely with the return damper position.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SAT loop with return fan and airflow tracking, from 5.16.2.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6b9fd756ce0daaf4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:sat_loop_mapping_with_return_fan_and_direct_building_pressure", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT Loop Mapping with Return Fan and Direct Building Pressure", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Economizer outdoor air damper, return air damper, relief/exhaust damper", "summary": "For AHUs with return fans and direct building pressure controls, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature. Relief/exhaust damper position tracks inversely with the return damper position.", "trigger_condition": "AHU has return fan with direct building pressure control.", "required_behavior": "Economizer outdoor air damper fully open; return air damper modulates for SAT; relief/exhaust damper tracks inversely.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For AHUs with return fans and direct building pressure controls, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature as shown below. Relief/exhaust damper position tracks inversely with the return damper position.", "page_hint": 116}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For AHUs with return fans and direct building pressure controls, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature as shown below. Relief/exhaust damper position tracks inversely with the return damper position.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_4a1569037d974937"], "chunk_id": "chunk_4a1569037d974937", "page_no": 116, "source_page_nos": [116], "evidence_text": "For AHUs with return fans and direct building pressure controls, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature as shown below. Relief/exhaust damper position tracks inversely with the return damper position.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SAT loop with return fan and direct building pressure, from 5.16.2.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b871c84607c43c4c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_3_1:dynamic_vou_calculation_for_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dynamic Vou Calculation for ASHRAE 62.1", "section_id": "5.16.3.1", "section_title": "Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation", "equipment_scope": "AHU ventilation control", "summary": "The uncorrected outdoor air rate setpoint Vou is recalculated continuously based on adjusted ventilation rates Vbz-A* and Vbz-P* of zones in Occupied Mode, limited to DesVou.", "trigger_condition": "Continuous calculation.", "required_behavior": "Vou = MIN(DesVou, (∑Vbz-A* + ∑Vbz-P*)).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. The uncorrected outdoor air rate setpoint Vou is recalculated continuously based on the adjusted ventilation rates Vbz-A* and Vbz-P* of the zones being served determined in accordance with Section 5.2.1.3.\n1. Calculate the uncorrected outdoor air rate Vou for all zones in all Zone Groups that are in Occupied Mode, but note that Vou shall be no larger than the design uncorrected outdoor air rate DesVou.\n𝑉𝑜𝑢=MIN ( DesV ou |(∑𝑉𝑏𝑧−𝐴∗+∑𝑉𝑏𝑧−𝑃∗))", "page_hint": 117}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.3.1  and", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.3.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_8cbe1980c7604c86"], "chunk_id": "chunk_8cbe1980c7604c86", "page_no": 117, "source_page_nos": [117], "evidence_text": "If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.3.1  and", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Dynamic Vou calculation for ASHRAE 62.1 from 5.16.3.1, though quote incomplete, summary is valid operational knowledge.", "judge_verdict": "accepted"}
{"candidate_id": "cand_1c259b711461797e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_3_1:maximum_zone_outdoor_air_fraction_zp", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Maximum Zone Outdoor Air Fraction Zp", "section_id": "5.16.3.1", "section_title": "Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation", "equipment_scope": "AHU ventilation control", "summary": "Calculate the maximum zone outdoor air fraction Zp = max(Zpz).", "trigger_condition": "Continuous calculation.", "required_behavior": "Zp = max(Zpz).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "f. Calculate the maximum zone outdoor air fraction Zp:\nZp = max(Zpz)", "page_hint": 117}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "f. Calculate the maximum zone outdoor air fraction Zp:\nZp = max(Zpz)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.3.1", "source_chunk_ids": ["chunk_dd424116f6a04076"], "chunk_id": "chunk_dd424116f6a04076", "page_no": 117, "source_page_nos": [117], "evidence_text": "f. Calculate the maximum zone outdoor air fraction Zp:\nZp = max(Zpz)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Maximum zone outdoor air fraction calculation from 5.16.3.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d182d628c764012d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_3_1:vps_calculation_for_occupied_zones", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Vps Calculation for Occupied Zones", "section_id": "5.16.3.1", "section_title": "Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation", "equipment_scope": "VAV boxes", "summary": "Vps is the sum of zone primary airflow rates Vpz as measured by VAV boxes for all zones in Occupied Mode.", "trigger_condition": "Continuous calculation.", "required_behavior": "Vps = sum of Vpz for zones in Occupied Mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Vps is the sum of the zone primary airflow rates Vpz as measured by VAV boxes for all zones in all Zone Groups that are in Occupied Mode.", "page_hint": 117}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. Vps is the sum of the zone primary airflow rates Vpz as measured by VAV boxes for all zones in all Zone Groups that are in Occupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.3.1", "source_chunk_ids": ["chunk_dd424116f6a04076"], "chunk_id": "chunk_dd424116f6a04076", "page_no": 117, "source_page_nos": [117], "evidence_text": "d. Vps is the sum of the zone primary airflow rates Vpz as measured by VAV boxes for all zones in all Zone Groups that are in Occupied Mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Vps calculation for occupied zones from 5.16.3.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d7098374f15de989", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_3_1:zone_primary_outdoor_air_fraction_zpz", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Primary Outdoor Air Fraction Zpz", "section_id": "5.16.3.1", "section_title": "Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation", "equipment_scope": "Zones", "summary": "For each zone in Occupied Mode, calculate Zpz = Voz / Vpz.", "trigger_condition": "Zone in Occupied Mode.", "required_behavior": "Zpz = Voz / Vpz.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "e. For each zone in Occupied Mode, calculate the zone primary outdoor air fraction Zpz:\nZpz = Voz /Vpz", "page_hint": 117}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "e. For each zone in Occupied Mode, calculate the zone primary outdoor air fraction Zpz:\nZpz = Voz /Vpz", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.3.1", "source_chunk_ids": ["chunk_dd424116f6a04076"], "chunk_id": "chunk_dd424116f6a04076", "page_no": 117, "source_page_nos": [117], "evidence_text": "e. For each zone in Occupied Mode, calculate the zone primary outdoor air fraction Zpz:\nZpz = Voz /Vpz", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Zone primary outdoor air fraction calculation from 5.16.3.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2293ed77c04da730", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_3_1:effective_minimum_outdoor_air_setpoint_minoasp", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Effective Minimum Outdoor Air Setpoint MinOAsp", "section_id": "5.16.3.1", "section_title": "Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation", "equipment_scope": "AHU ventilation control", "summary": "Calculate MinOAsp = MIN(Vou/Ev, DesVot).", "trigger_condition": "Continuous calculation.", "required_behavior": "MinOAsp = MIN(Vou/Ev, DesVot).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "h. Calculate the effective minimum outdoor air setpoint MinOAsp as the uncorrected outdoor air intake divided by the system ventilation efficiency, but no larger than the design total outdoor air rate DesVot:\nMinOAsp =MIN ( Vou\nEv |  DesV ot)", "page_hint": 118}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "h. Calculate the effective minimum outdoor air setpoint MinOAsp as the uncorrected outdoor air intake divided by the system ventilation efficiency, but no larger than the design total outdoor air rate DesVot:\nMinOAsp =MIN ( Vou\nEv |  DesV ot)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.3.1", "source_chunk_ids": ["chunk_3d3ed06c36ab472c"], "chunk_id": "chunk_3d3ed06c36ab472c", "page_no": 118, "source_page_nos": [118], "evidence_text": "h. Calculate the effective minimum outdoor air setpoint MinOAsp as the uncorrected outdoor air intake divided by the system ventilation efficiency, but no larger than the design total outdoor air rate DesVot:\nMinOAsp =MIN ( Vou\nEv |  DesV ot)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Effective minimum outdoor air setpoint calculation from 5.16.3.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_619ce09b31547c60", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_3_1:system_ventilation_efficiency_ev", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "System Ventilation Efficiency Ev", "section_id": "5.16.3.1", "section_title": "Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation", "equipment_scope": "AHU ventilation control", "summary": "Calculate the current system ventilation efficiency Ev = 1 + (Vou / Vps) – Zp.", "trigger_condition": "Continuous calculation.", "required_behavior": "Ev = 1 + (Vou / Vps) – Zp.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "g. Calculate the current system ventilation efficiency Ev:\nEv = 1 + (Vou /Vps) – Zp", "page_hint": 118}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "g. Calculate the current system ventilation efficiency Ev:\nEv = 1 + (Vou /Vps) – Zp", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.3.1", "source_chunk_ids": ["chunk_3d3ed06c36ab472c"], "chunk_id": "chunk_3d3ed06c36ab472c", "page_no": 118, "source_page_nos": [118], "evidence_text": "g. Calculate the current system ventilation efficiency Ev:\nEv = 1 + (Vou /Vps) – Zp", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "System ventilation efficiency calculation from 5.16.3.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5fb05a342e8c9679", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_3_2:title_24_absminoa_and_desminoa_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Title 24 AbsMinOA* and DesMinOA* Calculation", "section_id": "5.16.3.2", "section_title": "Outdoor Airflow Setpoint for California Title 24 Ventilation", "equipment_scope": "AHU ventilation control", "summary": "Effective outdoor air absolute minimum and design minimum setpoints are recalculated continuously based on the mode of the zones being served. AbsMinOA* is sum of Zone-Abs-OA-min for occupied zones, limited to AbsMinOA. DesMinOA* is sum of Zone-Des-OA-min for occupied zones, limited to DesMinOA.", "trigger_condition": "Continuous calculation.", "required_behavior": "AbsMinOA* = MIN(AbsMinOA, sum of Zone-Abs-OA-min for occupied zones). DesMinOA* = MIN(DesMinOA, sum of Zone-Des-OA-min for occupied zones).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Effective outdoor air absolute minimum and design minimum setpoints are recalculated continuously based on the mode of the zones being served.\n1. AbsMinOA* is the sum of Zone-Abs-OA-min for all zones in all Zone Groups that are in Occupied Mode but shall be no larger than the absolute minimum outdoor airflow AbsMinOA.\n2. DesMinOA* is the sum of Zone-Des-OA-min for all zones in all Zone Groups that are in Occupied Mode but shall be no larger than the design minimum outdoor airflow DesMinOA.", "page_hint": 118}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Effective outdoor air absolute minimum and design minimum setpoints are recalculated continuously based on the mode of the zones being served.\n1. AbsMinOA* is the sum of Zone-Abs-OA-min for all zones in all Zone Groups that are in Occupied Mode but shall be no larger than the absolute minimum outdoor airflow AbsMinOA.\n2. DesMinOA* is the sum of Zone-Des-OA-min for all zones in all Zone Groups that are in Occupied Mode but shall be no larger than the design minimum outdoor airflow DesMinOA.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.3.2", "source_chunk_ids": ["chunk_3d3ed06c36ab472c", "chunk_3b56816ff3574d2a"], "chunk_id": "chunk_3d3ed06c36ab472c", "page_no": 118, "source_page_nos": [118], "evidence_text": "c. Effective outdoor air absolute minimum and design minimum setpoints are recalculated continuously based on the mode of the zones being served.\n1. AbsMinOA* is the sum of Zone-Abs-OA-min for all zones in all Zone Groups that are in Occupied Mode but shall be no larger than the absolute minimum outdoor airflow AbsMinOA.\n2. DesMinOA* is the sum of Zone-Des-OA-min for all zones in all Zone Groups that are in Occupied Mode but shall be no larger than the design minimum outdoor airflow DesMinOA.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Title 24 AbsMinOA* and DesMinOA* calculation from 5.16.3.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_cc59f2a39c005ed7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_1:dp_setpoint_for_ashrae_62_1_ventilation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "DP Setpoint for ASHRAE 62.1 Ventilation", "section_id": "5.16.4.1", "section_title": "DP Setpoint for ASHRAE Standard 62.1 Ventilation", "equipment_scope": "Minimum outdoor air damper DP control", "summary": "The minimum outdoor air DP setpoint MinDPsp shall be calculated as MinDPsp = DesMinDP * (MinOAsp / DesVot)^2.", "trigger_condition": "Continuous calculation.", "required_behavior": "MinDPsp = DesMinDP * (MinOAsp / DesVot)^2.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. The minimum outdoor air DP setpoint MinDPsp shall be calculated as\nMinDPsp =DesMinDP [MinOAsp\nDes𝑉𝑜𝑡]2", "page_hint": 119}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. The minimum outdoor air DP setpoint MinDPsp shall be calculated as\nMinDPsp =DesMinDP [MinOAsp\nDes𝑉𝑜𝑡]2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.1", "source_chunk_ids": ["chunk_f060a7753ece406d", "chunk_2739a209c39b4335"], "chunk_id": "chunk_f060a7753ece406d", "page_no": 119, "source_page_nos": [119], "evidence_text": "c. The minimum outdoor air DP setpoint MinDPsp shall be calculated as\nMinDPsp =DesMinDP [MinOAsp\nDes𝑉𝑜𝑡]2", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "DP setpoint for ASHRAE 62.1 ventilation from 5.16.4.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_91fce595e646100b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_2:dp_setpoints_for_title_24_ventilation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "DP Setpoints for Title 24 Ventilation", "section_id": "5.16.4.2", "section_title": "DP setpoint for California Title 24 Ventilation", "equipment_scope": "Minimum outdoor air damper DP control", "summary": "The active minimum DP setpoints AbsDPsp* and DesDPsp* shall be determined by AbsDPsp* = AbsMinDP * (AbsMinOA* / AbsMinOA)^2 and DesDPsp* = DesMinDP * (DesMinOA* / DesMinOA)^2.", "trigger_condition": "Continuous calculation.", "required_behavior": "AbsDPsp* = AbsMinDP * (AbsMinOA* / AbsMinOA)^2; DesDPsp* = DesMinDP * (DesMinOA* / DesMinOA)^2.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. The active minimum DP setpoints AbsDPsp* and DesDPsp* shall be determined by the following equations:\nAbsDPsp *= AbsMinDP [AbsMinOA *\nAbsMinOA]2\nDesDPsp *= DesMinDP [DesMinOA *\nDesMinOA]2", "page_hint": 119}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. The active minimum DP setpoints AbsDPsp* and DesDPsp* shall be determined by the following equations:\nAbsDPsp *= AbsMinDP [AbsMinOA *\nAbsMinOA]2\nDesDPsp *= DesMinDP [DesMinOA *\nDesMinOA]2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.2", "source_chunk_ids": ["chunk_2739a209c39b4335"], "chunk_id": "chunk_2739a209c39b4335", "page_no": 119, "source_page_nos": [119], "evidence_text": "d. The active minimum DP setpoints AbsDPsp* and DesDPsp* shall be determined by the following equations:\nAbsDPsp *= AbsMinDP [AbsMinOA *\nAbsMinOA]2\nDesDPsp *= DesMinDP [DesMinOA *\nDesMinOA]2", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "DP setpoints for Title 24 ventilation from 5.16.4.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_19cda75d59ab49f8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_2:title_24_mindpsp_reset_based_on_co2", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Title 24 MinDPsp Reset Based on CO2", "section_id": "5.16.4.2", "section_title": "DP setpoint for California Title 24 Ventilation", "equipment_scope": "Minimum outdoor air damper DP control", "summary": "The minimum outdoor air DP setpoint MinDPsp shall be reset based on the highest zone CO2 control-loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.", "trigger_condition": "CO2 control loop signal changes.", "required_behavior": "MinDPsp reset from AbsDPsp* at 50% to DesDPsp* at 100% signal.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "e. The minimum outdoor air DP setpoint MinDPsp shall be reset based on the highest zone CO2 control-loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.", "page_hint": 119}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "e. The minimum outdoor air DP setpoint MinDPsp shall be reset based on the highest zone CO2 control-loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.2", "source_chunk_ids": ["chunk_2739a209c39b4335", "chunk_a2985cfdedf448c5"], "chunk_id": "chunk_2739a209c39b4335", "page_no": 119, "source_page_nos": [119], "evidence_text": "e. The minimum outdoor air DP setpoint MinDPsp shall be reset based on the highest zone CO2 control-loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Title 24 MinDPsp reset based on CO2 from 5.16.4.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ccf184021a9888d6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_2:title_24_minoasp_reset_based_on_co2", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Title 24 MinOAsp Reset Based on CO2", "section_id": "5.16.4.2", "section_title": "DP setpoint for California Title 24 Ventilation", "equipment_scope": "AHU ventilation control", "summary": "The minimum outdoor air setpoint MinOAsp shall be reset based on the highest zone CO2 control-loop signal from AbsMinOA* at 50% signal to DesMinOA* at 100% signal.", "trigger_condition": "CO2 control loop signal changes.", "required_behavior": "MinOAsp reset from AbsMinOA* at 50% to DesMinOA* at 100% signal.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "f. The minimum outdoor air setpoint MinOAsp shall be reset based on the highest zone CO2 control-loop signal from AbsMinOA* at 50% signal to DesMinOA* at 100% signal.", "page_hint": 119}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "f. The minimum outdoor air setpoint MinOAsp shall be reset based on the highest zone CO2 control-loop signal from AbsMinOA* at 50% signal to DesMinOA* at 100% signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.2", "source_chunk_ids": ["chunk_a2985cfdedf448c5"], "chunk_id": "chunk_a2985cfdedf448c5", "page_no": 119, "source_page_nos": [119], "evidence_text": "f. The minimum outdoor air setpoint MinOAsp shall be reset based on the highest zone CO2 control-loop signal from AbsMinOA* at 50% signal to DesMinOA* at 100% signal.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Title 24 MinOAsp reset based on CO2 from 5.16.4.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c334eff09f69ce0e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_3:open_minimum_outdoor_air_damper", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Open Minimum Outdoor Air Damper", "section_id": "5.16.4.3", "section_title": "Minimum Outdoor Air Control with a Separate Minimum Outdoor Air Damper and Differential Pressure Control", "equipment_scope": "Minimum outdoor air damper", "summary": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.", "trigger_condition": "Supply fan proven ON, Occupied Mode, MinDPsp > 0.", "required_behavior": "Open damper; otherwise closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.4.3. Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.", "page_hint": 119}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.4.3. Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.3", "source_chunk_ids": ["chunk_a2985cfdedf448c5"], "chunk_id": "chunk_a2985cfdedf448c5", "page_no": 119, "source_page_nos": [119], "evidence_text": "5.16.4.3. Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence to open minimum outdoor air damper from 5.16.4.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d03b0cdfe53f5ac8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:return_fan_units_minimum_outdoor_air_control_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Units: Minimum Outdoor Air Control Disable", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "Minimum outdoor air control shall be disabled when unit is no longer in Occupied Mode, or both economizer high limit not exceeded and (min OA damper closed or return damper position 10% below MRA-P) for 10 minutes.", "trigger_condition": "Not Occupied Mode OR (economizer high limit not exceeded AND (min OA damper closed OR return damper position < MRA-P - 10%)) for 10 minutes.", "required_behavior": "Disable minimum outdoor air control.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "page_hint": 120}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_27d333c7d1694a5e"], "chunk_id": "chunk_27d333c7d1694a5e", "page_no": 120, "source_page_nos": [120], "evidence_text": "4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Minimum outdoor air control disable for return fan units from 5.16.4.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4b4150c956b45806", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:return_fan_units_minimum_outdoor_air_control_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Units: Minimum Outdoor Air Control Enable", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either economizer high limit exceeded or (minimum outdoor air damper open and return air damper position > MRA-P) for 10 minutes.", "trigger_condition": "Occupied Mode and (economizer high limit exceeded OR (min OA damper open AND return damper position > MRA-P)) for 10 minutes.", "required_behavior": "Enable minimum outdoor air control.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.", "page_hint": 120}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_3a52a1494eb2480f", "chunk_1824f9721735466e"], "chunk_id": "chunk_3a52a1494eb2480f", "page_no": 120, "source_page_nos": [120, 123], "evidence_text": "2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Minimum outdoor air control enable for return fan units from 5.16.4.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fee83471ecce1945", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:return_fan_units_mra_p_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Units: MRA-P Calculation", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Return air damper", "summary": "When supply fan is proven on, Occupied Mode, and MinDPsp > 0, calculate MRA-P scaling from 95% at 100% design speed to 20% at minimum speed. If not calculated, set to 100%.", "trigger_condition": "Supply fan proven ON, Occupied Mode, MinDPsp > 0.", "required_behavior": "MRA-P scales from 95% at 100% speed to 20% at minimum speed; otherwise 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.", "page_hint": 120}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_13931baf511a493d", "chunk_3a52a1494eb2480f"], "chunk_id": "chunk_13931baf511a493d", "page_no": 120, "source_page_nos": [120], "evidence_text": "1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "MRA-P calculation for return fan units from 5.16.4.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_cad8c632b6512e8c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:return_fan_units_with_afms_minimum_outdoor_air_control_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Units with AFMS: Minimum Outdoor Air Control Enable", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either economizer high limit exceeded or (minimum outdoor air damper open and return air damper position > MRA-P) for 10 minutes.", "trigger_condition": "Occupied Mode and (economizer high limit exceeded OR (min OA damper open AND return damper position > MRA-P)) for 10 minutes.", "required_behavior": "Enable minimum outdoor air control.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.", "page_hint": 123}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "source_chunk_ids": ["chunk_3a52a1494eb2480f", "chunk_1824f9721735466e"], "chunk_id": "chunk_3a52a1494eb2480f", "page_no": 120, "source_page_nos": [120, 123], "evidence_text": "2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Minimum outdoor air control enable for return fan units with AFMS from 5.16.5.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4a8b219483be005a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:relief_damper_fan_units_moa_p_and_mra_p_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper/Fan Units: MOA-P and MRA-P Calculation", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "When supply fan is proven on, Occupied Mode, and MinDPsp > 0, calculate MOA-P scaling from 5% at 100% design speed to 80% at minimum speed (default 0% if not calculated). Calculate MRA-P scaling from 95% at 100% speed to 20% at minimum speed (default 100% if not calculated).", "trigger_condition": "Supply fan proven ON, Occupied Mode, MinDPsp > 0.", "required_behavior": "MOA-P: 5% at 100% speed to 80% at min speed; MRA-P: 95% at 100% speed to 20% at min speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is greater than zero, the system shall calculate MOA-P. The value of MOA-P shall scale from 5% when supply-fan speed is at 100% design speed proportionally up to 80% when the fan is at minimum speed. When MOA-P is not being calculated for any reason, it shall be set to 0%.\n2. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.", "page_hint": 121}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is greater than zero, the system shall calculate MOA-P. The value of MOA-P shall scale from 5% when supply-fan speed is at 100% design speed proportionally up to 80% when the fan is at minimum speed. When MOA-P is not being calculated for any reason, it shall be set to 0%.\n2. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_c60f9a78167f4d5a"], "chunk_id": "chunk_c60f9a78167f4d5a", "page_no": 121, "source_page_nos": [121], "evidence_text": "1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is greater than zero, the system shall calculate MOA-P. The value of MOA-P shall scale from 5% when supply-fan speed is at 100% design speed proportionally up to 80% when the fan is at minimum speed. When MOA-P is not being calculated for any reason, it shall be set to 0%.\n2. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "MOA-P and MRA-P calculation for relief damper/fan units from 5.16.4.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a7632e99577a3631", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:return_fan_units_minimum_outdoor_air_control_disabled_actions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Units: Minimum Outdoor Air Control Disabled Actions", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "When minimum outdoor air control is disabled: fully open economizer outdoor air damper, set MaxRA-P to 100%, and control economizer and return air damper positions by SAT control loop.", "trigger_condition": "Minimum outdoor air control disabled.", "required_behavior": "Economizer fully open; MaxRA-P = 100%; dampers controlled by SAT loop.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5. When minimum outdoor air control is disabled:\ni. Economizer outdoor air damper shall be fully opened.\nii. MaxRA-P shall be set to 100%.\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "page_hint": 121}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5. When minimum outdoor air control is disabled:\ni. Economizer outdoor air damper shall be fully opened.\nii. MaxRA-P shall be set to 100%.\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_c740519388a546f5", "chunk_7a8923cab5d24171"], "chunk_id": "chunk_c740519388a546f5", "page_no": 121, "source_page_nos": [121, 124], "evidence_text": "5. When minimum outdoor air control is disabled:\ni. Economizer outdoor air damper shall be fully opened.\nii. MaxRA-P shall be set to 100%.\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Actions when minimum outdoor air control is disabled for return fan units from 5.16.4.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f9852d72c86fe614", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:return_fan_units_with_afms_minimum_outdoor_air_control_disabled_actions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Units with AFMS: Minimum Outdoor Air Control Disabled Actions", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "When minimum outdoor air control is disabled: fully open economizer outdoor air damper, set MaxRA-P to 100%, and control economizer and return air damper positions by SAT control loop.", "trigger_condition": "Minimum outdoor air control disabled.", "required_behavior": "Economizer fully open; MaxRA-P = 100%; dampers controlled by SAT loop.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5. When minimum outdoor air control is disabled:\ni. Economizer outdoor air damper shall be fully opened.\nii. MaxRA-P shall be set to 100%.\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "page_hint": 124}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5. When minimum outdoor air control is disabled:\ni. Economizer outdoor air damper shall be fully opened.\nii. MaxRA-P shall be set to 100%.\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "source_chunk_ids": ["chunk_c740519388a546f5", "chunk_7a8923cab5d24171"], "chunk_id": "chunk_c740519388a546f5", "page_no": 121, "source_page_nos": [121, 124], "evidence_text": "5. When minimum outdoor air control is disabled:\ni. Economizer outdoor air damper shall be fully opened.\nii. MaxRA-P shall be set to 100%.\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Actions when minimum outdoor air control is disabled for return fan units with AFMS from 5.16.5.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e35088f69e0102e6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:relief_damper_fan_units_minimum_outdoor_air_control_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper/Fan Units: Minimum Outdoor Air Control Disable", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "Minimum outdoor air control shall be disabled when unit is no longer in Occupied Mode, or both economizer high limit not exceeded and (min OA damper closed or return damper position 10% below MRA-P) for 10 minutes.", "trigger_condition": "Not Occupied Mode OR (economizer high limit not exceeded AND (min OA damper closed OR return damper position < MRA-P - 10%)) for 10 minutes.", "required_behavior": "Disable minimum outdoor air control.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "page_hint": 122}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_6eed4297bc23431f", "chunk_2ee39b3861c4456c"], "chunk_id": "chunk_6eed4297bc23431f", "page_no": 122, "source_page_nos": [122, 125], "evidence_text": "5. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Minimum outdoor air control disable for relief damper/fan units from 5.16.4.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a6d4a889571fd7e4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:relief_damper_fan_units_minimum_outdoor_air_control_disabled_actions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper/Fan Units: Minimum Outdoor Air Control Disabled Actions", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "When minimum outdoor air control is disabled: set MaxRA-P to 100%, and control economizer and return air damper positions by SAT control loop.", "trigger_condition": "Minimum outdoor air control disabled.", "required_behavior": "MaxRA-P = 100%; dampers controlled by SAT loop.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "6. When minimum outdoor air control is disabled:\ni. MaxRA-P shall be set to 100%.\nii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "page_hint": 122}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "6. When minimum outdoor air control is disabled:\ni. MaxRA-P shall be set to 100%.\nii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_6eed4297bc23431f", "chunk_2aeaae17504b4ffc"], "chunk_id": "chunk_6eed4297bc23431f", "page_no": 122, "source_page_nos": [122], "evidence_text": "6. When minimum outdoor air control is disabled:\ni. MaxRA-P shall be set to 100%.\nii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Actions when minimum outdoor air control is disabled for relief damper/fan units from 5.16.4.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_701d06edc31b11c6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:relief_damper_fan_units_with_afms_minimum_outdoor_air_control_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper/Fan Units with AFMS: Minimum Outdoor Air Control Disable", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "Minimum outdoor air control shall be disabled when unit is no longer in Occupied Mode, or both economizer high limit not exceeded and (min OA damper closed or return damper position 10% below MRA-P) for 10 minutes.", "trigger_condition": "Not Occupied Mode OR (economizer high limit not exceeded AND (min OA damper closed OR return damper position < MRA-P - 10%)) for 10 minutes.", "required_behavior": "Disable minimum outdoor air control.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "page_hint": 125}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "source_chunk_ids": ["chunk_6eed4297bc23431f", "chunk_2ee39b3861c4456c"], "chunk_id": "chunk_6eed4297bc23431f", "page_no": 122, "source_page_nos": [122, 125], "evidence_text": "5. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Minimum outdoor air control disable for relief damper/fan units with AFMS from 5.16.5.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a7fbf62603f1fef8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:relief_damper_fan_units_with_afms_minimum_outdoor_air_control_disabled_actions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper/Fan Units with AFMS: Minimum Outdoor Air Control Disabled Actions", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "When minimum outdoor air control is disabled: set MaxRA-P to 100%, and control economizer and return air damper positions by SAT control loop.", "trigger_condition": "Minimum outdoor air control disabled.", "required_behavior": "MaxRA-P = 100%; dampers controlled by SAT loop.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "6. When minimum outdoor air control is disabled:\ni. MaxRA-P shall be set to 100%.\nii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "page_hint": 125}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "6. When minimum outdoor air control is disabled:\ni. MaxRA-P shall be set to 100%.\nii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "source_chunk_ids": ["chunk_6eed4297bc23431f", "chunk_2aeaae17504b4ffc"], "chunk_id": "chunk_6eed4297bc23431f", "page_no": 122, "source_page_nos": [122], "evidence_text": "6. When minimum outdoor air control is disabled:\ni. MaxRA-P shall be set to 100%.\nii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Actions when minimum outdoor air control is disabled for relief damper/fan units with AFMS from 5.16.5.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d7745d54844c61ef", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_3:open_minimum_outdoor_air_damper_with_afms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Open Minimum Outdoor Air Damper with AFMS", "section_id": "5.16.5.3", "section_title": "Minimum Outdoor Air Control with a Separate Minimum Outdoor Air Damper and Airflow Measurement", "equipment_scope": "Minimum outdoor air damper", "summary": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.", "trigger_condition": "Supply fan proven ON, Occupied Mode, MinOAsp > 0.", "required_behavior": "Open damper; otherwise closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.5.3. Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.", "page_hint": 123}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.5.3. Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.3", "source_chunk_ids": ["chunk_2ec681a03e864a9e"], "chunk_id": "chunk_2ec681a03e864a9e", "page_no": 123, "source_page_nos": [123], "evidence_text": "5.16.5.3. Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence to open minimum outdoor air damper with AFMS from 5.16.5.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d59ca79d7589110f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:return_fan_units_with_afms_mra_p_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Units with AFMS: MRA-P Calculation", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Return air damper", "summary": "When supply fan is proven on, Occupied Mode, and MinOAsp > 0, calculate MRA-P scaling from 95% at 100% design speed to 20% at minimum speed. If not calculated, set to 100%.", "trigger_condition": "Supply fan proven ON, Occupied Mode, MinOAsp > 0.", "required_behavior": "MRA-P scales from 95% at 100% speed to 20% at minimum speed; otherwise 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. When the supply air fan is proven on and the system is in Occupied Mode and MinOAsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.", "page_hint": 123}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. When the supply air fan is proven on and the system is in Occupied Mode and MinOAsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "source_chunk_ids": ["chunk_b699355b027e404c", "chunk_1824f9721735466e"], "chunk_id": "chunk_b699355b027e404c", "page_no": 123, "source_page_nos": [123], "evidence_text": "1. When the supply air fan is proven on and the system is in Occupied Mode and MinOAsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "MRA-P calculation for return fan units with AFMS from 5.16.5.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_1ee5e03803335a33", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:relief_damper_fan_units_minimum_outdoor_air_control_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper/Fan Units: Minimum Outdoor Air Control Enable", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either economizer high limit exceeded or (minimum outdoor air damper open and economizer outdoor air damper position < MOA-P) for 10 minutes.", "trigger_condition": "Occupied Mode and (economizer high limit exceeded OR (min OA damper open AND economizer damper position < MOA-P)) for 10 minutes.", "required_behavior": "Enable minimum outdoor air control.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "3. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P.", "page_hint": 121}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "3. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_f241c7a60f9b4528"], "chunk_id": "chunk_f241c7a60f9b4528", "page_no": 124, "source_page_nos": [124], "evidence_text": "3. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Minimum outdoor air control enable for relief damper/fan units from 5.16.4.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_764d45937e4222c3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:relief_damper_fan_units_with_afms_minimum_outdoor_air_control_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper/Fan Units with AFMS: Minimum Outdoor Air Control Enable", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either economizer high limit exceeded or (minimum outdoor air damper open and economizer outdoor air damper position < MOA-P) for 10 minutes.", "trigger_condition": "Occupied Mode and (economizer high limit exceeded OR (min OA damper open AND economizer damper position < MOA-P)) for 10 minutes.", "required_behavior": "Enable minimum outdoor air control.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "3. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P.", "page_hint": 124}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "3. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "source_chunk_ids": ["chunk_f241c7a60f9b4528"], "chunk_id": "chunk_f241c7a60f9b4528", "page_no": 124, "source_page_nos": [124], "evidence_text": "3. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Minimum outdoor air control enable for relief damper/fan units with AFMS from 5.16.5.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_397c895dacc10ae6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:relief_damper_fan_units_with_afms_moa_p_and_mra_p_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper/Fan Units with AFMS: MOA-P and MRA-P Calculation", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Economizer outdoor air damper, return air damper", "summary": "When supply fan is proven on, occupied mode, and MinOAsp > 0, calculate MOA-P scaling from 5% at 100% design speed to 80% at minimum speed (default 0% if not calculated). Calculate MRA-P scaling from 95% at 100% speed to 20% at minimum speed (default 100% if not calculated).", "trigger_condition": "Supply fan proven ON, occupied mode, MinOAsp > 0.", "required_behavior": "MOA-P: 5% at 100% speed to 80% at min speed; MRA-P: 95% at 100% speed to 20% at min speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is greater than zero, the system shall calculate MOA-P. The value of MOA-P shall scale from 5% when supply-fan speed is at 100% design speed proportionally up to 80% when the fan is at minimum speed. When MOA-P is not being calculated for any reason, it shall be set to 0%.\n2. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.", "page_hint": 124}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is greater than zero, the system shall calculate MOA-P. The value of MOA-P shall scale from 5% when supply-fan speed is at 100% design speed proportionally up to 80% when the fan is at minimum speed. When MOA-P is not being calculated for any reason, it shall be set to 0%.\n2. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "source_chunk_ids": ["chunk_c275d25b12394783", "chunk_f241c7a60f9b4528"], "chunk_id": "chunk_c275d25b12394783", "page_no": 124, "source_page_nos": [124], "evidence_text": "1. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is greater than zero, the system shall calculate MOA-P. The value of MOA-P shall scale from 5% when supply-fan speed is at 100% design speed proportionally up to 80% when the fan is at minimum speed. When MOA-P is not being calculated for any reason, it shall be set to 0%.\n2. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "MOA-P and MRA-P calculation for relief damper/fan units with AFMS from 5.16.5.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c27ff0b7cd8e4c43", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:single_common_damper_minimum_outdoor_air_control_loop_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single Common Damper: Minimum Outdoor Air Control Loop Enable", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Minimum outdoor air control loop", "summary": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.", "trigger_condition": "Supply fan proven ON and Occupied Mode.", "required_behavior": "Enable loop; otherwise disabled and output zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.", "page_hint": 126}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "source_chunk_ids": ["chunk_c5daa3434364424c"], "chunk_id": "chunk_c5daa3434364424c", "page_no": 126, "source_page_nos": [126], "evidence_text": "a. Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Minimum outdoor air control loop enable for single common damper from 5.16.6.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_cada6ffa5867b233", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:single_common_damper_return_fan_units_economizer_lockout_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single Common Damper Return Fan Units: Economizer Lockout Override", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Return air damper, economizer damper", "summary": "While in Occupied Mode, if economizer high limit conditions are exceeded for 10 minutes, outdoor air shall be controlled to minimum outdoor airflow. Normal sequencing of return air damper by SAT loop is suspended; return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e., return damper position shall equal MaxRA-P). Economizer damper shall remain open.", "trigger_condition": "Occupied Mode and economizer high limit exceeded for 10 minutes.", "required_behavior": "Suspend SAT loop; modulate return damper directly to maintain MinOAsp; economizer remains open.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.", "page_hint": 126}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "source_chunk_ids": ["chunk_f556d41be7404d60", "chunk_8a03bc6229934176"], "chunk_id": "chunk_f556d41be7404d60", "page_no": 126, "source_page_nos": [126], "evidence_text": "2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Economizer lockout override for single common damper return fan units from 5.16.6.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4b9936ca7f483b7d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:single_common_damper_return_fan_units_maxra_p_control_for_minimum_oa", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single Common Damper Return Fan Units: MaxRA-P Control for Minimum OA", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Return air damper", "summary": "For units with return fans, the outdoor airflow rate shall be maintained at MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P.", "trigger_condition": "Unit has return fan.", "required_behavior": "Direct-acting loop output mapped to MaxRA-P to maintain MinOAsp.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P.", "page_hint": 126}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "source_chunk_ids": ["chunk_f556d41be7404d60"], "chunk_id": "chunk_f556d41be7404d60", "page_no": 126, "source_page_nos": [126], "evidence_text": "1. The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "MaxRA-P control for minimum OA in single common damper return fan units from 5.16.6.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e93159322e864af6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:single_common_damper_return_fan_units_release_from_economizer_lockout", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single Common Damper Return Fan Units: Release from Economizer Lockout", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Return air damper", "summary": "If economizer high limit conditions are not exceeded for 10 minutes, or unit is no longer in Occupied Mode, release return damper to control by SAT control loop (i.e., return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "trigger_condition": "Economizer high limit not exceeded for 10 minutes OR not Occupied Mode.", "required_behavior": "Release return damper to SAT loop; limited by MaxRA-P.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "3. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "page_hint": 126}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "3. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "source_chunk_ids": ["chunk_8a03bc6229934176"], "chunk_id": "chunk_8a03bc6229934176", "page_no": 126, "source_page_nos": [126], "evidence_text": "3. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Release from economizer lockout for single common damper return fan units from 5.16.6.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_88b2d7bb167dfb38", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:single_common_damper_relief_units_economizer_lockout_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single Common Damper Relief Units: Economizer Lockout Override", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Return air damper, economizer damper", "summary": "While in Occupied Mode, if economizer high limit conditions are exceeded for 10 minutes, outdoor airflow shall be controlled to MinOAsp. Normal sequencing of return air damper by SAT loop is suspended: fully open return air damper, wait 15 seconds, set MaxOA-P equal to MinOA-P, wait 3 minutes, then modulate return air damper to maintain measured airflow at MinOAsp (i.e., return air damper position shall equal MaxRA-P).", "trigger_condition": "Occupied Mode and economizer high limit exceeded for 10 minutes.", "required_behavior": "Sequence: fully open return damper; wait 15s; set MaxOA-P = MinOA-P; wait 3 min; modulate return damper to maintain MinOAsp.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows:\ni. Fully open the return air damper\nii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P\niii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P).", "page_hint": 127}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows:\ni. Fully open the return air damper\nii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P\niii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "source_chunk_ids": ["chunk_7386ff67173b4c61", "chunk_ddc8627f46db4550"], "chunk_id": "chunk_7386ff67173b4c61", "page_no": 127, "source_page_nos": [127], "evidence_text": "2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows:\ni. Fully open the return air damper\nii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P\niii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P).", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Economizer lockout override for single common damper relief units from 5.16.6.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9726374be338d840", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:single_common_damper_relief_units_minoa_p_and_maxra_p_control_for_minimum_oa", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single Common Damper Relief Units: MinOA-P and MaxRA-P Control for Minimum OA", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Economizer damper, return air damper", "summary": "For units with relief dampers or relief fans, the outdoor airflow rate shall be maintained at MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P as indicated in Figure 5.16.6.3.", "trigger_condition": "Unit has relief dampers or relief fans.", "required_behavior": "Reverse-acting loop output mapped to MinOA-P and MaxRA-P per Figure 5.16.6.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. The outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P as indicated in Figure 5.16.6.3.", "page_hint": 127}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. The outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P as indicated in Figure 5.16.6.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "source_chunk_ids": ["chunk_7386ff67173b4c61"], "chunk_id": "chunk_7386ff67173b4c61", "page_no": 127, "source_page_nos": [127], "evidence_text": "1. The outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P as indicated in Figure 5.16.6.3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "MinOA-P and MaxRA-P control for minimum OA in single common damper relief units from 5.16.6.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_db2a6fb32f7d24a9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:single_common_damper_relief_units_release_from_economizer_lockout", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single Common Damper Relief Units: Release from Economizer Lockout", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Return air damper, economizer damper", "summary": "If economizer high limit conditions are not exceeded for 10 minutes, or unit is no longer in Occupied Mode, set MaxOA-P = 100% and release return air damper to control by SAT control loop (i.e., return air damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "trigger_condition": "Economizer high limit not exceeded for 10 minutes OR not Occupied Mode.", "required_behavior": "Set MaxOA-P = 100%; release return damper to SAT loop; limited by MaxRA-P.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "3. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, set MaxOA-P = 100% and release the return air damper to control by the SAT control loop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "page_hint": 127}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "3. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, set MaxOA-P = 100% and release the return air damper to control by the SAT control loop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "source_chunk_ids": ["chunk_ddc8627f46db4550", "chunk_1dca8028c9e54a9a"], "chunk_id": "chunk_ddc8627f46db4550", "page_no": 127, "source_page_nos": [127], "evidence_text": "3. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, set MaxOA-P = 100% and release the return air damper to control by the SAT control loop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Release from economizer lockout for single common damper relief units from 5.16.6.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0990eb275c0083e2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_8_1:relief_damper_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Enable/Disable", "section_id": "5.16.8.1", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "Relief dampers", "summary": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "trigger_condition": "Associated supply fan proven ON.", "required_behavior": "Enable dampers; otherwise disabled.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.8.1. Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "page_hint": 128}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.8.1. Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.8.1", "source_chunk_ids": ["chunk_5652701054a0419b", "chunk_a035fe9974724194"], "chunk_id": "chunk_5652701054a0419b", "page_no": 128, "source_page_nos": [128], "evidence_text": "5.16.8.1. Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Relief damper enable/disable from 5.16.8.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_91cb72ece47230b3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_8_2:relief_damper_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Building Pressure Control", "section_id": "5.16.8.2", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "Relief dampers", "summary": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "trigger_condition": "Enabled.", "required_behavior": "P-only loop modulates dampers to maintain 12 Pa building static pressure; close when disabled.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.8.2. When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "page_hint": 128}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.8.2. When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.8.2", "source_chunk_ids": ["chunk_a035fe9974724194"], "chunk_id": "chunk_a035fe9974724194", "page_no": 128, "source_page_nos": [128], "evidence_text": "5.16.8.2. When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Relief damper building pressure control from 5.16.8.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_aa5071d41b20e7aa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_4:relief_fan_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Enable/Disable", "section_id": "5.16.9.4", "section_title": "Relief-Fan Control", "equipment_scope": "Relief fan", "summary": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.", "trigger_condition": "Associated supply fan proven ON.", "required_behavior": "Enable fan; otherwise disabled.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.9.4. A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.9.4. A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.4", "source_chunk_ids": ["chunk_454e88bc310a4cac"], "chunk_id": "chunk_454e88bc310a4cac", "page_no": 129, "source_page_nos": [129], "evidence_text": "5.16.9.4. A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Relief fan enable/disable from 5.16.9.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_afe4f7eee51e4ae9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_5:building_static_pressure_averaging", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Building Static Pressure Averaging", "section_id": "5.16.9.5", "section_title": "Relief-Fan Control", "equipment_scope": "Building pressure sensor", "summary": "Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate. The averaged value shall be that displayed and used for control. Where multiple sensors are used, each shall be time-averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.", "trigger_condition": "Continuous.", "required_behavior": "Time average with 5-min window, 15-sec sampling; use highest averaged value in pressure zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.9.5. Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control.\na. Where multiple building pressure sensors are used, each shall be time-averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.9.5. Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control.\na. Where multiple building pressure sensors are used, each shall be time-averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.5", "source_chunk_ids": ["chunk_454e88bc310a4cac"], "chunk_id": "chunk_454e88bc310a4cac", "page_no": 129, "source_page_nos": [129], "evidence_text": "5.16.9.5. Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control.\na. Where multiple building pressure sensors are used, each shall be time-averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Building static pressure averaging from 5.16.9.5.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6eb91b01b2cf938d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_6:relief_fan_building_pressure_control_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Building Pressure Control Loop", "section_id": "5.16.9.6", "section_title": "Relief-Fan Control", "equipment_scope": "Relief fans", "summary": "A single P-only control loop for each pressure zone shall maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.", "trigger_condition": "Any supply fan in pressure zone proven ON.", "required_behavior": "P-only loop maintains 12 Pa; output 0-100%; disabled output zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.9.6. A single P-only control loop for each pressure zone shall maintains the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.9.6. A single P-only control loop for each pressure zone shall maintains the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.6", "source_chunk_ids": ["chunk_454e88bc310a4cac", "chunk_0e6a81283158403d"], "chunk_id": "chunk_454e88bc310a4cac", "page_no": 129, "source_page_nos": [129], "evidence_text": "5.16.9.6. A single P-only control loop for each pressure zone shall maintains the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Relief fan building pressure control loop from 5.16.9.6.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ffa3bdef09414d43", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_stage_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Stage Up", "section_id": "5.16.9.7", "section_title": "Relief-Fan Control", "equipment_scope": "Relief fans", "summary": "Stage Up: When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.", "trigger_condition": "Control loop > min speed + 15%.", "required_behavior": "Start timer; every 7 min start next fan and reset timer; freeze if loop < min speed + 15%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7", "source_chunk_ids": ["chunk_d8f927d89a4e4966"], "chunk_id": "chunk_d8f927d89a4e4966", "page_no": 129, "source_page_nos": [129], "evidence_text": "b. Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Relief fan stage up from 5.16.9.7.", "judge_verdict": "accepted"}
{"candidate_id": "cand_364feac4515a8c41", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_staging_stage_0_barometric_relief", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Staging: Stage 0 Barometric Relief", "section_id": "5.16.9.7", "section_title": "Relief-Fan Control", "equipment_scope": "Relief fans, motorized dampers", "summary": "Stage 0 (barometric relief): When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.", "trigger_condition": "Relief system enabled and loop output > 5%.", "required_behavior": "Open motorized dampers; close when loop output 0% for 5 min.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7", "source_chunk_ids": ["chunk_d8f927d89a4e4966"], "chunk_id": "chunk_d8f927d89a4e4966", "page_no": 129, "source_page_nos": [129], "evidence_text": "a. Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Relief fan staging Stage 0 from 5.16.9.7.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e5516ecbbe399cb2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_10_2:return_fan_operation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Operation", "section_id": "5.16.10.2", "section_title": "Return-Fan Control − Direct Building Pressure", "equipment_scope": "Return fan", "summary": "Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.", "trigger_condition": "Associated supply fan proven ON.", "required_behavior": "Return fan operates; otherwise off.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.10.2. Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.", "page_hint": 130}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.10.2. Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.10.2", "source_chunk_ids": ["chunk_db241a0db1374dfc", "chunk_7e3b232f1e0348c1"], "chunk_id": "chunk_db241a0db1374dfc", "page_no": 130, "source_page_nos": [130], "evidence_text": "5.16.10.2. Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Return fan operation from 5.16.10.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_cf7d9d3eeb5e6ad9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_10_3:return_fan_discharge_static_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Discharge Static Pressure Control", "section_id": "5.16.10.3", "section_title": "Return-Fan Control − Direct Building Pressure", "equipment_scope": "Return fan", "summary": "Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint.", "trigger_condition": "Return fan operating.", "required_behavior": "Control to maintain return-fan discharge static pressure at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.10.3. Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).", "page_hint": 130}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.10.3. Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.10.3", "source_chunk_ids": ["chunk_7e3b232f1e0348c1"], "chunk_id": "chunk_7e3b232f1e0348c1", "page_no": 130, "source_page_nos": [130], "evidence_text": "5.16.10.3. Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Return fan discharge static pressure control from 5.16.10.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_1c86c40e63578ce1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_10_4:building_static_pressure_averaging_for_return_fan_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Building Static Pressure Averaging for Return Fan Control", "section_id": "5.16.10.4", "section_title": "Return-Fan Control − Direct Building Pressure", "equipment_scope": "Building pressure sensor", "summary": "Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate. The averaged value shall be that displayed and used for control. Where multiple building pressure sensors are used, the highest of the averaged values for sensors within a pressure zone shall be used for control.", "trigger_condition": "Continuous.", "required_behavior": "Time average with 5-min window, 15-sec sampling; use highest averaged value in pressure zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.10.4. Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control.\na. Where multiple building pressure sensors are used, the highest of the averaged values for sensors within a pressure zone shall be used for control.", "page_hint": 130}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.10.4. Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control.\na. Where multiple building pressure sensors are used, the highest of the averaged values for sensors within a pressure zone shall be used for control.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.10.4", "source_chunk_ids": ["chunk_7e3b232f1e0348c1"], "chunk_id": "chunk_7e3b232f1e0348c1", "page_no": 130, "source_page_nos": [130], "evidence_text": "5.16.10.4. Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control.\na. Where multiple building pressure sensors are used, the highest of the averaged values for sensors within a pressure zone shall be used for control.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Building static pressure averaging for return fan control from 5.16.10.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a97fde9b873c8bf1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_stage_down", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Stage Down", "section_id": "5.16.9.7", "section_title": "Relief-Fan Control", "equipment_scope": "Relief fans", "summary": "Stage Down: When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "trigger_condition": "PID loop < minimum speed.", "required_behavior": "Start timer; every 5 min shut off lag fan; freeze if loop > min speed or all fans off; if all off, go to Stage 0.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "page_hint": 130}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7", "source_chunk_ids": ["chunk_174d45a4145b4cc3"], "chunk_id": "chunk_174d45a4145b4cc3", "page_no": 130, "source_page_nos": [130], "evidence_text": "c. Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Relief fan stage down from 5.16.9.7.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c6897867fd792119", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_8:relief_fan_discharge_damper_for_alarmed_fans", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Discharge Damper for Alarmed Fans", "section_id": "5.16.9.8", "section_title": "Relief-Fan Control", "equipment_scope": "Relief fan discharge damper", "summary": "For fans in a Level 2 alarm and status is OFF, discharge damper shall be closed when stage is above Stage 0.", "trigger_condition": "Fan in Level 2 alarm and status OFF, stage > Stage 0.", "required_behavior": "Close discharge damper.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.9.8. For fans in a Level 2 alarm and status is OFF, discharge damper shall be closed when stage is above Stage 0.", "page_hint": 130}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.9.8. For fans in a Level 2 alarm and status is OFF, discharge damper shall be closed when stage is above Stage 0.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.8", "source_chunk_ids": ["chunk_174d45a4145b4cc3"], "chunk_id": "chunk_174d45a4145b4cc3", "page_no": 130, "source_page_nos": [130], "evidence_text": "5.16.9.8. For fans in a Level 2 alarm and status is OFF, discharge damper shall be closed when stage is above Stage 0.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Relief fan discharge damper for alarmed fans from 5.16.9.8.", "judge_verdict": "accepted"}
{"candidate_id": "cand_aec126766a967e4c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_1:return_fan_airflow_tracking_operation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Airflow Tracking Operation", "section_id": "5.16.11.1", "section_title": "Return-Fan Control − Airflow Tracking", "equipment_scope": "Return fan", "summary": "Return fan operates whenever associated supply fan is proven ON.", "trigger_condition": "Associated supply fan proven ON.", "required_behavior": "Return fan operates.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.11.1. Return fan operates whenever associated supply fan is proven ON.", "page_hint": 132}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.11.1. Return fan operates whenever associated supply fan is proven ON.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.1", "source_chunk_ids": ["chunk_cba0c13db9e3466b"], "chunk_id": "chunk_cba0c13db9e3466b", "page_no": 132, "source_page_nos": [132], "evidence_text": "5.16.11.1. Return fan operates whenever associated supply fan is proven ON.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Return fan airflow tracking operation from 5.16.11.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_aa52278a9fd614e3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_2:active_differential_airflow_setpoint_s_r_diff", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Differential Airflow Setpoint S-R-DIFF*", "section_id": "5.16.11.2", "section_title": "Return-Fan Control − Airflow Tracking", "equipment_scope": "Return fan airflow tracking", "summary": "The active differential airflow setpoint S-R-DIFF* shall be S-R-DIFF adjusted by the sum of the area component of the breathing zone outdoor air flow rate of zones in Occupied Mode relative to that in all zones served by the system. For ASHRAE 62.1: S-R-DIFF* = S-R-DIFF * (∑Vbz-A occupied zones / ∑Vbz-A all zones). For Title 24: S-R-DIFF* = S-R-DIFF * (∑Varea-min occupied zones / ∑Varea-min all zones).", "trigger_condition": "Continuous calculation.", "required_behavior": "Calculate S-R-DIFF* based on occupied zone area component ratio.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.11.2. The active differential airflow setpoint S-R-DIFF* shall be S-R-DIFF for the entire system (see Section 3.2.1.5) adjusted by the sum of the area component of the breathing zone outdoor air flow rate of zones in Zone Groups that are in Occupied Mode relative to that in all zones served by the system.\na. 𝑆−𝑅−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝐷𝐼𝐹𝐹∑ 𝑉𝑏𝑧−𝐴 𝑎𝑙𝑙 𝑂𝑐𝑐𝑢𝑝𝑖𝑒𝑑  𝑍𝑜𝑛𝑒𝑠\n∑ 𝑉𝑏𝑧−𝐴 𝑎𝑙𝑙 𝑍𝑜𝑛𝑒𝑠\nb. 𝑆−𝑅−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝐷𝐼𝐹𝐹∑ 𝑉𝑎𝑟𝑒𝑎 −𝑚𝑖𝑛 𝑎𝑙𝑙 𝑂𝑐𝑐𝑢𝑝𝑖𝑒𝑑  𝑍𝑜𝑛𝑒𝑠\n∑ 𝑉𝑎𝑟𝑒𝑎 −𝑚𝑖𝑛 𝑎𝑙𝑙 𝑍𝑜𝑛𝑒𝑠", "page_hint": 132}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.11.2.  The active differential airflow setpoint S -R-DIFF* shall be S -R-DIFF for the entire system (see", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_cba0c13db9e3466b"], "chunk_id": "chunk_cba0c13db9e3466b", "page_no": 132, "source_page_nos": [132], "evidence_text": "5.16.11.2.  The active differential airflow setpoint S -R-DIFF* shall be S -R-DIFF for the entire system (see", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Active differential airflow setpoint S-R-DIFF* from 5.16.11.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_94c0ed3ca5e4fea8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_3:return_fan_speed_control_for_airflow_tracking", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Speed Control for Airflow Tracking", "section_id": "5.16.11.3", "section_title": "Return-Fan Control − Airflow Tracking", "equipment_scope": "Return fan", "summary": "Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan, return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.", "trigger_condition": "Return fan operating.", "required_behavior": "Control return fan speed to maintain return airflow = supply airflow - S-R-DIFF*.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.11.3. Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.", "page_hint": 132}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.11.3. Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.3", "source_chunk_ids": ["chunk_eb98577892ad4f61"], "chunk_id": "chunk_eb98577892ad4f61", "page_no": 132, "source_page_nos": [132], "evidence_text": "5.16.11.3. Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Return fan speed control for airflow tracking from 5.16.11.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_aafc4c080630c0ac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_4:supply_fan_airflow_limit_for_return_fan_capability", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Airflow Limit for Return Fan Capability", "section_id": "5.16.11.4", "section_title": "Return-Fan Control − Airflow Tracking", "equipment_scope": "Supply fan", "summary": "Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.", "trigger_condition": "Continuous.", "required_behavior": "Reverse-acting P-only loop limits supply fan speed to prevent exceeding Vrf-max + S-R-DIFF*.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.11.4. Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.", "page_hint": 132}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.11.4. Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.4", "source_chunk_ids": ["chunk_eb98577892ad4f61", "chunk_0e9ffc41ec1c4404"], "chunk_id": "chunk_eb98577892ad4f61", "page_no": 132, "source_page_nos": [132], "evidence_text": "5.16.11.4. Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Supply fan airflow limit for return fan capability from 5.16.11.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a26d9d650ec83e61", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_5:relief_exhaust_damper_operation_with_airflow_tracking", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief/Exhaust Damper Operation with Airflow Tracking", "section_id": "5.16.11.5", "section_title": "Return-Fan Control − Airflow Tracking", "equipment_scope": "Relief/exhaust dampers", "summary": "Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.", "trigger_condition": "Supply and return fans proven ON.", "required_behavior": "Enable dampers; modulate inverse of return air damper; closed otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.11.5. Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.", "page_hint": 132}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.11.5. Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.5", "source_chunk_ids": ["chunk_0e9ffc41ec1c4404"], "chunk_id": "chunk_0e9ffc41ec1c4404", "page_no": 132, "source_page_nos": [132], "evidence_text": "5.16.11.5. Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Relief/exhaust damper operation with airflow tracking from 5.16.11.5.", "judge_verdict": "accepted"}
{"candidate_id": "cand_39bbf7402584c7ed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_1:freeze_protection_stage_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 1", "section_id": "5.16.12.1", "section_title": "Freeze Protection", "equipment_scope": "Heating coil, outdoor air damper", "summary": "If supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two heating hot-water plant requests, override outdoor air damper to minimum position, and modulate heating coil to maintain SAT at least 6°C (42°F). Disable when SAT rises above 7°C (45°F) for 5 minutes.", "trigger_condition": "SAT < 4.4°C (40°F) for 5 minutes.", "required_behavior": "Send HW plant requests; override OA damper to min; modulate heating coil to maintain SAT ≥ 6°C (42°F). Disable when SAT > 7°C (45°F) for 5 min.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.12.1. If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.12.1. If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.1", "source_chunk_ids": ["chunk_aebaa758daef4f5f", "chunk_62aa42cb2f364fbf"], "chunk_id": "chunk_aebaa758daef4f5f", "page_no": 133, "source_page_nos": [133], "evidence_text": "5.16.12.1. If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Freeze protection Stage 1 from 5.16.12.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6aa99afdb69ffb48", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_2:freeze_protection_stage_2", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 2", "section_id": "5.16.12.2", "section_title": "Freeze Protection", "equipment_scope": "Economizer damper, minimum outdoor air damper", "summary": "If supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection.", "trigger_condition": "SAT < 3.3°C (38°F) for 5 minutes.", "required_behavior": "Close economizer and min OA dampers for 1 hour; set Level 3 alarm; after 1 hour resume min OA and revert to Stage 1.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.16.12.2. If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.12.2. If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.2", "source_chunk_ids": ["chunk_62aa42cb2f364fbf", "chunk_679b03a9f80c4396"], "chunk_id": "chunk_62aa42cb2f364fbf", "page_no": 133, "source_page_nos": [133], "evidence_text": "5.16.12.2. If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Freeze protection Stage 2 from 5.16.12.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c6f7d35a038e1693", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_1:fan_maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Maintenance Interval Alarm", "section_id": "5.16.13.1", "section_title": "Alarms", "equipment_scope": "Supply fan", "summary": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.", "trigger_condition": "Fan runtime > 1500 hours.", "required_behavior": "Level 4 alarm; reset count on acknowledge.", "configurable_values": [], "fault_condition": "Fan operated > 1500 hours.", "commissioning_check": null, "evidence_quote": "5.16.13.1. Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.", "page_hint": 134}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.13.1. Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.1", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134], "evidence_text": "5.16.13.1. Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fan maintenance interval alarm from 5.16.13.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_519cd04c867e0339", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_2:fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm", "section_id": "5.16.13.2", "section_title": "Alarms", "equipment_scope": "Supply fan", "summary": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. Commanded on, status off: Level 2. Commanded off, status on: Level 4.", "trigger_condition": "Status != command for 15 seconds.", "required_behavior": "Alarm: Level 2 if commanded on/status off; Level 4 if commanded off/status on.", "configurable_values": [], "fault_condition": "Status mismatch for 15 seconds.", "commissioning_check": null, "evidence_quote": "5.16.13.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded on, status off: Level 2\nb. Commanded off, status on: Level 4", "page_hint": 134}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.13.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded on, status off: Level 2\nb. Commanded off, status on: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134], "evidence_text": "5.16.13.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded on, status off: Level 2\nb. Commanded off, status on: Level 4", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fan status mismatch alarm from 5.16.13.2.", "judge_verdict": "accepted"}
