{"extract_mode": "section_context", "focus_sections": ["5.16"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.16. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "55efe9ccb9069785f8c1e32876d5d704ac884ab9", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "7c0ce42861eb6b4fd2456d75397d82b039298615", "content_chars": 202744}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "f218a384-f563-45b1-b9ba-739f6fdae0e5", "object": "chat.completion", "created": 1778196222, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Start/Stop\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Supply fan runs in Cooldown, Setup, or Occupied Mode. If perimeter VAV-reheat boxes exist, fan also runs in Setback and Warmup Mode.\",\n      \"trigger_condition\": \"System mode is Cooldown, Setup, Occupied, or (if perimeter reheat boxes) Setback or Warmup.\",\n      \"required_behavior\": \"Supply fan shall run.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. b. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Totalize VAV Box Airflow to Vps\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"VAV boxes, supply fan\",\n      \"summary\": \"Totalize current airflow from VAV boxes to a software point Vps for ventilation calculations and diagnostics.\",\n      \"trigger_condition\": \"Always (when system is operating).\",\n      \"required_behavior\": \"Totalize current airflow rate from VAV boxes to a software point Vps.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Totalize current airflow rate from VAV boxes to a software point Vps.\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Static Pressure Setpoint Reset T&R Parameters\",\n      \"section_id\": \"5.16.1.2\",\n      \"section_title\": \"Static Pressure Set-Point Reset\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Static pressure setpoint reset uses Trim & Respond logic with specified parameters.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"SP0: 120 Pa (0.5 in. of water)\",\n        \"SPmin: 25 Pa (0.1 in. of water)\",\n        \"SPmax: Max_DSP\",\n        \"Td: 10 minutes\",\n        \"T: 2 minutes\",\n        \"I: 2\",\n        \"R: Zone static pressure reset requests\",\n        \"SPtrim: -12 Pa (-0.05 in. of water)\",\n        \"SPres: 15 Pa (+0.06 in. of water)\",\n        \"SPres-max: 32 Pa (+0.13 in. of water)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.16.1.2 Trim & Respond Variables\\nVariable  Value\\nDevice  Supply fan\\nSP0 120 Pa (0.5 in. of water)\\nSPmin  25 Pa (0.1 in. of water)\\nSPmax  Max_DSP (see Section 3.2.1.1)\\nTd 10 minutes\\nT 2 minutes\\nI 2\\nR Zone static pressure reset requests\\nSPtrim  –12 Pa ( –0.05 in. of water)\\nSPres  15 Pa (+0.06 in. of water)\\nSPres -max 32 Pa (+0.13 in. of water)\",\n      \"page_hint\": 112,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Speed Control to Maintain DSP\",\n      \"section_id\": \"5.16.1.3\",\n      \"section_title\": \"Static Pressure Control\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Supply fan speed is controlled to maintain duct static pressure at setpoint when fan is proven ON. Multiple gain sets may be used for small Zone Groups based on load indicator.\",\n      \"trigger_condition\": \"Fan is proven ON.\",\n      \"required_behavior\": \"Supply fan speed is controlled to maintain DSP at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).\",\n      \"page_hint\": 112,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Control Loop Enable\",\n      \"section_id\": \"5.16.2.1\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Supply air temperature control loop\",\n      \"summary\": \"Control loop is enabled when supply fan is proven ON; otherwise disabled and output set to deadband (no heating, minimum economizer).\",\n      \"trigger_condition\": \"Supply air fan is proven ON.\",\n      \"required_behavior\": \"Control loop is enabled. When disabled, output set to deadband (no heating, minimum economizer).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.2.1. Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.\",\n      \"page_hint\": 112,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Occupied/Setup Mode SAT Setpoint Reset\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply air temperature control\",\n      \"summary\": \"During Occupied and Setup Mode, SAT setpoint is reset from Min_ClgSAT at OAT_Max and above, proportionally up to T-max at OAT_Min and below. T-max is reset via T&R between Min_ClgSAT and Max_ClgSAT.\",\n      \"trigger_condition\": \"System is in Occupied Mode or Setup Mode.\",\n      \"required_behavior\": \"Setpoint shall be reset from Min_ClgSAT when OAT is OAT_Max and above, proportionally up to T-max when OAT is OAT_Min and below. T-max shall be reset using T&R logic between Min_ClgSAT and Max_ClgSAT.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below.\\n1. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.\",\n      \"page_hint\": 113,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"SAT T&R Reset Parameters\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"T&R parameters for resetting T-max between Min_ClgSAT and Max_ClgSAT.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"SP0: SPmax\",\n        \"SPmin: Min_ClgSAT\",\n        \"SPmax: Max_ClgSAT\",\n        \"Td: 10 minutes\",\n        \"T: 2 minutes\",\n        \"I: 2\",\n        \"R: Zone cooling SAT requests\",\n        \"SPtrim: +0.1°C (+0.2°F)\",\n        \"SPres: -0.2°C (-0.3°F)\",\n        \"SPres-max: -0.6°C (-1.0°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.16.2.2 Trim & Respond Variables\\nVariable  Value\\nDevice  Supply fan\\nSP0 SPmax\\nSPmin  Min_ClgSAT\\nSPmax  Max_ClgSAT\\nTd 10 minutes\\nT 2 minutes\\nI 2\\nR Zone cooling  SAT requests\\nSPtrim  +0.1°C (+0. 2°F)\\nSPres  –0.2°C (–0.3°F)\\nSPres -max –0.6°C (–1.0°F)\",\n      \"page_hint\": 113,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooldown Mode SAT Setpoint\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply air temperature control\",\n      \"summary\": \"During Cooldown Mode, SAT setpoint shall be Min_ClgSAT.\",\n      \"trigger_condition\": \"System is in Cooldown Mode.\",\n      \"required_behavior\": \"Setpoint shall be Min_ClgSAT.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. During Cooldown Mode, setpoint shall be Min_ClgSAT.\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Warmup/Setback Mode SAT Setpoint\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply air temperature control\",\n      \"summary\": \"During Warmup Mode and Setback Mode, SAT setpoint shall be 35°C (95°F).\",\n      \"trigger_condition\": \"System is in Warmup Mode or Setback Mode.\",\n      \"required_behavior\": \"Setpoint shall be 35°C (95°F).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Control Loop Output Mapping\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Heating coil, outdoor air damper, return air damper, cooling coil\",\n      \"summary\": \"Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil, outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\",\n      \"trigger_condition\": \"Control loop enabled.\",\n      \"required_behavior\": \"Output mapped to sequence heating coil, outdoor air damper, return air damper, and cooling coil.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.2.3. Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Units: Return Air Damper Max Position for Minimum OA\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Return air damper\",\n      \"summary\": \"For units with return fans, return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume.\",\n      \"trigger_condition\": \"Unit has return fan.\",\n      \"required_behavior\": \"MaxRA-P is modulated to control minimum outdoor air volume.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. For units with return fans\\n1. Return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume (see Sections 5.16.4.4, 5.16.5.4 and 5.16.6.3).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper/Fan Units: Economizer Min Position and Return Air Max Position for Minimum OA\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Economizer damper, return air damper\",\n      \"summary\": \"For units with relief dampers or relief fans, economizer damper minimum position MinOA-P and/or return air damper maximum position MaxRA-P are modulated to control minimum outdoor air volume.\",\n      \"trigger_condition\": \"Unit has relief dampers or relief fans.\",\n      \"required_behavior\": \"MinOA-P and/or MaxRA-P are modulated to control minimum outdoor air volume.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. For units with relief dampers or relief fans\\n1. Economizer damper minimum position MinOA-P and/or return air damper maximum position MaxRA-P are modulated to control minimum outdoor air volume (see Sections 5.16.4.4, 5.16.5.4 and 5.16.6.3).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Separate Minimum OA Damper: Economizer Min Position 0%\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Economizer damper\",\n      \"summary\": \"For units with a separate minimum outdoor air damper, economizer damper minimum position MinOA-P is 0%, and return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume.\",\n      \"trigger_condition\": \"Unit has separate minimum outdoor air damper.\",\n      \"required_behavior\": \"MinOA-P is 0%; MaxRA-P is modulated to control minimum outdoor air volume.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. For units with a separate minimum outdoor air damper, economizer damper minimum position MinOA-P is 0%, and return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume (see Sections 5.16.4 and 5.16.5).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single Common Damper: Economizer and Return Damper Modulation for Minimum OA\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Economizer damper, return air damper\",\n      \"summary\": \"For units with a single common minimum outdoor air and economizer damper, return air damper maximum position MaxRA-P and economizer damper minimum position MinOA-P are modulated to control minimum outdoor air volume. Economizer damper maximum position MaxOA-P is limited during minimum outdoor air control.\",\n      \"trigger_condition\": \"Unit has single common damper.\",\n      \"required_behavior\": \"MaxRA-P and MinOA-P are modulated to control minimum outdoor air volume; MaxOA-P is limited during minimum outdoor air control.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"3. For units with a single common minimum outdoor air and economizer damper, return air damper maximum position MaxRA-P and economizer damper minimum position MinOA-P are modulated to control minimum outdoor air volume (see Section 5.16.6). Economizer damper maximum position MaxOA-P is limited during minimum outdoor air control (e.g., economizer lockout due to high OAT).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Loop Mapping with Relief Damper or Relief Fan\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Heating coil, economizer outdoor air damper, cooling coil, return air damper\",\n      \"summary\": \"For AHUs with relief fans, outdoor air and return air dampers are sequenced rather than complementary to reduce fan power at part loads. The SAT control loop output maps to heating coil, economizer outdoor air damper, cooling coil, and return air damper as shown in Figure 5.16.2.3-1.\",\n      \"trigger_condition\": \"AHU has relief fans or dampers.\",\n      \"required_behavior\": \"Dampers sequenced as per Figure 5.16.2.3-1.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For AHUs with relief fans, outdoor air and return air dampers are sequenced rather than complementary (as per traditional sequences) to reduce fan power at part loads.\\nFigure 5.16.2.3-1 SAT loop mapping with relief damper or relief fan.\",\n      \"page_hint\": 115,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Loop Mapping with Return Fan and Airflow Tracking\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper, relief/exhaust damper\",\n      \"summary\": \"For AHUs with return fans and airflow tracking control, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature. Relief/exhaust damper position tracks inversely with the return damper position.\",\n      \"trigger_condition\": \"AHU has return fan with airflow tracking.\",\n      \"required_behavior\": \"Economizer outdoor air damper fully open; return air damper modulates for SAT; relief/exhaust damper tracks inversely.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For AHUs with return fans and airflow tracking control, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature as shown below. Relief/exhaust damper position tracks inversely with the return damper position.\",\n      \"page_hint\": 115,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Loop Mapping with Return Fan and Direct Building Pressure\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper, relief/exhaust damper\",\n      \"summary\": \"For AHUs with return fans and direct building pressure controls, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature. Relief/exhaust damper position tracks inversely with the return damper position.\",\n      \"trigger_condition\": \"AHU has return fan with direct building pressure control.\",\n      \"required_behavior\": \"Economizer outdoor air damper fully open; return air damper modulates for SAT; relief/exhaust damper tracks inversely.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For AHUs with return fans and direct building pressure controls, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature as shown below. Relief/exhaust damper position tracks inversely with the return damper position.\",\n      \"page_hint\": 116,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dynamic Vou Calculation for ASHRAE 62.1\",\n      \"section_id\": \"5.16.3.1\",\n      \"section_title\": \"Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation\",\n      \"equipment_scope\": \"AHU ventilation control\",\n      \"summary\": \"The uncorrected outdoor air rate setpoint Vou is recalculated continuously based on adjusted ventilation rates Vbz-A* and Vbz-P* of zones in Occupied Mode, limited to DesVou.\",\n      \"trigger_condition\": \"Continuous calculation.\",\n      \"required_behavior\": \"Vou = MIN(DesVou, (∑Vbz-A* + ∑Vbz-P*)).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. The uncorrected outdoor air rate setpoint Vou is recalculated continuously based on the adjusted ventilation rates Vbz-A* and Vbz-P* of the zones being served determined in accordance with Section 5.2.1.3.\\n1. Calculate the uncorrected outdoor air rate Vou for all zones in all Zone Groups that are in Occupied Mode, but note that Vou shall be no larger than the design uncorrected outdoor air rate DesVou.\\n𝑉𝑜𝑢=MIN ( DesV ou |(∑𝑉𝑏𝑧−𝐴∗+∑𝑉𝑏𝑧−𝑃∗))\",\n      \"page_hint\": 117,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Vps Calculation for Occupied Zones\",\n      \"section_id\": \"5.16.3.1\",\n      \"section_title\": \"Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation\",\n      \"equipment_scope\": \"VAV boxes\",\n      \"summary\": \"Vps is the sum of zone primary airflow rates Vpz as measured by VAV boxes for all zones in Occupied Mode.\",\n      \"trigger_condition\": \"Continuous calculation.\",\n      \"required_behavior\": \"Vps = sum of Vpz for zones in Occupied Mode.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. Vps is the sum of the zone primary airflow rates Vpz as measured by VAV boxes for all zones in all Zone Groups that are in Occupied Mode.\",\n      \"page_hint\": 117,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Primary Outdoor Air Fraction Zpz\",\n      \"section_id\": \"5.16.3.1\",\n      \"section_title\": \"Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation\",\n      \"equipment_scope\": \"Zones\",\n      \"summary\": \"For each zone in Occupied Mode, calculate Zpz = Voz / Vpz.\",\n      \"trigger_condition\": \"Zone in Occupied Mode.\",\n      \"required_behavior\": \"Zpz = Voz / Vpz.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"e. For each zone in Occupied Mode, calculate the zone primary outdoor air fraction Zpz:\\nZpz = Voz /Vpz\",\n      \"page_hint\": 117,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Maximum Zone Outdoor Air Fraction Zp\",\n      \"section_id\": \"5.16.3.1\",\n      \"section_title\": \"Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation\",\n      \"equipment_scope\": \"AHU ventilation control\",\n      \"summary\": \"Calculate the maximum zone outdoor air fraction Zp = max(Zpz).\",\n      \"trigger_condition\": \"Continuous calculation.\",\n      \"required_behavior\": \"Zp = max(Zpz).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"f. Calculate the maximum zone outdoor air fraction Zp:\\nZp = max(Zpz)\",\n      \"page_hint\": 117,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"System Ventilation Efficiency Ev\",\n      \"section_id\": \"5.16.3.1\",\n      \"section_title\": \"Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation\",\n      \"equipment_scope\": \"AHU ventilation control\",\n      \"summary\": \"Calculate the current system ventilation efficiency Ev = 1 + (Vou / Vps) – Zp.\",\n      \"trigger_condition\": \"Continuous calculation.\",\n      \"required_behavior\": \"Ev = 1 + (Vou / Vps) – Zp.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"g. Calculate the current system ventilation efficiency Ev:\\nEv = 1 + (Vou /Vps) – Zp\",\n      \"page_hint\": 118,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Effective Minimum Outdoor Air Setpoint MinOAsp\",\n      \"section_id\": \"5.16.3.1\",\n      \"section_title\": \"Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation\",\n      \"equipment_scope\": \"AHU ventilation control\",\n      \"summary\": \"Calculate MinOAsp = MIN(Vou/Ev, DesVot).\",\n      \"trigger_condition\": \"Continuous calculation.\",\n      \"required_behavior\": \"MinOAsp = MIN(Vou/Ev, DesVot).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"h. Calculate the effective minimum outdoor air setpoint MinOAsp as the uncorrected outdoor air intake divided by the system ventilation efficiency, but no larger than the design total outdoor air rate DesVot:\\nMinOAsp =MIN ( Vou\\nEv |  DesV ot)\",\n      \"page_hint\": 118,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Title 24 AbsMinOA* and DesMinOA* Calculation\",\n      \"section_id\": \"5.16.3.2\",\n      \"section_title\": \"Outdoor Airflow Setpoint for California Title 24 Ventilation\",\n      \"equipment_scope\": \"AHU ventilation control\",\n      \"summary\": \"Effective outdoor air absolute minimum and design minimum setpoints are recalculated continuously based on the mode of the zones being served. AbsMinOA* is sum of Zone-Abs-OA-min for occupied zones, limited to AbsMinOA. DesMinOA* is sum of Zone-Des-OA-min for occupied zones, limited to DesMinOA.\",\n      \"trigger_condition\": \"Continuous calculation.\",\n      \"required_behavior\": \"AbsMinOA* = MIN(AbsMinOA, sum of Zone-Abs-OA-min for occupied zones). DesMinOA* = MIN(DesMinOA, sum of Zone-Des-OA-min for occupied zones).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Effective outdoor air absolute minimum and design minimum setpoints are recalculated continuously based on the mode of the zones being served.\\n1. AbsMinOA* is the sum of Zone-Abs-OA-min for all zones in all Zone Groups that are in Occupied Mode but shall be no larger than the absolute minimum outdoor airflow AbsMinOA.\\n2. DesMinOA* is the sum of Zone-Des-OA-min for all zones in all Zone Groups that are in Occupied Mode but shall be no larger than the design minimum outdoor airflow DesMinOA.\",\n      \"page_hint\": 118,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"DP Setpoint for ASHRAE 62.1 Ventilation\",\n      \"section_id\": \"5.16.4.1\",\n      \"section_title\": \"DP Setpoint for ASHRAE Standard 62.1 Ventilation\",\n      \"equipment_scope\": \"Minimum outdoor air damper DP control\",\n      \"summary\": \"The minimum outdoor air DP setpoint MinDPsp shall be calculated as MinDPsp = DesMinDP * (MinOAsp / DesVot)^2.\",\n      \"trigger_condition\": \"Continuous calculation.\",\n      \"required_behavior\": \"MinDPsp = DesMinDP * (MinOAsp / DesVot)^2.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. The minimum outdoor air DP setpoint MinDPsp shall be calculated as\\nMinDPsp =DesMinDP [MinOAsp\\nDes𝑉𝑜𝑡]2\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"DP Setpoints for Title 24 Ventilation\",\n      \"section_id\": \"5.16.4.2\",\n      \"section_title\": \"DP setpoint for California Title 24 Ventilation\",\n      \"equipment_scope\": \"Minimum outdoor air damper DP control\",\n      \"summary\": \"The active minimum DP setpoints AbsDPsp* and DesDPsp* shall be determined by AbsDPsp* = AbsMinDP * (AbsMinOA* / AbsMinOA)^2 and DesDPsp* = DesMinDP * (DesMinOA* / DesMinOA)^2.\",\n      \"trigger_condition\": \"Continuous calculation.\",\n      \"required_behavior\": \"AbsDPsp* = AbsMinDP * (AbsMinOA* / AbsMinOA)^2; DesDPsp* = DesMinDP * (DesMinOA* / DesMinOA)^2.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. The active minimum DP setpoints AbsDPsp* and DesDPsp* shall be determined by the following equations:\\nAbsDPsp *= AbsMinDP [AbsMinOA *\\nAbsMinOA]2\\nDesDPsp *= DesMinDP [DesMinOA *\\nDesMinOA]2\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Title 24 MinDPsp Reset Based on CO2\",\n      \"section_id\": \"5.16.4.2\",\n      \"section_title\": \"DP setpoint for California Title 24 Ventilation\",\n      \"equipment_scope\": \"Minimum outdoor air damper DP control\",\n      \"summary\": \"The minimum outdoor air DP setpoint MinDPsp shall be reset based on the highest zone CO2 control-loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.\",\n      \"trigger_condition\": \"CO2 control loop signal changes.\",\n      \"required_behavior\": \"MinDPsp reset from AbsDPsp* at 50% to DesDPsp* at 100% signal.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"e. The minimum outdoor air DP setpoint MinDPsp shall be reset based on the highest zone CO2 control-loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Title 24 MinOAsp Reset Based on CO2\",\n      \"section_id\": \"5.16.4.2\",\n      \"section_title\": \"DP setpoint for California Title 24 Ventilation\",\n      \"equipment_scope\": \"AHU ventilation control\",\n      \"summary\": \"The minimum outdoor air setpoint MinOAsp shall be reset based on the highest zone CO2 control-loop signal from AbsMinOA* at 50% signal to DesMinOA* at 100% signal.\",\n      \"trigger_condition\": \"CO2 control loop signal changes.\",\n      \"required_behavior\": \"MinOAsp reset from AbsMinOA* at 50% to DesMinOA* at 100% signal.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"f. The minimum outdoor air setpoint MinOAsp shall be reset based on the highest zone CO2 control-loop signal from AbsMinOA* at 50% signal to DesMinOA* at 100% signal.\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Open Minimum Outdoor Air Damper\",\n      \"section_id\": \"5.16.4.3\",\n      \"section_title\": \"Minimum Outdoor Air Control with a Separate Minimum Outdoor Air Damper and Differential Pressure Control\",\n      \"equipment_scope\": \"Minimum outdoor air damper\",\n      \"summary\": \"Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.\",\n      \"trigger_condition\": \"Supply fan proven ON, Occupied Mode, MinDPsp > 0.\",\n      \"required_behavior\": \"Open damper; otherwise closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.4.3. Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Units: MRA-P Calculation\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Return air damper\",\n      \"summary\": \"When supply fan is proven on, Occupied Mode, and MinDPsp > 0, calculate MRA-P scaling from 95% at 100% design speed to 20% at minimum speed. If not calculated, set to 100%.\",\n      \"trigger_condition\": \"Supply fan proven ON, Occupied Mode, MinDPsp > 0.\",\n      \"required_behavior\": \"MRA-P scales from 95% at 100% speed to 20% at minimum speed; otherwise 100%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Units: Minimum Outdoor Air Control Enable\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either economizer high limit exceeded or (minimum outdoor air damper open and return air damper position > MRA-P) for 10 minutes.\",\n      \"trigger_condition\": \"Occupied Mode and (economizer high limit exceeded OR (min OA damper open AND return damper position > MRA-P)) for 10 minutes.\",\n      \"required_behavior\": \"Enable minimum outdoor air control.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\\nii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Units: Minimum Outdoor Air Control Sequence\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"When minimum outdoor air control is enabled, fully open return air damper, wait 15 seconds, close economizer outdoor air damper, wait 3 minutes, then release return air damper to SAT control loop. Economizer remains closed. MaxRA-P modulates 100% to 0% to maintain DP at MinDPsp.\",\n      \"trigger_condition\": \"Minimum outdoor air control enabled.\",\n      \"required_behavior\": \"Sequence: fully open return damper; wait 15s; close economizer damper; wait 3 min; release return damper to SAT loop; MaxRA-P modulates to maintain DP at MinDPsp.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"3. When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence:\\ni. Fully open return air damper; and\\nii. Wait 15 seconds, then close the economizer outdoor air damper; and\\niii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed.\\niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Units: Minimum Outdoor Air Control Disable\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"Minimum outdoor air control shall be disabled when unit is no longer in Occupied Mode, or both economizer high limit not exceeded and (min OA damper closed or return damper position 10% below MRA-P) for 10 minutes.\",\n      \"trigger_condition\": \"Not Occupied Mode OR (economizer high limit not exceeded AND (min OA damper closed OR return damper position < MRA-P - 10%)) for 10 minutes.\",\n      \"required_behavior\": \"Disable minimum outdoor air control.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\\ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Units: Minimum Outdoor Air Control Disabled Actions\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"When minimum outdoor air control is disabled: fully open economizer outdoor air damper, set MaxRA-P to 100%, and control economizer and return air damper positions by SAT control loop.\",\n      \"trigger_condition\": \"Minimum outdoor air control disabled.\",\n      \"required_behavior\": \"Economizer fully open; MaxRA-P = 100%; dampers controlled by SAT loop.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5. When minimum outdoor air control is disabled:\\ni. Economizer outdoor air damper shall be fully opened.\\nii. MaxRA-P shall be set to 100%.\\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.\",\n      \"page_hint\": 121,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper/Fan Units: MOA-P and MRA-P Calculation\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"When supply fan is proven on, Occupied Mode, and MinDPsp > 0, calculate MOA-P scaling from 5% at 100% design speed to 80% at minimum speed (default 0% if not calculated). Calculate MRA-P scaling from 95% at 100% speed to 20% at minimum speed (default 100% if not calculated).\",\n      \"trigger_condition\": \"Supply fan proven ON, Occupied Mode, MinDPsp > 0.\",\n      \"required_behavior\": \"MOA-P: 5% at 100% speed to 80% at min speed; MRA-P: 95% at 100% speed to 20% at min speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is greater than zero, the system shall calculate MOA-P. The value of MOA-P shall scale from 5% when supply-fan speed is at 100% design speed proportionally up to 80% when the fan is at minimum speed. When MOA-P is not being calculated for any reason, it shall be set to 0%.\\n2. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.\",\n      \"page_hint\": 121,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper/Fan Units: Minimum Outdoor Air Control Enable\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either economizer high limit exceeded or (minimum outdoor air damper open and economizer outdoor air damper position < MOA-P) for 10 minutes.\",\n      \"trigger_condition\": \"Occupied Mode and (economizer high limit exceeded OR (min OA damper open AND economizer damper position < MOA-P)) for 10 minutes.\",\n      \"required_behavior\": \"Enable minimum outdoor air control.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"3. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\\nii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P.\",\n      \"page_hint\": 121,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper/Fan Units: Minimum Outdoor Air Control Sequence\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"When minimum outdoor air control is enabled, fully open return air damper, wait 15 seconds, close economizer outdoor air damper, wait 3 minutes, then release return air damper to SAT control loop. Economizer remains closed. MaxRA-P modulates 100% to 0% to maintain DP at MinDPsp.\",\n      \"trigger_condition\": \"Minimum outdoor air control enabled.\",\n      \"required_behavior\": \"Sequence: fully open return damper; wait 15s; close economizer damper; wait 3 min; release return damper to SAT loop; MaxRA-P modulates to maintain DP at MinDPsp.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"4. When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence:\\ni. Fully open return air damper; and\\nii. Wait 15 seconds, then close the economizer outdoor air damper; and\\niii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed.\\niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.\",\n      \"page_hint\": 121,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper/Fan Units: Minimum Outdoor Air Control Disable\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"Minimum outdoor air control shall be disabled when unit is no longer in Occupied Mode, or both economizer high limit not exceeded and (min OA damper closed or return damper position 10% below MRA-P) for 10 minutes.\",\n      \"trigger_condition\": \"Not Occupied Mode OR (economizer high limit not exceeded AND (min OA damper closed OR return damper position < MRA-P - 10%)) for 10 minutes.\",\n      \"required_behavior\": \"Disable minimum outdoor air control.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\\ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\",\n      \"page_hint\": 122,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper/Fan Units: Minimum Outdoor Air Control Disabled Actions\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"When minimum outdoor air control is disabled: set MaxRA-P to 100%, and control economizer and return air damper positions by SAT control loop.\",\n      \"trigger_condition\": \"Minimum outdoor air control disabled.\",\n      \"required_behavior\": \"MaxRA-P = 100%; dampers controlled by SAT loop.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"6. When minimum outdoor air control is disabled:\\ni. MaxRA-P shall be set to 100%.\\nii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.\",\n      \"page_hint\": 122,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Open Minimum Outdoor Air Damper with AFMS\",\n      \"section_id\": \"5.16.5.3\",\n      \"section_title\": \"Minimum Outdoor Air Control with a Separate Minimum Outdoor Air Damper and Airflow Measurement\",\n      \"equipment_scope\": \"Minimum outdoor air damper\",\n      \"summary\": \"Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.\",\n      \"trigger_condition\": \"Supply fan proven ON, Occupied Mode, MinOAsp > 0.\",\n      \"required_behavior\": \"Open damper; otherwise closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.5.3. Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.\",\n      \"page_hint\": 123,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Units with AFMS: MRA-P Calculation\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Return air damper\",\n      \"summary\": \"When supply fan is proven on, Occupied Mode, and MinOAsp > 0, calculate MRA-P scaling from 95% at 100% design speed to 20% at minimum speed. If not calculated, set to 100%.\",\n      \"trigger_condition\": \"Supply fan proven ON, Occupied Mode, MinOAsp > 0.\",\n      \"required_behavior\": \"MRA-P scales from 95% at 100% speed to 20% at minimum speed; otherwise 100%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. When the supply air fan is proven on and the system is in Occupied Mode and MinOAsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.\",\n      \"page_hint\": 123,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Units with AFMS: Minimum Outdoor Air Control Enable\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either economizer high limit exceeded or (minimum outdoor air damper open and return air damper position > MRA-P) for 10 minutes.\",\n      \"trigger_condition\": \"Occupied Mode and (economizer high limit exceeded OR (min OA damper open AND return damper position > MRA-P)) for 10 minutes.\",\n      \"required_behavior\": \"Enable minimum outdoor air control.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\\nii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.\",\n      \"page_hint\": 123,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Units with AFMS: Minimum Outdoor Air Control Sequence\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"When minimum outdoor air control is enabled, fully open return air damper, wait 15 seconds, close economizer outdoor air damper, wait 3 minutes, then release return air damper to SAT control loop. Economizer remains closed. MaxRA-P modulates 100% to 0% to maintain airflow at MinOAsp.\",\n      \"trigger_condition\": \"Minimum outdoor air control enabled.\",\n      \"required_behavior\": \"Sequence: fully open return damper; wait 15s; close economizer damper; wait 3 min; release return damper to SAT loop; MaxRA-P modulates to maintain airflow at MinOAsp.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"3. When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence:\\ni. Fully open return air damper; and\\nii. Wait 15 seconds, then close the economizer outdoor air damper; and\\niii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed.\\niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.\",\n      \"page_hint\": 124,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Units with AFMS: Minimum Outdoor Air Control Disable\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"Minimum outdoor air control shall be disabled when unit is no longer in Occupied Mode, or both economizer high limit exceeded and (min OA damper closed or return damper position 10% below MRA-P) for 10 minutes.\",\n      \"trigger_condition\": \"Not Occupied Mode OR (economizer high limit exceeded AND (min OA damper closed OR return damper position < MRA-P - 10%)) for 10 minutes.\",\n      \"required_behavior\": \"Disable minimum outdoor air control.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\",\n      \"page_hint\": 124,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Units with AFMS: Minimum Outdoor Air Control Disabled Actions\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"When minimum outdoor air control is disabled: fully open economizer outdoor air damper, set MaxRA-P to 100%, and control economizer and return air damper positions by SAT control loop.\",\n      \"trigger_condition\": \"Minimum outdoor air control disabled.\",\n      \"required_behavior\": \"Economizer fully open; MaxRA-P = 100%; dampers controlled by SAT loop.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5. When minimum outdoor air control is disabled:\\ni. Economizer outdoor air damper shall be fully opened.\\nii. MaxRA-P shall be set to 100%.\\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.\",\n      \"page_hint\": 124,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper/Fan Units with AFMS: MOA-P and MRA-P Calculation\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"When supply fan is proven on, occupied mode, and MinOAsp > 0, calculate MOA-P scaling from 5% at 100% design speed to 80% at minimum speed (default 0% if not calculated). Calculate MRA-P scaling from 95% at 100% speed to 20% at minimum speed (default 100% if not calculated).\",\n      \"trigger_condition\": \"Supply fan proven ON, occupied mode, MinOAsp > 0.\",\n      \"required_behavior\": \"MOA-P: 5% at 100% speed to 80% at min speed; MRA-P: 95% at 100% speed to 20% at min speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is greater than zero, the system shall calculate MOA-P. The value of MOA-P shall scale from 5% when supply-fan speed is at 100% design speed proportionally up to 80% when the fan is at minimum speed. When MOA-P is not being calculated for any reason, it shall be set to 0%.\\n2. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is greater than zero, the system shall calculate MRA-P. The value of MRA-P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed. When MRA-P is not being calculated for any reason, it shall be set to 100%.\",\n      \"page_hint\": 124,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper/Fan Units with AFMS: Minimum Outdoor Air Control Enable\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either economizer high limit exceeded or (minimum outdoor air damper open and economizer outdoor air damper position < MOA-P) for 10 minutes.\",\n      \"trigger_condition\": \"Occupied Mode and (economizer high limit exceeded OR (min OA damper open AND economizer damper position < MOA-P)) for 10 minutes.\",\n      \"required_behavior\": \"Enable minimum outdoor air control.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"3. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes:\\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\\nii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P.\",\n      \"page_hint\": 124,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper/Fan Units with AFMS: Minimum Outdoor Air Control Sequence\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"When minimum outdoor air control is enabled, fully open return air damper, wait 15 seconds, close economizer outdoor air damper, wait 3 minutes, then release return air damper to SAT control loop. Economizer remains closed. MaxRA-P modulates 100% to 0% to maintain airflow at MinOAsp.\",\n      \"trigger_condition\": \"Minimum outdoor air control enabled.\",\n      \"required_behavior\": \"Sequence: fully open return damper; wait 15s; close economizer damper; wait 3 min; release return damper to SAT loop; MaxRA-P modulates to maintain airflow at MinOAsp.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"4. When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be superseded per the following:\\ni. Fully open return air damper; and\\nii. Wait 15 seconds, then close the economizer outdoor air damper; and\\niii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed.\\niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.\",\n      \"page_hint\": 125,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper/Fan Units with AFMS: Minimum Outdoor Air Control Disable\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"Minimum outdoor air control shall be disabled when unit is no longer in Occupied Mode, or both economizer high limit not exceeded and (min OA damper closed or return damper position 10% below MRA-P) for 10 minutes.\",\n      \"trigger_condition\": \"Not Occupied Mode OR (economizer high limit not exceeded AND (min OA damper closed OR return damper position < MRA-P - 10%)) for 10 minutes.\",\n      \"required_behavior\": \"Disable minimum outdoor air control.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes:\\ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\",\n      \"page_hint\": 125,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper/Fan Units with AFMS: Minimum Outdoor Air Control Disabled Actions\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Economizer outdoor air damper, return air damper\",\n      \"summary\": \"When minimum outdoor air control is disabled: set MaxRA-P to 100%, and control economizer and return air damper positions by SAT control loop.\",\n      \"trigger_condition\": \"Minimum outdoor air control disabled.\",\n      \"required_behavior\": \"MaxRA-P = 100%; dampers controlled by SAT loop.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"6. When minimum outdoor air control is disabled:\\ni. MaxRA-P shall be set to 100%.\\nii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.\",\n      \"page_hint\": 125,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single Common Damper: Minimum Outdoor Air Control Loop Enable\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Minimum outdoor air control loop\",\n      \"summary\": \"Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.\",\n      \"trigger_condition\": \"Supply fan proven ON and Occupied Mode.\",\n      \"required_behavior\": \"Enable loop; otherwise disabled and output zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.\",\n      \"page_hint\": 126,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single Common Damper Return Fan Units: MaxRA-P Control for Minimum OA\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Return air damper\",\n      \"summary\": \"For units with return fans, the outdoor airflow rate shall be maintained at MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P.\",\n      \"trigger_condition\": \"Unit has return fan.\",\n      \"required_behavior\": \"Direct-acting loop output mapped to MaxRA-P to maintain MinOAsp.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P.\",\n      \"page_hint\": 126,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single Common Damper Return Fan Units: Economizer Lockout Override\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Return air damper, economizer damper\",\n      \"summary\": \"While in Occupied Mode, if economizer high limit conditions are exceeded for 10 minutes, outdoor air shall be controlled to minimum outdoor airflow. Normal sequencing of return air damper by SAT loop is suspended; return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e., return damper position shall equal MaxRA-P). Economizer damper shall remain open.\",\n      \"trigger_condition\": \"Occupied Mode and economizer high limit exceeded for 10 minutes.\",\n      \"required_behavior\": \"Suspend SAT loop; modulate return damper directly to maintain MinOAsp; economizer remains open.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.\",\n      \"page_hint\": 126,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single Common Damper Return Fan Units: Release from Economizer Lockout\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Return air damper\",\n      \"summary\": \"If economizer high limit conditions are not exceeded for 10 minutes, or unit is no longer in Occupied Mode, release return damper to control by SAT control loop (i.e., return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).\",\n      \"trigger_condition\": \"Economizer high limit not exceeded for 10 minutes OR not Occupied Mode.\",\n      \"required_behavior\": \"Release return damper to SAT loop; limited by MaxRA-P.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"3. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).\",\n      \"page_hint\": 126,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single Common Damper Relief Units: MinOA-P and MaxRA-P Control for Minimum OA\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Economizer damper, return air damper\",\n      \"summary\": \"For units with relief dampers or relief fans, the outdoor airflow rate shall be maintained at MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P as indicated in Figure 5.16.6.3.\",\n      \"trigger_condition\": \"Unit has relief dampers or relief fans.\",\n      \"required_behavior\": \"Reverse-acting loop output mapped to MinOA-P and MaxRA-P per Figure 5.16.6.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. The outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P as indicated in Figure 5.16.6.3.\",\n      \"page_hint\": 127,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single Common Damper Relief Units: Economizer Lockout Override\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Return air damper, economizer damper\",\n      \"summary\": \"While in Occupied Mode, if economizer high limit conditions are exceeded for 10 minutes, outdoor airflow shall be controlled to MinOAsp. Normal sequencing of return air damper by SAT loop is suspended: fully open return air damper, wait 15 seconds, set MaxOA-P equal to MinOA-P, wait 3 minutes, then modulate return air damper to maintain measured airflow at MinOAsp (i.e., return air damper position shall equal MaxRA-P).\",\n      \"trigger_condition\": \"Occupied Mode and economizer high limit exceeded for 10 minutes.\",\n      \"required_behavior\": \"Sequence: fully open return damper; wait 15s; set MaxOA-P = MinOA-P; wait 3 min; modulate return damper to maintain MinOAsp.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows:\\ni. Fully open the return air damper\\nii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P\\niii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P).\",\n      \"page_hint\": 127,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single Common Damper Relief Units: Release from Economizer Lockout\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Return air damper, economizer damper\",\n      \"summary\": \"If economizer high limit conditions are not exceeded for 10 minutes, or unit is no longer in Occupied Mode, set MaxOA-P = 100% and release return air damper to control by SAT control loop (i.e., return air damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).\",\n      \"trigger_condition\": \"Economizer high limit not exceeded for 10 minutes OR not Occupied Mode.\",\n      \"required_behavior\": \"Set MaxOA-P = 100%; release return damper to SAT loop; limited by MaxRA-P.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"3. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, set MaxOA-P = 100% and release the return air damper to control by the SAT control loop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).\",\n      \"page_hint\": 127,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Enable/Disable\",\n      \"section_id\": \"5.16.8.1\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"Relief dampers\",\n      \"summary\": \"Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\",\n      \"trigger_condition\": \"Associated supply fan proven ON.\",\n      \"required_behavior\": \"Enable dampers; otherwise disabled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.8.1. Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\",\n      \"page_hint\": 128,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Building Pressure Control\",\n      \"section_id\": \"5.16.8.2\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"Relief dampers\",\n      \"summary\": \"When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.\",\n      \"trigger_condition\": \"Enabled.\",\n      \"required_behavior\": \"P-only loop modulates dampers to maintain 12 Pa building static pressure; close when disabled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.8.2. When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.\",\n      \"page_hint\": 128,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Enable/Disable\",\n      \"section_id\": \"5.16.9.4\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Relief fan\",\n      \"summary\": \"A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.\",\n      \"trigger_condition\": \"Associated supply fan proven ON.\",\n      \"required_behavior\": \"Enable fan; otherwise disabled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.9.4. A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Building Static Pressure Averaging\",\n      \"section_id\": \"5.16.9.5\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Building pressure sensor\",\n      \"summary\": \"Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate. The averaged value shall be that displayed and used for control. Where multiple sensors are used, each shall be time-averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.\",\n      \"trigger_condition\": \"Continuous.\",\n      \"required_behavior\": \"Time average with 5-min window, 15-sec sampling; use highest averaged value in pressure zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.9.5. Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control.\\na. Where multiple building pressure sensors are used, each shall be time-averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Building Pressure Control Loop\",\n      \"section_id\": \"5.16.9.6\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Relief fans\",\n      \"summary\": \"A single P-only control loop for each pressure zone shall maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.\",\n      \"trigger_condition\": \"Any supply fan in pressure zone proven ON.\",\n      \"required_behavior\": \"P-only loop maintains 12 Pa; output 0-100%; disabled output zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.9.6. A single P-only control loop for each pressure zone shall maintains the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Staging: Stage 0 Barometric Relief\",\n      \"section_id\": \"5.16.9.7\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Relief fans, motorized dampers\",\n      \"summary\": \"Stage 0 (barometric relief): When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.\",\n      \"trigger_condition\": \"Relief system enabled and loop output > 5%.\",\n      \"required_behavior\": \"Open motorized dampers; close when loop output 0% for 5 min.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Stage Up\",\n      \"section_id\": \"5.16.9.7\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Relief fans\",\n      \"summary\": \"Stage Up: When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.\",\n      \"trigger_condition\": \"Control loop > min speed + 15%.\",\n      \"required_behavior\": \"Start timer; every 7 min start next fan and reset timer; freeze if loop < min speed + 15%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Stage Down\",\n      \"section_id\": \"5.16.9.7\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Relief fans\",\n      \"summary\": \"Stage Down: When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).\",\n      \"trigger_condition\": \"PID loop < minimum speed.\",\n      \"required_behavior\": \"Start timer; every 5 min shut off lag fan; freeze if loop > min speed or all fans off; if all off, go to Stage 0.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Discharge Damper for Alarmed Fans\",\n      \"section_id\": \"5.16.9.8\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Relief fan discharge damper\",\n      \"summary\": \"For fans in a Level 2 alarm and status is OFF, discharge damper shall be closed when stage is above Stage 0.\",\n      \"trigger_condition\": \"Fan in Level 2 alarm and status OFF, stage > Stage 0.\",\n      \"required_behavior\": \"Close discharge damper.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.9.8. For fans in a Level 2 alarm and status is OFF, discharge damper shall be closed when stage is above Stage 0.\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Operation\",\n      \"section_id\": \"5.16.10.2\",\n      \"section_title\": \"Return-Fan Control − Direct Building Pressure\",\n      \"equipment_scope\": \"Return fan\",\n      \"summary\": \"Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.\",\n      \"trigger_condition\": \"Associated supply fan proven ON.\",\n      \"required_behavior\": \"Return fan operates; otherwise off.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.10.2. Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Discharge Static Pressure Control\",\n      \"section_id\": \"5.16.10.3\",\n      \"section_title\": \"Return-Fan Control − Direct Building Pressure\",\n      \"equipment_scope\": \"Return fan\",\n      \"summary\": \"Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint.\",\n      \"trigger_condition\": \"Return fan operating.\",\n      \"required_behavior\": \"Control to maintain return-fan discharge static pressure at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.10.3. Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Building Static Pressure Averaging for Return Fan Control\",\n      \"section_id\": \"5.16.10.4\",\n      \"section_title\": \"Return-Fan Control − Direct Building Pressure\",\n      \"equipment_scope\": \"Building pressure sensor\",\n      \"summary\": \"Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate. The averaged value shall be that displayed and used for control. Where multiple building pressure sensors are used, the highest of the averaged values for sensors within a pressure zone shall be used for control.\",\n      \"trigger_condition\": \"Continuous.\",\n      \"required_behavior\": \"Time average with 5-min window, 15-sec sampling; use highest averaged value in pressure zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.10.4. Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control.\\na. Where multiple building pressure sensors are used, the highest of the averaged values for sensors within a pressure zone shall be used for control.\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Building Pressure Control Loop and Sequencing\",\n      \"section_id\": \"5.16.10.5\",\n      \"section_title\": \"Return-Fan Control − Direct Building Pressure\",\n      \"equipment_scope\": \"Exhaust dampers, return fan discharge static pressure setpoint\",\n      \"summary\": \"A single P-only control loop for each pressure zone shall modulate to maintain building pressure at 12 Pa (0.05 in. of water) with output 0-100%. Loop enabled when supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. Exhaust dampers closed with loop output zero otherwise. All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal as shown in Figure 5.16.10.5: from 0% to 50%, modulate exhaust dampers from 0% to 100% open; from 51% to 100%, reset return-fan discharge static pressure setpoint from RFDSPmin at 50% loop output to RFDSPmax at 100% loop output.\",\n      \"trigger_condition\": \"Supply and return fans proven ON and min OA damper open.\",\n      \"required_behavior\": \"P-only loop maintains 12 Pa; sequence exhaust dampers 0-100% for 0-50% output; reset RFDSP setpoint from RFDSPmin to RFDSPmax for 51-100% output.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.10.5. A single P-only control loop for each pressure zone shall modulate to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. The exhaust dampers shall be closed with loop output set to zero otherwise. All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5.\\na. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% to 100% open.\\nb. From 51% to 100%, the building pressure control loop shall reset the return-fan discharge static pressure setpoint from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output.\",\n      \"page_hint\": 131,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Airflow Tracking Operation\",\n      \"section_id\": \"5.16.11.1\",\n      \"section_title\": \"Return-Fan Control − Airflow Tracking\",\n      \"equipment_scope\": \"Return fan\",\n      \"summary\": \"Return fan operates whenever associated supply fan is proven ON.\",\n      \"trigger_condition\": \"Associated supply fan proven ON.\",\n      \"required_behavior\": \"Return fan operates.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.11.1. Return fan operates whenever associated supply fan is proven ON.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Active Differential Airflow Setpoint S-R-DIFF*\",\n      \"section_id\": \"5.16.11.2\",\n      \"section_title\": \"Return-Fan Control − Airflow Tracking\",\n      \"equipment_scope\": \"Return fan airflow tracking\",\n      \"summary\": \"The active differential airflow setpoint S-R-DIFF* shall be S-R-DIFF adjusted by the sum of the area component of the breathing zone outdoor air flow rate of zones in Occupied Mode relative to that in all zones served by the system. For ASHRAE 62.1: S-R-DIFF* = S-R-DIFF * (∑Vbz-A occupied zones / ∑Vbz-A all zones). For Title 24: S-R-DIFF* = S-R-DIFF * (∑Varea-min occupied zones / ∑Varea-min all zones).\",\n      \"trigger_condition\": \"Continuous calculation.\",\n      \"required_behavior\": \"Calculate S-R-DIFF* based on occupied zone area component ratio.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.11.2. The active differential airflow setpoint S-R-DIFF* shall be S-R-DIFF for the entire system (see Section 3.2.1.5) adjusted by the sum of the area component of the breathing zone outdoor air flow rate of zones in Zone Groups that are in Occupied Mode relative to that in all zones served by the system.\\na. 𝑆−𝑅−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝐷𝐼𝐹𝐹∑ 𝑉𝑏𝑧−𝐴 𝑎𝑙𝑙 𝑂𝑐𝑐𝑢𝑝𝑖𝑒𝑑  𝑍𝑜𝑛𝑒𝑠\\n∑ 𝑉𝑏𝑧−𝐴 𝑎𝑙𝑙 𝑍𝑜𝑛𝑒𝑠\\nb. 𝑆−𝑅−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝐷𝐼𝐹𝐹∑ 𝑉𝑎𝑟𝑒𝑎 −𝑚𝑖𝑛 𝑎𝑙𝑙 𝑂𝑐𝑐𝑢𝑝𝑖𝑒𝑑  𝑍𝑜𝑛𝑒𝑠\\n∑ 𝑉𝑎𝑟𝑒𝑎 −𝑚𝑖𝑛 𝑎𝑙𝑙 𝑍𝑜𝑛𝑒𝑠\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Speed Control for Airflow Tracking\",\n      \"section_id\": \"5.16.11.3\",\n      \"section_title\": \"Return-Fan Control − Airflow Tracking\",\n      \"equipment_scope\": \"Return fan\",\n      \"summary\": \"Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan, return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.\",\n      \"trigger_condition\": \"Return fan operating.\",\n      \"required_behavior\": \"Control return fan speed to maintain return airflow = supply airflow - S-R-DIFF*.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.11.3. Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Airflow Limit for Return Fan Capability\",\n      \"section_id\": \"5.16.11.4\",\n      \"section_title\": \"Return-Fan Control − Airflow Tracking\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.\",\n      \"trigger_condition\": \"Continuous.\",\n      \"required_behavior\": \"Reverse-acting P-only loop limits supply fan speed to prevent exceeding Vrf-max + S-R-DIFF*.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.11.4. Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief/Exhaust Damper Operation with Airflow Tracking\",\n      \"section_id\": \"5.16.11.5\",\n      \"section_title\": \"Return-Fan Control − Airflow Tracking\",\n      \"equipment_scope\": \"Relief/exhaust dampers\",\n      \"summary\": \"Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.\",\n      \"trigger_condition\": \"Supply and return fans proven ON.\",\n      \"required_behavior\": \"Enable dampers; modulate inverse of return air damper; closed otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.11.5. Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 1\",\n      \"section_id\": \"5.16.12.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Heating coil, outdoor air damper\",\n      \"summary\": \"If supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two heating hot-water plant requests, override outdoor air damper to minimum position, and modulate heating coil to maintain SAT at least 6°C (42°F). Disable when SAT rises above 7°C (45°F) for 5 minutes.\",\n      \"trigger_condition\": \"SAT < 4.4°C (40°F) for 5 minutes.\",\n      \"required_behavior\": \"Send HW plant requests; override OA damper to min; modulate heating coil to maintain SAT ≥ 6°C (42°F). Disable when SAT > 7°C (45°F) for 5 min.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.12.1. If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 2\",\n      \"section_id\": \"5.16.12.2\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Economizer damper, minimum outdoor air damper\",\n      \"summary\": \"If supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection.\",\n      \"trigger_condition\": \"SAT < 3.3°C (38°F) for 5 minutes.\",\n      \"required_behavior\": \"Close economizer and min OA dampers for 1 hour; set Level 3 alarm; after 1 hour resume min OA and revert to Stage 1.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.12.2. If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 3\",\n      \"section_id\": \"5.16.12.3\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Supply fan, return/relief fan, outdoor air damper, cooling coil valve, CHW pump, heating coil\",\n      \"summary\": \"Upon signal from freeze-stat or if SAT drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fans, close outdoor air damper, open cooling-coil valve to 100%, energize CHW pump system, send two heating hot-water plant requests, modulate heating coil to maintain the higher of SAT or MAT at 27°C (80°F), and set a Level 2 alarm indicating unit shut down by freeze protection. If triggered by low air temperature sensor, remain in effect until reset by software switch from operator's workstation.\",\n      \"trigger_condition\": \"Freeze-stat signal OR SAT < 3.3°C (38°F) for 15 min OR SAT < 1°C (34°F) for 5 min.\",\n      \"required_behavior\": \"Shut down fans; close OA damper; open cooling coil valve 100%; energize CHW pump; send HW plant requests; modulate heating coil to maintain higher of SAT or MAT at 27°C (80°F); set Level 2 alarm. If sensor triggered, require software reset.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.12.3. Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.\\na. If a freeze-protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator's workstation. (If a freeze-stat with a physical reset switch is used instead, there shall be no software reset switch.)\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Maintenance Interval Alarm\",\n      \"section_id\": \"5.16.13.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.\",\n      \"trigger_condition\": \"Fan runtime > 1500 hours.\",\n      \"required_behavior\": \"Level 4 alarm; reset count on acknowledge.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan operated > 1500 hours.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.13.1. Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Mismatch Alarm\",\n      \"section_id\": \"5.16.13.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. Commanded on, status off: Level 2. Commanded off, status on: Level 4.\",\n      \"trigger_condition\": \"Status != command for 15 seconds.\",\n      \"required_behavior\": \"Alarm: Level 2 if commanded on/status off; Level 4 if commanded off/status on.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Status mismatch for 15 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.13.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\\na. Commanded on, status off: Level 2\\nb. Commanded off, status on: Level 4\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.16.13.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Filter\",\n      \"summary\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05\\\") for 10 minutes when airflow exceeds 20%: Level 4. The alarm limit shall vary with total airflow as DPx = DP100 * (x)^1.4, where DP100 is the high-limit pressure drop at design airflow.\",\n      \"trigger_condition\": \"Filter DP > max(alarm limit, 12.5 Pa) for 10 min and airflow > 20%.\",\n      \"required_behavior\": \"Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Filter DP exceeds limit for 10 min with airflow > 20%.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.13.3. Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20%: Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows:\\n𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"High Building Pressure Alarm\",\n      \"section_id\": \"5.16.13.4\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Building pressure\",\n      \"summary\": \"High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes: Level 3.\",\n      \"trigger_condition\": \"Building pressure > 25 Pa for 5 minutes.\",\n      \"required_behavior\": \"Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Building pressure > 25 Pa for 5 min.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.13.4. High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes: Level 3.\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Building Pressure Alarm\",\n      \"section_id\": \"5.16.13.5\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Building pressure\",\n      \"summary\": \"Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.\",\n      \"trigger_condition\": \"Building pressure < 0 Pa for 5 minutes.\",\n      \"required_behavior\": \"Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Building pressure < 0 Pa for 5 min.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.13.5. Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Operating State Definition for Return Fan Units\",\n      \"section_id\": \"5.16.14.2\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"The OS of each AHU shall be defined by the commanded positions of the heating coil control valve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2.\",\n      \"trigger_condition\": \"Continuous evaluation.\",\n      \"required_behavior\": \"Define OS per Table 5.16.14.2.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The OS of each Ahu shall be defined by the commanded positions of the heating coil control valve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2.\",\n      \"page_hint\": 135,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Operating State Definition for Relief Units with Separate Min OA Damper\",\n      \"section_id\": \"5.16.14.3\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.3 and Figure 5.16.14.3.\",\n      \"trigger_condition\": \"Continuous evaluation.\",\n      \"required_behavior\": \"Define OS per Table 5.16.14.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.3 and Figure 5.16.14.3.\",\n      \"page_hint\": 136,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Operating State Definition for Relief Units with Single Common Damper\",\n      \"section_id\": \"5.16.14.4\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.4 and Figure 5.16.14.4.\",\n      \"trigger_condition\": \"Continuous evaluation.\",\n      \"required_behavior\": \"Define OS per Table 5.16.14.4.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.4 and Figure 5.16.14.4.\",\n      \"page_hint\": 137,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Required Points\",\n      \"section_id\": \"5.16.14.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"The following points must be available to the AFDD routines for each AHU: SAT, MAT, RAT, OAT, DSP, SATSP, DSPSP, HC, CC, FS, CCET, CCLT, HCET, HCLT.\",\n      \"trigger_condition\": \"AFDD routines active.\",\n      \"required_behavior\": \"Points must be available.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.14.5. The following points must be available to the AFDD routines for each AHU:\\na. SAT = supply air temperature\\nb. MAT = mixed air temperature\\nc. RAT = return air temperature\\nd. OAT = outdoor air temperature\\ne. DSP = duct static pressure\\nf. SATSP = supply air temperature setpoint\\ng. DSPSP = duct static pressure setpoint\\nh. HC = heating-coil valve position command; 0% ≤ HC ≤ 100%\\ni. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100%\\nj. FS = fan speed command; 0% ≤ FS ≤ 100%\\nk. CCET = cooling-coil entering temperature\\nl. CCLT = cooling-coil leaving temperature\\nm. HCET = heating-coil entering temperature\\nn. HCLT = heating-coil leaving temperature\",\n      \"page_hint\": 138,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Calculated Values\",\n      \"section_id\": \"5.16.14.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"The following values must be continuously calculated by the AFDD routines for each AHU: 5-minute rolling averages of SAT, MAT, RAT, OAT, DSP, CCET, CCLT, HCET, HCLT; %OA = (MAT – RAT)/(OAT – RAT); %OAmin = MinOAsp / actual total airflow; OS = number of changes in operating state during the previous 60 minutes.\",\n      \"trigger_condition\": \"Continuous.\",\n      \"required_behavior\": \"Calculate rolling averages, %OA, %OAmin, OS.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.14.6. The following values must be continuously calculated by the AFDD routines for each AHU:\\na. Five-minute rolling averages with 1-minute sampling time of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently.\\n1. SAT avg = rolling average of supply air temperature\\n2. MAT avg = rolling average of mixed air temperature\\n3. RAT avg = rolling average of return air temperature\\n4. OAT avg = rolling average of outdoor air temperature\\n5. DSP avg = rolling average of duct static pressure\\n6. CCET avg = rolling average of cooling-coil entering temperature\\n7. CCLT avg = rolling average of cooling-coil leaving temperature\\n8. HCET avg = rolling average of heating-coil entering temperature\\n9. HCLT avg = rolling average of heating-coil leaving temperature\\nb. %OA = actual outdoor air fraction as a percentage = (MAT – RAT)/(OAT – RAT), or per airflow measurement station if available.\\nc. %OAmin = active minimum OA setpoint (MinOAsp) divided by actual total airflow (from sum of VAV box flows or by airflow measurement station) as a percentage.\\nd. OS = number of changes in operating state during the previous 60 minutes (moving window)\",\n      \"page_hint\": 138,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"AFDD Internal Variables\",\n      \"section_id\": \"5.16.14.7\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"The internal variables shown in Table 5.16.14.7 shall be defined for each AHU. All parameters are adjustable by the operator, with initial values as shown.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"ΔTSF: 1°C (2°F)\",\n        \"ΔTMIN: 6°C (10°F)\",\n        \"ƐSAT: 1°C (2°F)\",\n        \"ƐRAT: 1°C (2°F)\",\n        \"ƐMAT: 3°C (5°F)\",\n        \"ƐOAT: 1°C (2°F) if local sensor @ unit; 3°C (5°F) if global sensor\",\n        \"ƐF: 30%\",\n        \"ƐVFDSPD: 5%\",\n        \"ƐDSP: 25 Pa (0.1”)\",\n        \"ƐCCET: varies\",\n        \"ƐCCLT: varies\",\n        \"ƐHCET: varies\",\n        \"ƐHCLT: varies\",\n        \"ΔOS MAX: 7\",\n        \"ModeDelay: 30 minutes\",\n        \"AlarmDelay: 30 minutes\",\n        \"TestModeDelay: 120 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.16.14.7 VAV AHU AFDD Internal Variables\\nVariable Name  Description  Default Value\\nΔTSF Temperature rise across supply fan  1°C (2°F)\\nΔTMIN Minimum difference between OAT and RAT to evaluate economizer error conditions (FC#6)  6°C (10°F)\\nƐSAT Temperature error threshold for SAT sensor  1°C (2°F)\\nƐRAT Temperature error threshold for RAT sensor  1°C (2°F)\\nƐMAT Temperature error threshold for MAT sensor  3°C (5°F)\\nƐOAT Temperature error threshold for OAT sensor  1°C (2°F) if local sensor @ unit. 3°C (5°F) if global sensor.\\nƐF Airflow error threshold  30%\\nƐVFDSPD  VFD speed error threshold  5%\\nƐDSP Duct static pressure error threshold  25 Pa (0.1”)\\nƐCCET Cooling coil entering temperature sensor error. Equal to ƐMAT or dedicated sensor error  Varies, see Description\\nƐCCLT Cooling coil leaving temperature sensor error. Equal to ƐSAT or dedicated sensor error\\nƐHCET Heating coil entering temperature sensor error; equal to ƐMAT or dedicated sensor error\\nƐHCLT Heating coil leaving temperature sensor error. Equal to ƐSAT or dedicated sensor error\\nΔOS MAX Maximum number of changes in Operating State during the previous 60 minutes (moving window)  7\\nModeDelay  Time in minutes to suspend Fault Condition evaluation after a change in Mode  30\\nAlarmDelay  Time in minutes to that a Fault Condition must persist before triggering an alarm  30\\nTestModeDelay  Time in minutes that Test Mode is enabled  120\",\n      \"page_hint\": 139,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Conditions Table\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"Table 5.16.14.8 shows potential fault conditions that can be evaluated by the AFDD routines. If the equation statement is TRUE, then the specified fault condition exists. The fault conditions to be evaluated at any given time will depend on the OS of the AHU.\",\n      \"trigger_condition\": \"Equation TRUE.\",\n      \"required_behavior\": \"Fault condition exists.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Various per Table 5.16.14.8.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.14.8. Table 5.16.14.8 shows potential fault conditions that can be evaluated by the AFDD routines. If the equation statement is TRUE, then the specified fault condition exists. The fault conditions to be evaluated at any given time will depend on the OS of the AHU.\",\n      \"page_hint\": 140,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Condition Evaluation by OS\",\n      \"section_id\": \"5.16.14.9\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"A subset of all potential fault conditions is evaluated by the AFDD routines. The set of applicable fault conditions depends on the OS of the AHU as listed in Section 5.16.14.9.\",\n      \"trigger_condition\": \"AHU operating in specific OS.\",\n      \"required_behavior\": \"Evaluate listed fault conditions for that OS.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.14.9. A subset of all potential fault conditions is evaluated by the AFDD routines. The set of applicable fault conditions depends on the OS of the AHU:\\na. In OS#1 (heating), the following fault conditions shall be evaluated:\\n1. FC#1: DSP too low with fan at full speed\\n2. FC#2: MAT too low; should be between RAT and OAT\\n3. FC#3: MAT too high; should be between RAT and OAT\\n4. FC#4: Too many changes in OS\\n5. FC#5: SAT too low; should be higher than MAT\\n6. FC#6: OA fraction too low or too high; should equal %OAmin\\n7. FC#7: SAT too low in full heating\\n8. FC#14: Temperature drop across inactive cooling coil\\nb. In OS#2 (modulating economizer), the following fault conditions shall be evaluated:\\n1. FC#1: DSP too low with fan at full speed\\n2. FC#2: MAT too low; should be between RAT and OAT\\n3. FC#3: MAT too high; should be between RAT and OAT\\n4. FC#4: Too many changes in OS\\n5. FC#8: SAT and MAT should be approximately equal\\n6. FC#9: OAT too high for free cooling without mechanical cooling\\n7. FC#12: SAT too high; should be less than MAT\\n8. FC#14: Temperature drop across inactive cooling coil\\n9. FC#15: Temperature rise across inactive heating coil\\nc. In OS#3 (mechanical + 100% economizer cooling), the following fault conditions shall be evaluated:\\n1. FC#1: DSP too low with fan at full speed\\n2. FC#2: MAT too low; should be between RAT and OAT\\n3. FC#3: MAT too high; should be between RAT and OAT\\n4. FC#4: Too many changes in OS\\n5. FC#10: OAT and MAT should be approximately equal\\n6. FC#11: OAT too low for mechanical cooling\\n7. FC#12: SAT too high; should be less than MAT\\n8. FC#13: SAT too high in full cooling\\n9. FC#15: Temperature rise across inactive heating coil\\nd. In OS#4 (mechanical Cooling, minimum OA), the following fault conditions shall be evaluated:\\n1. FC#1: DSP too low with fan at full speed\\n2. FC#2: MAT too low; should be between RAT and OAT\\n3. FC#3: MAT too high; should be between RAT and OAT\\n4. FC#4: Too many changes in OS\\n5. FC#6: OA fraction too low or too high; should equal %OAmin\\n6. FC#12: SAT too high; should be less than MAT\\n7. FC#13: SAT too high in full cooling\\n8. FC#15: Temperature rise across inactive heating coil\\ne. In OS#5 (other), the following fault conditions shall be evaluated:\\n1. FC#1: DSP too low with fan at full speed\\n2. FC#2: MAT too low; should be between RAT and OAT\\n3. FC#3: MAT too high; should be between RAT and OAT\\n4. FC#4: Too many changes in OS\",\n      \"page_hint\": 143,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Alarm Suppression by Operator\",\n      \"section_id\": \"5.16.14.10\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"For each air handler, the operator shall be able to suppress the alarm for any fault condition.\",\n      \"trigger_condition\": \"Operator action.\",\n      \"required_behavior\": \"Suppress alarm for any fault condition.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.14.10. For each air handler, the operator shall be able to suppress the alarm for any fault condition.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Evaluation Suspension\",\n      \"section_id\": \"5.16.14.11\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"Evaluation of fault conditions shall be suspended when AHU is not operating, or for a period of ModeDelay minutes following a change in mode of any Zone Group served by the AHU.\",\n      \"trigger_condition\": \"AHU not operating OR mode change in served Zone Group.\",\n      \"required_behavior\": \"Suspend fault evaluation for ModeDelay minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.14.11. Evaluation of fault conditions shall be suspended under the following conditions:\\na. When AHU is not operating\\nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Condition Evaluation Restriction\",\n      \"section_id\": \"5.16.14.12\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"Fault conditions that are not applicable to the current OS shall not be evaluated.\",\n      \"trigger_condition\": \"Current OS.\",\n      \"required_behavior\": \"Do not evaluate inapplicable fault conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.14.12. Fault conditions that are not applicable to the current OS shall not be evaluated.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Condition Persistence Requirement\",\n      \"section_id\": \"5.16.14.13\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"trigger_condition\": \"Fault condition TRUE.\",\n      \"required_behavior\": \"Must persist for AlarmDelay minutes before reporting.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.14.13. A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"AFDD Test Mode\",\n      \"section_id\": \"5.16.14.14\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system, and ensure normal fault detection occurs after testing is complete.\",\n      \"trigger_condition\": \"Test mode activated.\",\n      \"required_behavior\": \"Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Test mode allows instant AFDD testing.\",\n      \"evidence_quote\": \"5.16.14.14. Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system, and ensure normal fault detection occurs after testing is complete.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Alarm Reporting\",\n      \"section_id\": \"5.16.14.15\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from the table in Section 5.16.14.8.\",\n      \"trigger_condition\": \"Fault condition reported.\",\n      \"required_behavior\": \"Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.14.15. When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from the table in Section 5.16.14.8.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.16.15\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"HW valve, CHW valve\",\n      \"summary\": \"Provide software switches that interlock to a CHW and hot-water plant level to force HW valve full open, force HW valve full closed, force CHW valve full open, and force CHW valve full closed.\",\n      \"trigger_condition\": \"Commissioning override activated.\",\n      \"required_behavior\": \"Force valves to full open/closed as selected.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Software switches for valve overrides.\",\n      \"evidence_quote\": \"5.16.15. Testing/Commissioning Overrides. Provide software switches that interlock to a CHW and hot-water plant level to\\na. force HW valve full open if there is a hot-water coil,\\nb. force HW valve full closed if there is a hot-water coil,\\nc. force CHW valve full open, and\\nd. force CHW valve full closed.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled-Water Reset Requests\",\n      \"section_id\": \"5.16.16.1\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Chilled-water plant\",\n      \"summary\": \"If SAT exceeds SAT setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if SAT exceeds setpoint by 2°C (3°F) for 2 minutes, send 2 requests. Else if CHW valve position > 95%, send 1 request until CHW valve position < 85%. Else if CHW valve position < 95%, send 0 requests.\",\n      \"trigger_condition\": \"SAT deviation or CHW valve position.\",\n      \"required_behavior\": \"Send requests per conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.16.16.1. Chilled-Water Reset Requests\\na. If the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests.\\nb. Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests.\\nc. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%.\\nd. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 53218, "completion_tokens": 31094, "total_tokens": 84312, "prompt_tokens_details": {"cached_tokens": 53120}, "prompt_cache_hit_tokens": 53120, "prompt_cache_miss_tokens": 98}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
