{"candidate_id": "cand_333a13545cbfac5d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_19_2_2:fan_status_mismatch_alarm_commanded_on_status_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm – Commanded On, Status Off", "section_id": "5.19.2.2", "section_title": "Alarms", "equipment_scope": "General constant speed exhaust fan", "summary": "If fan is commanded on but status is off for 15 seconds, generate a Level 2 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["15 seconds"], "fault_condition": "Fan commanded on, status off for 15 seconds.", "commissioning_check": null, "evidence_quote": "a. Commanded on, status off:  Level 2", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Commanded on, status off:  Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.2.2", "source_chunk_ids": ["chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8", "chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_2f565c2f003945ca", "chunk_bd8eb336d472428b", "chunk_bb9b3e25cc6f4c90", "chunk_0b6a50c178a047e9", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82, 86, 89, 93, 134, 148, 161, 171, 222, 254, 264], "evidence_text": "a. Commanded on, status off:  Level 2", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_114c82dcd77966c1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_19_2_2:fan_status_mismatch_alarm_commanded_off_status_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm – Commanded Off, Status Off", "section_id": "5.19.2.2", "section_title": "Alarms", "equipment_scope": "General constant speed exhaust fan", "summary": "If fan is commanded off but status is off for 15 seconds, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["15 seconds"], "fault_condition": "Fan commanded off, status off for 15 seconds.", "commissioning_check": null, "evidence_quote": "b. Commanded off, status off:  Level 4", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Commanded off, status off:  Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.2.2", "source_chunk_ids": ["chunk_2f565c2f003945ca"], "chunk_id": "chunk_2f565c2f003945ca", "page_no": 171, "source_page_nos": [171], "evidence_text": "b. Commanded off, status off:  Level 4", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
