{"candidate_id": "cand_4501e81f349c0b71", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_1:supply_fan_run_requirement", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Run Requirement", "section_id": "5.18.4.1", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU supply fan", "summary": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trigger_condition": "Unit is in any mode other than Unoccupied Mode.", "required_behavior": "Supply fan shall run.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "page_hint": 153}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.1"}
{"candidate_id": "cand_a0352409712d466b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_2:fan_speed_ramp_limit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Speed Ramp Limit", "section_id": "5.18.4.2", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU supply fan", "summary": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trigger_condition": "Any change in fan speed command.", "required_behavior": "Fan speed change rate shall not exceed 10% per minute.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "page_hint": 153}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.2"}
{"candidate_id": "cand_5dc58d309ca710bf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_18_4_3:fan_speed_setpoints", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Fan Speed Setpoints", "section_id": "5.18.4.3", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU supply fan", "summary": "Minimum, medium, and maximum fan speeds are defined. MinSpeed, MaxCoolSpeed, MaxHeatSpeed per Section 3.2.1. MedSpeed is reset linearly based on outdoor air temperature between two endpoints.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["MinSpeed per Section 3.2.1", "MaxCoolSpeed per Section 3.2.1", "MaxHeatSpeed per Section 3.2.1", "MedSpeed reset from MinSpeed to MaxCoolSpeed based on OAT between Endpoint #1 and Endpoint #2"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum, medium, and maximum fan speeds shall be as follows:\na. Minimum speed MinSpeed, maximum cooling speed MaxCoolSpeed, and maximum heating speed MaxHeatSpeed shall be determined per Section 3.2.1.\nb. Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.\n1. Endpoint #1: the lesser of zone temperature +0.5°C (1°F) and maximum supply air dew point MaxDPT.\n2. Endpoint #2: the lesser of zone temperature minus 6°C (10°F) and the maximum supply air dew point MaxDPT minus 1°C (2°F).", "page_hint": 153}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Minimum, medium, and maximum fan speeds shall be as follows:\na. Minimum speed MinSpeed, maximum cooling speed MaxCoolSpeed, and maximum heating speed MaxHeatSpeed shall be determined per Section 3.2.1.\nb. Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.\n1. Endpoint #1: the lesser of zone temperature +0.5°C (1°F) and maximum supply air dew point MaxDPT.\n2. Endpoint #2: the lesser of zone temperature minus 6°C (10°F) and the maximum supply air dew point MaxDPT minus 1°C (2°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.3"}
{"candidate_id": "cand_9dda687d26855f5e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_18_4_4:supply_air_temperature_setpoint_deadband", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Supply Air Temperature Setpoint Deadband", "section_id": "5.18.4.4", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU", "summary": "The deadband values of SATsp and SATsp-C shall be the average of the zone heating and cooling setpoints, limited between 21°C (70°F) and 24°C (75°F).", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Deadband = average of zone heating and cooling setpoints, clamped to [21°C (70°F), 24°C (75°F)]"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "page_hint": 153}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.4"}
{"candidate_id": "cand_d98e321035830121", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_6:fan_speed_and_sat_reset_based_on_heating_cooling_loop_signal", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Speed and SAT Reset Based on Heating/Cooling Loop Signal", "section_id": "5.18.4.6", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU", "summary": "Fan speed and supply air temperature setpoints are reset simultaneously by the heating or cooling loop signal. Detailed mapping provided for heating loop 100%-0% and cooling loop 0%-100%.", "trigger_condition": "Supply fan proven ON; heating or cooling loop signal active.", "required_behavior": "Fan speed and SATsp/SATsp-C follow defined segments based on loop signal percentage.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.\nb. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed.\nc. In deadband, fan speed setpoint is MinSpeed.\nd. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed.\ne. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed.\nf. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed.\ng. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.\nh. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT.\ni. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the deadband value.\nj. In deadband, SATsp is the deadband value.\nk. For a cooling-loop signal of 0% to 25%, SATsp is reset from the deadband value to Cool_SAT minus 1°C (2°F), while SATsp-C is the deadband value.\nl. For a cooling-loop signal of 25% to 50%, SATsp and SATsp-C are unchanged.\nm. For a cooling-loop signal of 50% to 75%, SATsp remains at Cool_SAT minus 1°C (2°F), SATsp-C is reset from the deadband value to Cool_SAT.\nn. For a cooling-loop signal of 75% to 100%, SATsp and SATsp-C are unchanged.", "page_hint": 154}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.\nb. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed.\nc. In deadband, fan speed setpoint is MinSpeed.\nd. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed.\ne. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed.\nf. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed.\ng. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.\nh. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT.\ni. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the deadband value.\nj. In deadband, SATsp is the deadband value.\nk. For a cooling-loop signal of 0% to 25%, SATsp is reset from the deadband value to Cool_SAT minus 1°C (2°F), while SATsp-C is the deadband value.\nl. For a cooling-loop signal of 25% to 50%, SATsp and SATsp-C are unchanged.\nm. For a cooling-loop signal of 50% to 75%, SATsp remains at Cool_SAT minus 1°C (2°F), SATsp-C is reset from the deadband value to Cool_SAT.\nn. For a cooling-loop signal of 75% to 100%, SATsp and SATsp-C are unchanged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.6"}
{"candidate_id": "cand_8554257604ffa2b1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_2:satsp_control_loop_enable_and_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SATsp Control Loop Enable and Mapping", "section_id": "5.18.5.2", "section_title": "Supply Air Temperature Control", "equipment_scope": "SZVAV AHU", "summary": "The control loop for SATsp is enabled when supply fan is proven ON. Its output sequences the heating coil (if applicable) and economizer dampers. Damper positions are limited by MinOA-P and MaxOA-P.", "trigger_condition": "Supply fan proven ON.", "required_behavior": "SATsp loop enabled; output maps to heating coil and economizer dampers per Figure 5.18.5.2.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.\na. Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2. Outdoor air damper minimum MinOA-P and maximum MaxOA-P positions are limited for economizer lockout and to maintain minimum outdoor airflow rate as described in Sections 5.18.6 and 5.18.6.3.", "page_hint": 156}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.\na. Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2. Outdoor air damper minimum MinOA-P and maximum MaxOA-P positions are limited for economizer lockout and to maintain minimum outdoor airflow rate as described in Sections 5.18.6 and 5.18.6.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.2"}
{"candidate_id": "cand_d9a532ffd6907240", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_3:satsp_c_control_loop_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SATsp-C Control Loop Enable", "section_id": "5.18.5.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "SZVAV AHU cooling coil", "summary": "The control loop for SATsp-C is enabled when supply fan is proven ON and Zone State is cooling. It modulates the cooling coil to maintain SATsp-C.", "trigger_condition": "Supply fan proven ON and Zone State is cooling.", "required_behavior": "SATsp-C loop enabled; modulates cooling coil to SATsp-C.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise. When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.", "page_hint": 156}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise. When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.3"}
{"candidate_id": "cand_d51cd9e439303450", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_2:minimum_outdoor_air_damper_control_without_airflow_station", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Damper Control without Airflow Station", "section_id": "5.18.6.2", "section_title": "Minimum Outdoor Air Control", "equipment_scope": "SZVAV AHU outdoor air damper", "summary": "For units without an outdoor airflow measurement station, MinOA-P is calculated based on MinOAsp, fan speed, and linear interpolation between MinPosMin/Max and DesPosMin/Max.", "trigger_condition": "Zone in Occupied Mode; MinOAsp nonzero.", "required_behavior": "Calculate MinPos* and DesPos* based on fan speed; set MinOA-P proportionally between MinPos* and DesPos* based on MinOAsp between MinOA and DesOA.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. At least once per minute while the zone is in Occupied Mode, the BAS shall calculate MinPos* as a linear interpolation between MinPosMin and MinPosMax based on the current fan speed.\nc. At least once per minute while the zone is in Occupied Mode, the BAS shall calculate DesPos* as a linear interpolation between DesPosMin and DesPosMax based on the current fan speed.\nd. If MinOAsp is zero, MinOA-P shall be zero (i.e., outdoor air damper fully closed).\ne. If MinOAsp is nonzero, then the outdoor air damper minimum position MinOA-P shall be the value between MinPos* and DesPos* that is proportional to the value of MinOAsp between MinOA and DesOA.", "page_hint": 157}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. At least once per minute while the zone is in Occupied Mode, the BAS shall calculate MinPos* as a linear interpolation between MinPosMin and MinPosMax based on the current fan speed.\nc. At least once per minute while the zone is in Occupied Mode, the BAS shall calculate DesPos* as a linear interpolation between DesPosMin and DesPosMax based on the current fan speed.\nd. If MinOAsp is zero, MinOA-P shall be zero (i.e., outdoor air damper fully closed).\ne. If MinOAsp is nonzero, then the outdoor air damper minimum position MinOA-P shall be the value between MinPos* and DesPos* that is proportional to the value of MinOAsp between MinOA and DesOA.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.2"}
{"candidate_id": "cand_0d85eae7c2e9d4a0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_3:minimum_outdoor_air_control_with_airflow_station", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control with Airflow Station", "section_id": "5.18.6.3", "section_title": "Minimum Outdoor Air Control", "equipment_scope": "SZVAV AHU outdoor air damper", "summary": "For units with an outdoor airflow measurement station, a reverse-acting control loop maintains MinOAsp by modulating MinOA-P when supply fan is proven on and in Occupied Mode.", "trigger_condition": "Supply fan proven on and in Occupied Mode.", "required_behavior": "Reverse-acting control loop modulates MinOA-P to maintain MinOAsp.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.\nb. The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.", "page_hint": 158}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.\nb. The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.3"}
{"candidate_id": "cand_6cd0b9b07f1dd593", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_1:economizer_lockout_sequencing", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer Lockout Sequencing", "section_id": "5.18.7.1", "section_title": "Economizer Lockout", "equipment_scope": "SZVAV AHU economizer", "summary": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.", "trigger_condition": "Economizer high-limit conditions exceeded per Section 5.1.17.", "required_behavior": "Economizer dampers disabled.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.", "page_hint": 158}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.1"}
{"candidate_id": "cand_5cbcefea9921d4c7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_2:economizer_re_enable_delay", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer Re-enable Delay", "section_id": "5.18.7.2", "section_title": "Economizer Lockout", "equipment_scope": "SZVAV AHU economizer", "summary": "Once the economizer is disabled, it shall not be re-enabled within 10 minutes and vice versa.", "trigger_condition": "Economizer disabled or enabled.", "required_behavior": "Minimum 10-minute delay before changing economizer state.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.", "page_hint": 158}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.2"}
{"candidate_id": "cand_4179e2cb0267e820", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_3:economizer_maxoa_p_setting", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer MaxOA-P Setting", "section_id": "5.18.7.3", "section_title": "Economizer Lockout", "equipment_scope": "SZVAV AHU economizer damper", "summary": "When economizer is enabled, MaxOA-P = 100%. When disabled, set MaxOA-P equal to MinOA-P.", "trigger_condition": "Economizer enabled/disabled.", "required_behavior": "MaxOA-P = 100% when enabled; MaxOA-P = MinOA-P when disabled.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.", "page_hint": 158}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.3"}
{"candidate_id": "cand_5d91fc6eee1f1743", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_1:relief_damper_direct_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Direct Building Pressure Control", "section_id": "5.18.8.1", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "SZVAV AHU relief dampers", "summary": "Relief dampers enabled when supply fan is proven ON; P-only control loop modulates dampers to maintain 12 Pa (0.05 in. of water) building static pressure.", "trigger_condition": "Supply fan proven ON.", "required_behavior": "P-only loop modulates relief dampers to 12 Pa building static pressure.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\nb. When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "page_hint": 159}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\nb. When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.1"}
{"candidate_id": "cand_cf25ac4558ae88a7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_2:relief_damper_passive_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Passive Building Pressure Control", "section_id": "5.18.8.2", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "SZVAV AHU relief dampers", "summary": "Relief dampers enabled when supply fan is proven ON and any outdoor air damper is open. Position reset linearly from MinRelief to MaxRelief as MinOAsp resets from MinOA to DesOA.", "trigger_condition": "Supply fan proven ON and any outdoor air damper open.", "required_behavior": "Relief damper position = linear interpolation between MinRelief and MaxRelief based on MinOAsp between MinOA and DesOA.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.\nc. Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.", "page_hint": 159}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.\nc. Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.2"}
{"candidate_id": "cand_3cc70f3e1399a30b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_10_1:return_fan_speed_tracking_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Speed Tracking Control", "section_id": "5.18.10.1", "section_title": "Return-Fan Control", "equipment_scope": "SZVAV AHU return fan", "summary": "Return fan runs whenever supply fan is proven ON. Exhaust damper opens when both fans are proven ON. Return fan speed is controlled to supply fan speed less differential S-R-SPD-DIFF*, adjusted by MinOAsp/DesOA.", "trigger_condition": "Supply fan proven ON.", "required_behavior": "Return fan speed = supply fan speed - S-R-SPD-DIFF*; S-R-SPD-DIFF* = S-R-SPD-DIFF * (MinOAsp / DesOA).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Return fan shall run whenever associated supply fan is proven ON.\nc. The active differential airflow setpoint S-R-SPD-DIFF* shall be S-R-SPD-DIFF (see Section 3.2.2.4) adjusted by the active minimum outdoor airflow setpoint, MinOAsp relative to the design outdoor airflow setpoint, DesOA.\n𝑆−𝑅−𝑆𝑃𝐷−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝑆𝑃𝐷−𝐷𝐼𝐹𝐹𝑀𝑖𝑛𝑂𝐴𝑠𝑝𝐷𝑒𝑠𝑂𝐴\nd. Return-fan speed shall be the controlled to maintain return fan speed equal to supply fan speed less differential S-R-SPD-DIFF*.", "page_hint": 159}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Return fan shall run whenever associated supply fan is proven ON.\nc. The active differential airflow setpoint S-R-SPD-DIFF* shall be S-R-SPD-DIFF (see Section 3.2.2.4) adjusted by the active minimum outdoor airflow setpoint, MinOAsp relative to the design outdoor airflow setpoint, DesOA.\n𝑆−𝑅−𝑆𝑃𝐷−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝑆𝑃𝐷−𝐷𝐼𝐹𝐹𝑀𝑖𝑛𝑂𝐴𝑠𝑝𝐷𝑒𝑠𝑂𝐴\nd. Return-fan speed shall be the controlled to maintain return fan speed equal to supply fan speed less differential S-R-SPD-DIFF*.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.10.1"}
{"candidate_id": "cand_cfc57c4b3b1376a7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_1:freeze_protection_stage_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 1", "section_id": "5.18.11.1", "section_title": "Freeze Protection", "equipment_scope": "SZVAV AHU", "summary": "If SAT drops below 4°C (40°F) for 5 minutes, send heating plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT ≥ 6°C (42°F). Disable when SAT > 7°C (45°F) for 5 minutes.", "trigger_condition": "SAT < 4°C (40°F) for 5 minutes.", "required_behavior": "Send HHW plant requests, OA damper to minimum, heat to SAT ≥ 6°C (42°F).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "page_hint": 160}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.1"}
{"candidate_id": "cand_bc11b4fd27009ca1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_2:freeze_protection_stage_2", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 2", "section_id": "5.18.11.2", "section_title": "Freeze Protection", "equipment_scope": "SZVAV AHU", "summary": "If SAT drops below 3°C (38°F) for 5 minutes, fully close economizer and minimum OA damper for 1 hour, set Level 3 alarm. After 1 hour, resume minimum OA and revert to Stage 1.", "trigger_condition": "SAT < 3°C (38°F) for 5 minutes.", "required_behavior": "Close OA dampers for 1 hour, alarm, then resume minimum OA and Stage 1.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.18.11.1).", "page_hint": 160}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.18.11.1).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.2"}
{"candidate_id": "cand_7e51b3dc8770cc5d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_3:freeze_protection_stage_3", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 3", "section_id": "5.18.11.3", "section_title": "Freeze Protection", "equipment_scope": "SZVAV AHU", "summary": "Upon freeze-stat signal or if SAT < 3°C (38°F) for 15 min or < 1°C (34°F) for 5 min, shut down fans, close OA damper, open CHW valve 100%, energize CHW pump, send HHW requests, modulate heating coil to maintain SAT or MAT at 27°C (80°F), set Level 2 alarm.", "trigger_condition": "Freeze-stat signal or SAT < 3°C (38°F) for 15 min or < 1°C (34°F) for 5 min.", "required_behavior": "Fans off, OA damper closed, CHW valve 100%, CHW pump on, heat to 27°C (80°F), Level 2 alarm.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling-coil valve position 100%, and energize the CHW pump system. Send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.", "page_hint": 160}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling-coil valve position 100%, and energize the CHW pump system. Send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.3"}
{"candidate_id": "cand_00c97a24079ac2cd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_1:fan_maintenance_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Maintenance Alarm", "section_id": "5.18.12.1", "section_title": "Alarms", "equipment_scope": "SZVAV AHU supply fan", "summary": "Level 4 alarm when fan has operated for more than 1500 hours. Reset interval counter when alarm is acknowledged.", "trigger_condition": "Fan runtime > 1500 hours.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Fan runtime exceeds 1500 hours.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "page_hint": 161}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.1"}
{"candidate_id": "cand_d72f9d21b1a31c6c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_2:fan_status_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Alarm", "section_id": "5.18.12.2", "section_title": "Alarms", "equipment_scope": "SZVAV AHU supply fan", "summary": "Fan alarm if status differs from command for 15 seconds. Commanded ON, status OFF: Level 2. Commanded OFF, status ON: Level 4.", "trigger_condition": "Fan status != command for 15 seconds.", "required_behavior": "Generate alarm per mismatch type.", "configurable_values": [], "fault_condition": "Status mismatch for 15 seconds.", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "page_hint": 161}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.2"}
{"candidate_id": "cand_5d107f992d4ede6c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_3:filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Filter Pressure Drop Alarm", "section_id": "5.18.12.3", "section_title": "Alarms", "equipment_scope": "SZVAV AHU filter", "summary": "Level 4 alarm if filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed > 20% of MaxCoolSpeed. Alarm limit varies with fan speed: DPx = DP100 * (x)^1.4.", "trigger_condition": "Filter DP > max(alarm limit, 12.5 Pa) for 10 min and fan speed > 20% MaxCoolSpeed.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Filter DP exceeds limit for 10 minutes.", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows:\n𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "page_hint": 161}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows:\n𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.3"}
{"candidate_id": "cand_5b134bb08597f487", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_13_2:afdd_operating_state_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Operating State Definition", "section_id": "5.18.13.2", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "The OS of each AHU is defined by commanded positions of heating valve, cooling valve, and economizer damper per Table 5.18.13.2.", "trigger_condition": "Continuous evaluation.", "required_behavior": "Determine OS based on valve/damper positions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.", "page_hint": 162}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.2"}
{"candidate_id": "cand_2ff9913bbf845fd9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_18_13_3:afdd_required_points", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "AFDD Required Points", "section_id": "5.18.13.3", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "List of points that must be available to AFDD routines: SAT, MAT, RAT, OAT, DSP, SATsp, SATsp-C, HC, CC, FS, CCET, CCLT, HCET, HCLT.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. SAT = supply air temperature\nb. MAT = mixed air temperature\nc. RAT = return air temperature\nd. OAT = outdoor air temperature\ne. DSP = duct static pressure\nf. SATsp = supply air temperature setpoint for heating coil and economizer control\ng. SATsp-C = supply air temperature setpoint for cooling coil control\nh. HC = heating-coil valve position command; 0% ≤ HC ≤ 100%\ni. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100%\nj. FS = fan-speed command; 0% ≤ FS ≤ 100%\nk. CCET = cooling-coil entering temperature\nl. CCLT = cooling-coil leaving temperature\nm. HCET = heating-coil entering temperature\nn. HCLT = heating-coil leaving temperature", "page_hint": 163}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. SAT = supply air temperature\nb. MAT = mixed air temperature\nc. RAT = return air temperature\nd. OAT = outdoor air temperature\ne. DSP = duct static pressure\nf. SATsp = supply air temperature setpoint for heating coil and economizer control\ng. SATsp-C = supply air temperature setpoint for cooling coil control\nh. HC = heating-coil valve position command; 0% ≤ HC ≤ 100%\ni. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100%\nj. FS = fan-speed command; 0% ≤ FS ≤ 100%\nk. CCET = cooling-coil entering temperature\nl. CCLT = cooling-coil leaving temperature\nm. HCET = heating-coil entering temperature\nn. HCLT = heating-coil leaving temperature", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.3"}
{"candidate_id": "cand_d5b4ca49e4e05d36", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_13_4:afdd_rolling_averages", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Rolling Averages", "section_id": "5.18.13.4", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "Five-minute rolling averages with 1-minute sampling of SAT, MAT, RAT, OAT, CCET, CCLT, HCET, HCLT, and ΔOS (number of OS changes in 60 minutes).", "trigger_condition": "Continuous calculation.", "required_behavior": "Calculate rolling averages.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Five-minute rolling averages with 1-minute sampling of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently.\n1. SAT avg = rolling average of supply air temperature\n2. MAT avg = rolling average of mixed air temperature\n3. RAT avg = rolling average of return air temperature\n4. OAT avg = rolling average of outdoor air temperature\n5. CCET avg = rolling average of cooling-coil entering temperature\n6. CCLT avg = rolling average of cooling-coil leaving temperature\n7. HCET avg = rolling average of heating-coil entering temperature\n8. HCLT avg = rolling average of heating-coil leaving temperature\n9. ΔOS = number of changes in OS during the previous 60 minutes (moving window)", "page_hint": 163}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Five-minute rolling averages with 1-minute sampling of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently.\n1. SAT avg = rolling average of supply air temperature\n2. MAT avg = rolling average of mixed air temperature\n3. RAT avg = rolling average of return air temperature\n4. OAT avg = rolling average of outdoor air temperature\n5. CCET avg = rolling average of cooling-coil entering temperature\n6. CCLT avg = rolling average of cooling-coil leaving temperature\n7. HCET avg = rolling average of heating-coil entering temperature\n8. HCLT avg = rolling average of heating-coil leaving temperature\n9. ΔOS = number of changes in OS during the previous 60 minutes (moving window)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.4"}
{"candidate_id": "cand_b9d0c43711691407", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_18_13_5:afdd_internal_variables", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "AFDD Internal Variables", "section_id": "5.18.13.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "Internal variables with default values: ΔTSF=0.5°C (1°F), ΔTMIN=6°C (10°F), εSAT=1°C (2°F), εRAT=1°C (2°F), εMAT=3°C (5°F), εOAT=1°C (2°F) local/3°C (5°F) global, ΔOSmax=7, ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["ΔTSF = 0.5°C (1°F)", "ΔTMIN = 6°C (10°F)", "εSAT = 1°C (2°F)", "εRAT = 1°C (2°F)", "εMAT = 3°C (5°F)", "εOAT = 1°C (2°F) local / 3°C (5°F) global", "ΔOSmax = 7", "ModeDelay = 30 min", "AlarmDelay = 30 min", "TestModeDelay = 120 min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.18.13.5 SZVAV AHU Internal Variables\nVariable Name Description Default Value\nΔTSF Temperature rise across supply fan 0.5°C (1°F)\nΔTMIN Minimum difference between OAT and RAT to evaluate economizer error conditions (FC#6) 6°C (10°F)\nεSAT Temperature error threshold for SAT sensor 1°C (2°F)\nεRAT Temperature error threshold for RAT sensor 1°C (2°F)\nεMAT Temperature error threshold for MAT sensor 3°C (5°F)\nεOAT Temperature error threshold for OAT sensor 1°C (2°F) if local sensor @ unit. 3°C (5°F) if global sensor.\nεCCET Cooling coil entering temperature sensor error. Equal to εMAT or dedicated sensor error Varies; see description.\nεCCLT Cooling coil leaving temperature sensor error. Equal to εSAT or dedicated sensor error\nεHCET Heating coil entering temperature sensor error; equal to εMAT or dedicated sensor error\nεHCLT Heating coil leaving temperature sensor error. Equal to εSAT or dedicated sensor error\nΔOSmax Maximum number of changes in Operating State during the previous 60 minutes (moving window) 7\nModeDelay Time in minutes to suspend Fault Condition evaluation after a change in mode 30\nAlarmDelay Time in minutes that a Fault Condition must persist before triggering an alarm 30\nTestModeDelay Time in minutes that Test Mode is enabled 120", "page_hint": 164}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.18.13.5 SZVAV AHU Internal Variables\nVariable Name Description Default Value\nΔTSF Temperature rise across supply fan 0.5°C (1°F)\nΔTMIN Minimum difference between OAT and RAT to evaluate economizer error conditions (FC#6) 6°C (10°F)\nεSAT Temperature error threshold for SAT sensor 1°C (2°F)\nεRAT Temperature error threshold for RAT sensor 1°C (2°F)\nεMAT Temperature error threshold for MAT sensor 3°C (5°F)\nεOAT Temperature error threshold for OAT sensor 1°C (2°F) if local sensor @ unit. 3°C (5°F) if global sensor.\nεCCET Cooling coil entering temperature sensor error. Equal to εMAT or dedicated sensor error Varies; see description.\nεCCLT Cooling coil leaving temperature sensor error. Equal to εSAT or dedicated sensor error\nεHCET Heating coil entering temperature sensor error; equal to εMAT or dedicated sensor error\nεHCLT Heating coil leaving temperature sensor error. Equal to εSAT or dedicated sensor error\nΔOSmax Maximum number of changes in Operating State during the previous 60 minutes (moving window) 7\nModeDelay Time in minutes to suspend Fault Condition evaluation after a change in mode 30\nAlarmDelay Time in minutes that a Fault Condition must persist before triggering an alarm 30\nTestModeDelay Time in minutes that Test Mode is enabled 120", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.5"}
{"candidate_id": "cand_65b0220f79c3b51a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_2_mat_too_low", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#2: MAT too low", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "MAT too low; should be between OAT and RAT. Equation: MAT_AVG + εMAT < min[(RAT_AVG - εRAT), (OAT_AVG - εOAT)].", "trigger_condition": "Equation TRUE.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "MAT_AVG + εMAT < min[(RAT_AVG - εRAT), (OAT_AVG - εOAT)]", "commissioning_check": null, "evidence_quote": "FC #2 (omit if no MAT sensor) Equation MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description MAT too low; should be between OAT and RAT Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error", "page_hint": 165}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #2 (omit if no MAT sensor) Equation MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description MAT too low; should be between OAT and RAT Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_2bb61c7f973dcca4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_3_mat_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#3: MAT too high", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "MAT too high; should be between OAT and RAT. Equation: MAT_AVG - εMAT > min[(RAT_AVG + εRAT), (OAT_AVG + εOAT)].", "trigger_condition": "Equation TRUE.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "MAT_AVG - εMAT > min[(RAT_AVG + εRAT), (OAT_AVG + εOAT)]", "commissioning_check": null, "evidence_quote": "FC #3 (omit if no MAT sensor) Equation MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description MAT too high; should be between OAT and RAT Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error", "page_hint": 166}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #3 (omit if no MAT sensor) Equation MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description MAT too high; should be between OAT and RAT Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_6ac80af8ea47d907", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_4_too_many_os_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#4: Too many OS changes", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "Too many changes in Operating State. Equation: ΔOS > ΔOSmax.", "trigger_condition": "ΔOS > ΔOSmax.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "ΔOS > ΔOSmax", "commissioning_check": null, "evidence_quote": "FC #4 Equation ΔOS > ΔOS MAX Applies to OS #1 – #5 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 166}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #4 Equation ΔOS > ΔOS MAX Applies to OS #1 – #5 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_788518e807210e29", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_5_sat_too_low_in_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#5: SAT too low in heating", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "SAT too low; should be higher than MAT. Equation: SAT_AVG + εSAT ≤ MAT_AVG - εMAT + ΔTSF. Applies to OS#1.", "trigger_condition": "Equation TRUE in OS#1.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "SAT_AVG + εSAT ≤ MAT_AVG - εMAT + ΔTSF", "commissioning_check": null, "evidence_quote": "FC #5 (omit if no MAT sensor) Equation SAT AVG + Ɛ SAT ≤ MAT AVG - ƐMAT + ΔTSF Applies to OS #1 Description SAT too low; should be higher than MAT Possible Diagnosis SAT sensor error MAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable", "page_hint": 166}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #5 (omit if no MAT sensor) Equation SAT AVG + Ɛ SAT ≤ MAT AVG - ƐMAT + ΔTSF Applies to OS #1 Description SAT too low; should be higher than MAT Possible Diagnosis SAT sensor error MAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_4eed15cc7b603b59", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_6_oa_fraction_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#6: OA fraction too high", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "OA fraction is too high; MAT should be closer to RAT than to OAT. Equation: |RAT_AVG - OAT_AVG| ≥ ΔTMIN and |RAT_AVG - MAT_AVG| > |OAT_AVG - MAT_AVG|. Applies to OS#1, #4.", "trigger_condition": "Both conditions TRUE in OS#1 or #4.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "|RAT_AVG - OAT_AVG| ≥ ΔTMIN and |RAT_AVG - MAT_AVG| > |OAT_AVG - MAT_AVG|", "commissioning_check": null, "evidence_quote": "FC #6 Equation | RAT AVG - OAT AVG | ≥ ΔTMIN and | RAT AVG - MAT AVG | > | OAT AVG - MAT AVG | Applies to OS #1, #4 Description OA fraction is too high; MAT should be closer to RAT than to OAT Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error Leaking or stuck economizer damper or actuator", "page_hint": 166}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #6 Equation | RAT AVG - OAT AVG | ≥ ΔTMIN and | RAT AVG - MAT AVG | > | OAT AVG - MAT AVG | Applies to OS #1, #4 Description OA fraction is too high; MAT should be closer to RAT than to OAT Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error Leaking or stuck economizer damper or actuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_830e288591a75a34", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_7_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#7: SAT too low in full heating", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "SAT too low in full heating. Equation: SAT_AVG < SATSP - εSAT and HC ≥ 99%. Applies to OS#1.", "trigger_condition": "Equation TRUE in OS#1.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "SAT_AVG < SATSP - εSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #7 (omit if no heating coil) Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on Leaking or stuck economizer damper or actuator", "page_hint": 166}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #7 (omit if no heating coil) Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on Leaking or stuck economizer damper or actuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_a7ee4e4bf67b690d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_8_sat_and_mat_not_equal_in_free_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#8: SAT and MAT not equal in free cooling", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "SAT and MAT should be approximately equal. Equation: |SAT_AVG - ΔTSF - MAT_AVG| > √(εSAT² + εMAT²). Applies to OS#2.", "trigger_condition": "Equation TRUE in OS#2.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "|SAT_AVG - ΔTSF - MAT_AVG| > √(εSAT² + εMAT²)", "commissioning_check": null, "evidence_quote": "FC #8 (omit if no MAT sensor) Equation | SAT AVG - ΔTSF - MAT AVG | > √ƐSAT2+ ƐMAT2 Applies to OS #2 Description SAT and MAT should be approximately equal Possible Diagnosis SAT sensor error MAT sensor error Cooling coil valve leaking or stuck open DX cooling stuck on Heating coil valve leaking or stuck open Gas or electric heat stuck on", "page_hint": 167}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #8 (omit if no MAT sensor) Equation | SAT AVG - ΔTSF - MAT AVG | > √ƐSAT2+ ƐMAT2 Applies to OS #2 Description SAT and MAT should be approximately equal Possible Diagnosis SAT sensor error MAT sensor error Cooling coil valve leaking or stuck open DX cooling stuck on Heating coil valve leaking or stuck open Gas or electric heat stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_1c1934660c5ef223", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_9_oat_too_high_for_free_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#9: OAT too high for free cooling", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "OAT is too high for free cooling without additional mechanical cooling. Equation: OAT_AVG + εOAT > SATSP - ΔTSF + εSAT. Applies to OS#2.", "trigger_condition": "Equation TRUE in OS#2.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "OAT_AVG + εOAT > SATSP - ΔTSF + εSAT", "commissioning_check": null, "evidence_quote": "FC #9 Equation OAT AVG + Ɛ OAT > SATSP - ΔTSF + Ɛ SAT Applies to OS #2 Description OAT is too high for free cooling without additional mechanical cooling Possible Diagnosis SAT sensor error OAT sensor error Cooling coil valve leaking or stuck open DX cooling stuck on", "page_hint": 167}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #9 Equation OAT AVG + Ɛ OAT > SATSP - ΔTSF + Ɛ SAT Applies to OS #2 Description OAT is too high for free cooling without additional mechanical cooling Possible Diagnosis SAT sensor error OAT sensor error Cooling coil valve leaking or stuck open DX cooling stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_cf7f2793f4e6d161", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_10_oat_and_mat_not_equal_in_mech_economizer_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#10: OAT and MAT not equal in mech+economizer cooling", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "OAT and MAT should be approximately equal. Equation: |MAT_AVG - OAT_AVG| > √(εMAT² + εOAT²). Applies to OS#3.", "trigger_condition": "Equation TRUE in OS#3.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "|MAT_AVG - OAT_AVG| > √(εMAT² + εOAT²)", "commissioning_check": null, "evidence_quote": "FC #10 (omit if no MAT sensor) Equation | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description OAT and MAT should be approximately equal Possible Diagnosis MAT sensor error OAT sensor error Leaking or stuck economizer damper or actuator", "page_hint": 167}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #10 (omit if no MAT sensor) Equation | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description OAT and MAT should be approximately equal Possible Diagnosis MAT sensor error OAT sensor error Leaking or stuck economizer damper or actuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_a57b8ebdef3fbc40", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_11_oat_too_low_for_mechanical_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#11: OAT too low for mechanical cooling", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "OAT is too low for mechanical cooling. Equation: OAT_AVG + εOAT < SATSP - ΔTSF - εSAT. Applies to OS#3.", "trigger_condition": "Equation TRUE in OS#3.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "OAT_AVG + εOAT < SATSP - ΔTSF - εSAT", "commissioning_check": null, "evidence_quote": "FC #11 Equation OAT AVG + Ɛ OAT < SAT SP - ΔTSF - ƐSAT Applies to OS #3 Description OAT is too low for mechanical cooling Possible Diagnosis SAT sensor error OAT sensor error Heating coil valve leaking or stuck open Gas or electric heat stuck on Leaking or stuck economizer damper or actuator", "page_hint": 167}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #11 Equation OAT AVG + Ɛ OAT < SAT SP - ΔTSF - ƐSAT Applies to OS #3 Description OAT is too low for mechanical cooling Possible Diagnosis SAT sensor error OAT sensor error Heating coil valve leaking or stuck open Gas or electric heat stuck on Leaking or stuck economizer damper or actuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_a4128dbe87236a8d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_12_sat_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#12: SAT too high", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "SAT too high; should be less than MAT. Equation: SAT_AVG - εSAT - ΔTSF ≥ MAT_AVG + εMAT. Applies to OS#2–#4.", "trigger_condition": "Equation TRUE in OS#2, #3, or #4.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "SAT_AVG - εSAT - ΔTSF ≥ MAT_AVG + εMAT", "commissioning_check": null, "evidence_quote": "FC #12 (omit if no MAT sensor) Equation SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + Ɛ MAT Applies to OS #2 – #4 Description SAT too high; should be less than MAT Possible Diagnosis SAT sensor error MAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "page_hint": 167}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #12 (omit if no MAT sensor) Equation SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + Ɛ MAT Applies to OS #2 – #4 Description SAT too high; should be less than MAT Possible Diagnosis SAT sensor error MAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_eacf7fd86f378329", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_13_sat_too_high_in_full_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#13: SAT too high in full cooling", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "SAT too high in full cooling. Equation: SAT_AVG > SATSP-C + εSAT and CC ≥ 99%. Applies to OS#3, #4.", "trigger_condition": "Equation TRUE in OS#3 or #4.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "SAT_AVG > SATSP-C + εSAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #13 Equation SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too low or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "page_hint": 168}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #13 Equation SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too low or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_cba7ebb278d306cf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_14_temperature_drop_across_inactive_cooling_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#14: Temperature drop across inactive cooling coil", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "Temperature drop across inactive cooling coil. Equation: CCET_AVG - CCLT_AVG ≥ √(εCCET² + εCCLT²) + ΔTSF*. Applies to OS#1, #2.", "trigger_condition": "Equation TRUE in OS#1 or #2.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "CCET_AVG - CCLT_AVG ≥ √(εCCET² + εCCLT²) + ΔTSF*", "commissioning_check": null, "evidence_quote": "FC#14 Equation CCET AVG - CCLT AVG ≥ √ƐCCET2+ ƐCCLT2 + ΔTSF* *Fan heat factor included or not depending on location of sensors used for CCET and CCLT Applies to OS #1, #2 Description Temperature drop across inactive cooling coil Possible Diagnosis CCET sensor error CCLT sensor error Cooling coil valve stuck open or leaking DX cooling stuck on", "page_hint": 168}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#14 Equation CCET AVG - CCLT AVG ≥ √ƐCCET2+ ƐCCLT2 + ΔTSF* *Fan heat factor included or not depending on location of sensors used for CCET and CCLT Applies to OS #1, #2 Description Temperature drop across inactive cooling coil Possible Diagnosis CCET sensor error CCLT sensor error Cooling coil valve stuck open or leaking DX cooling stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_8b00c93e0edf4c90", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_15_temperature_rise_across_inactive_heating_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#15: Temperature rise across inactive heating coil", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "Temperature rise across inactive heating coil. Equation: HCLT_AVG - HCET_AVG ≥ √(εHCET² + εHCLT²) + ΔTSF*. Applies to OS#2–#4.", "trigger_condition": "Equation TRUE in OS#2, #3, or #4.", "required_behavior": "Report fault with possible diagnoses.", "configurable_values": [], "fault_condition": "HCLT_AVG - HCET_AVG ≥ √(εHCET² + εHCLT²) + ΔTSF*", "commissioning_check": null, "evidence_quote": "FC#15 Equation HCLT AVG - HCET AVG ≥ √ƐHCET2+ ƐHCLT2 + ΔTSF* *Fan heat factor included or not depending on location of sensors used for HCET and HCLT Applies to OS #2 – #4 Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on", "page_hint": 168}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#15 Equation HCLT AVG - HCET AVG ≥ √ƐHCET2+ ƐHCLT2 + ΔTSF* *Fan heat factor included or not depending on location of sensors used for HCET and HCLT Applies to OS #2 – #4 Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6"}
{"candidate_id": "cand_bd0162c432ead0d8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_13_7:afdd_fault_evaluation_by_os", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Fault Evaluation by OS", "section_id": "5.18.13.7", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "Specifies which fault conditions are evaluated in each Operating State. OS#1: FC#2,3,4,5,6,7,14. OS#2: FC#2,3,4,8,9,12,14,15. OS#3: FC#2,3,4,10,11,12,13,15. OS#4: FC#2,3,4,6,12,13,15. OS#5: FC#2,3,4.", "trigger_condition": "AHU operating in given OS.", "required_behavior": "Evaluate listed fault conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. In OS#1 (Heating), the following fault conditions shall be evaluated:\n1. FC#2: MAT too low; should be between RAT and OAT\n2. FC#3: MAT too high; should be between RAT and OAT\n3. FC#4: Too many changes in OS\n4. FC#5: SAT too low; should be higher than MAT\n5. FC#6: OA fraction too high; MAT should be closer to RAT than to OAT\n6. FC#7: SAT too low in full heating\n7. FC#14: Temperature drop across inactive cooling coil\nb. In OS#2 (modulating economizer), the following fault conditions shall be evaluated:\n1. FC#2: MAT too low; should be between RAT and OAT\n2. FC#3: MAT too high; should be between RAT and OAT\n3. FC#4: Too many changes in OS\n4. FC#8: SAT and MAT should be approximately equal\n5. FC#9: OAT too high for free cooling without mechanical cooling\n6. FC#12: SAT too high; should be less than MAT\n7. FC#14: Temperature drop across inactive cooling coil\n8. FC#15: Temperature rise across inactive heating coil\nc. In OS#3 (mechanical + 100% economizer cooling), the following fault conditions shall be evaluated:\n1. FC#2: MAT too low; should be between RAT and OAT\n2. FC#3: MAT too high; should be between RAT and OAT\n3. FC#4: Too many changes in OS\n4. FC#10: OAT and MAT should be approximately equal\n5. FC#11: OAT too low for mechanical cooling\n6. FC#12: SAT too high; should be less than MAT\n7. FC#13: SAT too high in full cooling\n8. FC#15: Temperature rise across inactive heating coil\nd. In OS#4 (mechanical cooling, minimum OA), the following fault conditions shall be evaluated:\n1. FC#2: MAT too low; should be between RAT and OAT\n2. FC#3: MAT too high; should be between RAT and OAT\n3. FC#4: Too many changes in OS\n4. FC#6: OA fraction too high; MAT should be closer to RAT than to OAT\n5. FC#12: SAT too high; should be less than MAT\n6. FC#13: SAT too high in full cooling\n7. FC#15: Temperature rise across inactive heating coil\ne. In OS#5 (other), the following fault conditions shall be evaluated:\n1. FC#2: MAT too low; should be between RAT and OAT\n2. FC#3: MAT too high; should be between RAT and OAT\n3. FC#4: Too many changes in OS", "page_hint": 168}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. In OS#1 (Heating), the following fault conditions shall be evaluated:\n1. FC#2: MAT too low; should be between RAT and OAT\n2. FC#3: MAT too high; should be between RAT and OAT\n3. FC#4: Too many changes in OS\n4. FC#5: SAT too low; should be higher than MAT\n5. FC#6: OA fraction too high; MAT should be closer to RAT than to OAT\n6. FC#7: SAT too low in full heating\n7. FC#14: Temperature drop across inactive cooling coil\nb. In OS#2 (modulating economizer), the following fault conditions shall be evaluated:\n1. FC#2: MAT too low; should be between RAT and OAT\n2. FC#3: MAT too high; should be between RAT and OAT\n3. FC#4: Too many changes in OS\n4. FC#8: SAT and MAT should be approximately equal\n5. FC#9: OAT too high for free cooling without mechanical cooling\n6. FC#12: SAT too high; should be less than MAT\n7. FC#14: Temperature drop across inactive cooling coil\n8. FC#15: Temperature rise across inactive heating coil\nc. In OS#3 (mechanical + 100% economizer cooling), the following fault conditions shall be evaluated:\n1. FC#2: MAT too low; should be between RAT and OAT\n2. FC#3: MAT too high; should be between RAT and OAT\n3. FC#4: Too many changes in OS\n4. FC#10: OAT and MAT should be approximately equal\n5. FC#11: OAT too low for mechanical cooling\n6. FC#12: SAT too high; should be less than MAT\n7. FC#13: SAT too high in full cooling\n8. FC#15: Temperature rise across inactive heating coil\nd. In OS#4 (mechanical cooling, minimum OA), the following fault conditions shall be evaluated:\n1. FC#2: MAT too low; should be between RAT and OAT\n2. FC#3: MAT too high; should be between RAT and OAT\n3. FC#4: Too many changes in OS\n4. FC#6: OA fraction too high; MAT should be closer to RAT than to OAT\n5. FC#12: SAT too high; should be less than MAT\n6. FC#13: SAT too high in full cooling\n7. FC#15: Temperature rise across inactive heating coil\ne. In OS#5 (other), the following fault conditions shall be evaluated:\n1. FC#2: MAT too low; should be between RAT and OAT\n2. FC#3: MAT too high; should be between RAT and OAT\n3. FC#4: Too many changes in OS", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.7"}
{"candidate_id": "cand_b2b7b419e0627be7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_13_13:afdd_fault_condition_reporting", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Fault Condition Reporting", "section_id": "5.18.13.13", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.", "trigger_condition": "Fault condition persists for AlarmDelay minutes.", "required_behavior": "Generate Level 3 alarm with fault description and possible diagnoses.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.", "page_hint": 170}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.13"}
{"candidate_id": "cand_60252a2f3a1e5102", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_18_14:testing_commissioning_overrides_for_valves", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides for Valves", "section_id": "5.18.14", "section_title": "Testing /Commissioning Overrides", "equipment_scope": "SZVAV AHU", "summary": "Provide software switches that interlock to a CHW and hot-water plant level to force HW valve full open/closed and CHW valve full open/closed.", "trigger_condition": "Commissioning activity.", "required_behavior": "Override valves as specified.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Force HW valve full open/closed, force CHW valve full open/closed.", "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to\na. force HW valve full open if there is a hot-water coil,\nb. force HW valve full closed if there is a hot-water coil,\nc. force CHW valve full open if there is a CHW coil, and\nd. force CHW valve full closed if there is a CHW coil.", "page_hint": 170}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to\na. force HW valve full open if there is a hot-water coil,\nb. force HW valve full closed if there is a hot-water coil,\nc. force CHW valve full open if there is a CHW coil, and\nd. force CHW valve full closed if there is a CHW coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.14"}
{"candidate_id": "cand_0592e028bc02fff2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_15_1:chilled_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled-Water Reset Requests", "section_id": "5.18.15.1", "section_title": "Plant Requests", "equipment_scope": "SZVAV AHU", "summary": "Send CHW reset requests based on SAT exceeding SATsp-C or CHW valve position. 3 requests if SAT > SATsp-C + 3°C (5°F) for 2 min; 2 requests if > 2°C (3°F) for 2 min; 1 request if CHW valve > 95% until < 85%; else 0 requests.", "trigger_condition": "Continuous evaluation.", "required_behavior": "Send requests per conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests.\nb. Else if the supply air temperature exceeds SATsp-C by 2°C (3°F) for 2 minutes, send 2 requests.\nc. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%.\nd. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 170}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests.\nb. Else if the supply air temperature exceeds SATsp-C by 2°C (3°F) for 2 minutes, send 2 requests.\nc. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%.\nd. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.15.1"}
