{"extract_mode": "section_context", "focus_sections": ["5.18"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.18. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "d39c1eed9452e0e721e5159ebfe6163905f08d83", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "f861f5117561fa02084c0b9fa28e10795fdc3873", "content_chars": 159390}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "906e035e-1246-4740-b958-72bba0f6139a", "object": "chat.completion", "created": 1778196732, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Run Requirement\",\n      \"section_id\": \"5.18.4.1\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU supply fan\",\n      \"summary\": \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\",\n      \"trigger_condition\": \"Unit is in any mode other than Unoccupied Mode.\",\n      \"required_behavior\": \"Supply fan shall run.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\",\n      \"page_hint\": 153,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Speed Ramp Limit\",\n      \"section_id\": \"5.18.4.2\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU supply fan\",\n      \"summary\": \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\",\n      \"trigger_condition\": \"Any change in fan speed command.\",\n      \"required_behavior\": \"Fan speed change rate shall not exceed 10% per minute.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\",\n      \"page_hint\": 153,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Fan Speed Setpoints\",\n      \"section_id\": \"5.18.4.3\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU supply fan\",\n      \"summary\": \"Minimum, medium, and maximum fan speeds are defined. MinSpeed, MaxCoolSpeed, MaxHeatSpeed per Section 3.2.1. MedSpeed is reset linearly based on outdoor air temperature between two endpoints.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"MinSpeed per Section 3.2.1\",\n        \"MaxCoolSpeed per Section 3.2.1\",\n        \"MaxHeatSpeed per Section 3.2.1\",\n        \"MedSpeed reset from MinSpeed to MaxCoolSpeed based on OAT between Endpoint #1 and Endpoint #2\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum, medium, and maximum fan speeds shall be as follows:\\na. Minimum speed MinSpeed, maximum cooling speed MaxCoolSpeed, and maximum heating speed MaxHeatSpeed shall be determined per Section 3.2.1.\\nb. Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.\\n1. Endpoint #1: the lesser of zone temperature +0.5°C (1°F) and maximum supply air dew point MaxDPT.\\n2. Endpoint #2: the lesser of zone temperature minus 6°C (10°F) and the maximum supply air dew point MaxDPT minus 1°C (2°F).\",\n      \"page_hint\": 153,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Supply Air Temperature Setpoint Deadband\",\n      \"section_id\": \"5.18.4.4\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"The deadband values of SATsp and SATsp-C shall be the average of the zone heating and cooling setpoints, limited between 21°C (70°F) and 24°C (75°F).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Deadband = average of zone heating and cooling setpoints, clamped to [21°C (70°F), 24°C (75°F)]\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).\",\n      \"page_hint\": 153,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Speed and SAT Reset Based on Heating/Cooling Loop Signal\",\n      \"section_id\": \"5.18.4.6\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fan speed and supply air temperature setpoints are reset simultaneously by the heating or cooling loop signal. Detailed mapping provided for heating loop 100%-0% and cooling loop 0%-100%.\",\n      \"trigger_condition\": \"Supply fan proven ON; heating or cooling loop signal active.\",\n      \"required_behavior\": \"Fan speed and SATsp/SATsp-C follow defined segments based on loop signal percentage.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.\\nb. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed.\\nc. In deadband, fan speed setpoint is MinSpeed.\\nd. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed.\\ne. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed.\\nf. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed.\\ng. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.\\nh. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT.\\ni. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the deadband value.\\nj. In deadband, SATsp is the deadband value.\\nk. For a cooling-loop signal of 0% to 25%, SATsp is reset from the deadband value to Cool_SAT minus 1°C (2°F), while SATsp-C is the deadband value.\\nl. For a cooling-loop signal of 25% to 50%, SATsp and SATsp-C are unchanged.\\nm. For a cooling-loop signal of 50% to 75%, SATsp remains at Cool_SAT minus 1°C (2°F), SATsp-C is reset from the deadband value to Cool_SAT.\\nn. For a cooling-loop signal of 75% to 100%, SATsp and SATsp-C are unchanged.\",\n      \"page_hint\": 154,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SATsp Control Loop Enable and Mapping\",\n      \"section_id\": \"5.18.5.2\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"The control loop for SATsp is enabled when supply fan is proven ON. Its output sequences the heating coil (if applicable) and economizer dampers. Damper positions are limited by MinOA-P and MaxOA-P.\",\n      \"trigger_condition\": \"Supply fan proven ON.\",\n      \"required_behavior\": \"SATsp loop enabled; output maps to heating coil and economizer dampers per Figure 5.18.5.2.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.\\na. Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2. Outdoor air damper minimum MinOA-P and maximum MaxOA-P positions are limited for economizer lockout and to maintain minimum outdoor airflow rate as described in Sections 5.18.6 and 5.18.6.3.\",\n      \"page_hint\": 156,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SATsp-C Control Loop Enable\",\n      \"section_id\": \"5.18.5.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"SZVAV AHU cooling coil\",\n      \"summary\": \"The control loop for SATsp-C is enabled when supply fan is proven ON and Zone State is cooling. It modulates the cooling coil to maintain SATsp-C.\",\n      \"trigger_condition\": \"Supply fan proven ON and Zone State is cooling.\",\n      \"required_behavior\": \"SATsp-C loop enabled; modulates cooling coil to SATsp-C.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise. When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.\",\n      \"page_hint\": 156,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Damper Control without Airflow Station\",\n      \"section_id\": \"5.18.6.2\",\n      \"section_title\": \"Minimum Outdoor Air Control\",\n      \"equipment_scope\": \"SZVAV AHU outdoor air damper\",\n      \"summary\": \"For units without an outdoor airflow measurement station, MinOA-P is calculated based on MinOAsp, fan speed, and linear interpolation between MinPosMin/Max and DesPosMin/Max.\",\n      \"trigger_condition\": \"Zone in Occupied Mode; MinOAsp nonzero.\",\n      \"required_behavior\": \"Calculate MinPos* and DesPos* based on fan speed; set MinOA-P proportionally between MinPos* and DesPos* based on MinOAsp between MinOA and DesOA.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. At least once per minute while the zone is in Occupied Mode, the BAS shall calculate MinPos* as a linear interpolation between MinPosMin and MinPosMax based on the current fan speed.\\nc. At least once per minute while the zone is in Occupied Mode, the BAS shall calculate DesPos* as a linear interpolation between DesPosMin and DesPosMax based on the current fan speed.\\nd. If MinOAsp is zero, MinOA-P shall be zero (i.e., outdoor air damper fully closed).\\ne. If MinOAsp is nonzero, then the outdoor air damper minimum position MinOA-P shall be the value between MinPos* and DesPos* that is proportional to the value of MinOAsp between MinOA and DesOA.\",\n      \"page_hint\": 157,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control with Airflow Station\",\n      \"section_id\": \"5.18.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control\",\n      \"equipment_scope\": \"SZVAV AHU outdoor air damper\",\n      \"summary\": \"For units with an outdoor airflow measurement station, a reverse-acting control loop maintains MinOAsp by modulating MinOA-P when supply fan is proven on and in Occupied Mode.\",\n      \"trigger_condition\": \"Supply fan proven on and in Occupied Mode.\",\n      \"required_behavior\": \"Reverse-acting control loop modulates MinOA-P to maintain MinOAsp.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.\\nb. The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.\",\n      \"page_hint\": 158,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Economizer Lockout Sequencing\",\n      \"section_id\": \"5.18.7.1\",\n      \"section_title\": \"Economizer Lockout\",\n      \"equipment_scope\": \"SZVAV AHU economizer\",\n      \"summary\": \"The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.\",\n      \"trigger_condition\": \"Economizer high-limit conditions exceeded per Section 5.1.17.\",\n      \"required_behavior\": \"Economizer dampers disabled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.\",\n      \"page_hint\": 158,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Economizer Re-enable Delay\",\n      \"section_id\": \"5.18.7.2\",\n      \"section_title\": \"Economizer Lockout\",\n      \"equipment_scope\": \"SZVAV AHU economizer\",\n      \"summary\": \"Once the economizer is disabled, it shall not be re-enabled within 10 minutes and vice versa.\",\n      \"trigger_condition\": \"Economizer disabled or enabled.\",\n      \"required_behavior\": \"Minimum 10-minute delay before changing economizer state.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.\",\n      \"page_hint\": 158,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Economizer MaxOA-P Setting\",\n      \"section_id\": \"5.18.7.3\",\n      \"section_title\": \"Economizer Lockout\",\n      \"equipment_scope\": \"SZVAV AHU economizer damper\",\n      \"summary\": \"When economizer is enabled, MaxOA-P = 100%. When disabled, set MaxOA-P equal to MinOA-P.\",\n      \"trigger_condition\": \"Economizer enabled/disabled.\",\n      \"required_behavior\": \"MaxOA-P = 100% when enabled; MaxOA-P = MinOA-P when disabled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.\",\n      \"page_hint\": 158,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Direct Building Pressure Control\",\n      \"section_id\": \"5.18.8.1\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"SZVAV AHU relief dampers\",\n      \"summary\": \"Relief dampers enabled when supply fan is proven ON; P-only control loop modulates dampers to maintain 12 Pa (0.05 in. of water) building static pressure.\",\n      \"trigger_condition\": \"Supply fan proven ON.\",\n      \"required_behavior\": \"P-only loop modulates relief dampers to 12 Pa building static pressure.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\\nb. When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.\",\n      \"page_hint\": 159,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Passive Building Pressure Control\",\n      \"section_id\": \"5.18.8.2\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"SZVAV AHU relief dampers\",\n      \"summary\": \"Relief dampers enabled when supply fan is proven ON and any outdoor air damper is open. Position reset linearly from MinRelief to MaxRelief as MinOAsp resets from MinOA to DesOA.\",\n      \"trigger_condition\": \"Supply fan proven ON and any outdoor air damper open.\",\n      \"required_behavior\": \"Relief damper position = linear interpolation between MinRelief and MaxRelief based on MinOAsp between MinOA and DesOA.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.\\nc. Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.\",\n      \"page_hint\": 159,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Speed Tracking Control\",\n      \"section_id\": \"5.18.10.1\",\n      \"section_title\": \"Return-Fan Control\",\n      \"equipment_scope\": \"SZVAV AHU return fan\",\n      \"summary\": \"Return fan runs whenever supply fan is proven ON. Exhaust damper opens when both fans are proven ON. Return fan speed is controlled to supply fan speed less differential S-R-SPD-DIFF*, adjusted by MinOAsp/DesOA.\",\n      \"trigger_condition\": \"Supply fan proven ON.\",\n      \"required_behavior\": \"Return fan speed = supply fan speed - S-R-SPD-DIFF*; S-R-SPD-DIFF* = S-R-SPD-DIFF * (MinOAsp / DesOA).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Return fan shall run whenever associated supply fan is proven ON.\\nc. The active differential airflow setpoint S-R-SPD-DIFF* shall be S-R-SPD-DIFF (see Section 3.2.2.4) adjusted by the active minimum outdoor airflow setpoint, MinOAsp relative to the design outdoor airflow setpoint, DesOA.\\n𝑆−𝑅−𝑆𝑃𝐷−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝑆𝑃𝐷−𝐷𝐼𝐹𝐹𝑀𝑖𝑛𝑂𝐴𝑠𝑝𝐷𝑒𝑠𝑂𝐴\\nd. Return-fan speed shall be the controlled to maintain return fan speed equal to supply fan speed less differential S-R-SPD-DIFF*.\",\n      \"page_hint\": 159,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 1\",\n      \"section_id\": \"5.18.11.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"If SAT drops below 4°C (40°F) for 5 minutes, send heating plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT ≥ 6°C (42°F). Disable when SAT > 7°C (45°F) for 5 minutes.\",\n      \"trigger_condition\": \"SAT < 4°C (40°F) for 5 minutes.\",\n      \"required_behavior\": \"Send HHW plant requests, OA damper to minimum, heat to SAT ≥ 6°C (42°F).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\",\n      \"page_hint\": 160,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 2\",\n      \"section_id\": \"5.18.11.2\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"If SAT drops below 3°C (38°F) for 5 minutes, fully close economizer and minimum OA damper for 1 hour, set Level 3 alarm. After 1 hour, resume minimum OA and revert to Stage 1.\",\n      \"trigger_condition\": \"SAT < 3°C (38°F) for 5 minutes.\",\n      \"required_behavior\": \"Close OA dampers for 1 hour, alarm, then resume minimum OA and Stage 1.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.18.11.1).\",\n      \"page_hint\": 160,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 3\",\n      \"section_id\": \"5.18.11.3\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Upon freeze-stat signal or if SAT < 3°C (38°F) for 15 min or < 1°C (34°F) for 5 min, shut down fans, close OA damper, open CHW valve 100%, energize CHW pump, send HHW requests, modulate heating coil to maintain SAT or MAT at 27°C (80°F), set Level 2 alarm.\",\n      \"trigger_condition\": \"Freeze-stat signal or SAT < 3°C (38°F) for 15 min or < 1°C (34°F) for 5 min.\",\n      \"required_behavior\": \"Fans off, OA damper closed, CHW valve 100%, CHW pump on, heat to 27°C (80°F), Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling-coil valve position 100%, and energize the CHW pump system. Send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.\",\n      \"page_hint\": 160,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Maintenance Alarm\",\n      \"section_id\": \"5.18.12.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"SZVAV AHU supply fan\",\n      \"summary\": \"Level 4 alarm when fan has operated for more than 1500 hours. Reset interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": \"Fan runtime > 1500 hours.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan runtime exceeds 1500 hours.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\",\n      \"page_hint\": 161,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Alarm\",\n      \"section_id\": \"5.18.12.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"SZVAV AHU supply fan\",\n      \"summary\": \"Fan alarm if status differs from command for 15 seconds. Commanded ON, status OFF: Level 2. Commanded OFF, status ON: Level 4.\",\n      \"trigger_condition\": \"Fan status != command for 15 seconds.\",\n      \"required_behavior\": \"Generate alarm per mismatch type.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Status mismatch for 15 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\\na. Commanded ON, status OFF: Level 2\\nb. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 161,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.18.12.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"SZVAV AHU filter\",\n      \"summary\": \"Level 4 alarm if filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed > 20% of MaxCoolSpeed. Alarm limit varies with fan speed: DPx = DP100 * (x)^1.4.\",\n      \"trigger_condition\": \"Filter DP > max(alarm limit, 12.5 Pa) for 10 min and fan speed > 20% MaxCoolSpeed.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Filter DP exceeds limit for 10 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows:\\n𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4\",\n      \"page_hint\": 161,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Operating State Definition\",\n      \"section_id\": \"5.18.13.2\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"The OS of each AHU is defined by commanded positions of heating valve, cooling valve, and economizer damper per Table 5.18.13.2.\",\n      \"trigger_condition\": \"Continuous evaluation.\",\n      \"required_behavior\": \"Determine OS based on valve/damper positions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.\",\n      \"page_hint\": 162,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"AFDD Required Points\",\n      \"section_id\": \"5.18.13.3\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"List of points that must be available to AFDD routines: SAT, MAT, RAT, OAT, DSP, SATsp, SATsp-C, HC, CC, FS, CCET, CCLT, HCET, HCLT.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. SAT = supply air temperature\\nb. MAT = mixed air temperature\\nc. RAT = return air temperature\\nd. OAT = outdoor air temperature\\ne. DSP = duct static pressure\\nf. SATsp = supply air temperature setpoint for heating coil and economizer control\\ng. SATsp-C = supply air temperature setpoint for cooling coil control\\nh. HC = heating-coil valve position command; 0% ≤ HC ≤ 100%\\ni. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100%\\nj. FS = fan-speed command; 0% ≤ FS ≤ 100%\\nk. CCET = cooling-coil entering temperature\\nl. CCLT = cooling-coil leaving temperature\\nm. HCET = heating-coil entering temperature\\nn. HCLT = heating-coil leaving temperature\",\n      \"page_hint\": 163,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Rolling Averages\",\n      \"section_id\": \"5.18.13.4\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Five-minute rolling averages with 1-minute sampling of SAT, MAT, RAT, OAT, CCET, CCLT, HCET, HCLT, and ΔOS (number of OS changes in 60 minutes).\",\n      \"trigger_condition\": \"Continuous calculation.\",\n      \"required_behavior\": \"Calculate rolling averages.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Five-minute rolling averages with 1-minute sampling of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently.\\n1. SAT avg = rolling average of supply air temperature\\n2. MAT avg = rolling average of mixed air temperature\\n3. RAT avg = rolling average of return air temperature\\n4. OAT avg = rolling average of outdoor air temperature\\n5. CCET avg = rolling average of cooling-coil entering temperature\\n6. CCLT avg = rolling average of cooling-coil leaving temperature\\n7. HCET avg = rolling average of heating-coil entering temperature\\n8. HCLT avg = rolling average of heating-coil leaving temperature\\n9. ΔOS = number of changes in OS during the previous 60 minutes (moving window)\",\n      \"page_hint\": 163,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"AFDD Internal Variables\",\n      \"section_id\": \"5.18.13.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Internal variables with default values: ΔTSF=0.5°C (1°F), ΔTMIN=6°C (10°F), εSAT=1°C (2°F), εRAT=1°C (2°F), εMAT=3°C (5°F), εOAT=1°C (2°F) local/3°C (5°F) global, ΔOSmax=7, ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"ΔTSF = 0.5°C (1°F)\",\n        \"ΔTMIN = 6°C (10°F)\",\n        \"εSAT = 1°C (2°F)\",\n        \"εRAT = 1°C (2°F)\",\n        \"εMAT = 3°C (5°F)\",\n        \"εOAT = 1°C (2°F) local / 3°C (5°F) global\",\n        \"ΔOSmax = 7\",\n        \"ModeDelay = 30 min\",\n        \"AlarmDelay = 30 min\",\n        \"TestModeDelay = 120 min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.18.13.5 SZVAV AHU Internal Variables\\nVariable Name Description Default Value\\nΔTSF Temperature rise across supply fan 0.5°C (1°F)\\nΔTMIN Minimum difference between OAT and RAT to evaluate economizer error conditions (FC#6) 6°C (10°F)\\nεSAT Temperature error threshold for SAT sensor 1°C (2°F)\\nεRAT Temperature error threshold for RAT sensor 1°C (2°F)\\nεMAT Temperature error threshold for MAT sensor 3°C (5°F)\\nεOAT Temperature error threshold for OAT sensor 1°C (2°F) if local sensor @ unit. 3°C (5°F) if global sensor.\\nεCCET Cooling coil entering temperature sensor error. Equal to εMAT or dedicated sensor error Varies; see description.\\nεCCLT Cooling coil leaving temperature sensor error. Equal to εSAT or dedicated sensor error\\nεHCET Heating coil entering temperature sensor error; equal to εMAT or dedicated sensor error\\nεHCLT Heating coil leaving temperature sensor error. Equal to εSAT or dedicated sensor error\\nΔOSmax Maximum number of changes in Operating State during the previous 60 minutes (moving window) 7\\nModeDelay Time in minutes to suspend Fault Condition evaluation after a change in mode 30\\nAlarmDelay Time in minutes that a Fault Condition must persist before triggering an alarm 30\\nTestModeDelay Time in minutes that Test Mode is enabled 120\",\n      \"page_hint\": 164,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#2: MAT too low\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"MAT too low; should be between OAT and RAT. Equation: MAT_AVG + εMAT < min[(RAT_AVG - εRAT), (OAT_AVG - εOAT)].\",\n      \"trigger_condition\": \"Equation TRUE.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"MAT_AVG + εMAT < min[(RAT_AVG - εRAT), (OAT_AVG - εOAT)]\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #2 (omit if no MAT sensor) Equation MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description MAT too low; should be between OAT and RAT Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error\",\n      \"page_hint\": 165,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#3: MAT too high\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"MAT too high; should be between OAT and RAT. Equation: MAT_AVG - εMAT > min[(RAT_AVG + εRAT), (OAT_AVG + εOAT)].\",\n      \"trigger_condition\": \"Equation TRUE.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"MAT_AVG - εMAT > min[(RAT_AVG + εRAT), (OAT_AVG + εOAT)]\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #3 (omit if no MAT sensor) Equation MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description MAT too high; should be between OAT and RAT Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error\",\n      \"page_hint\": 166,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#4: Too many OS changes\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Too many changes in Operating State. Equation: ΔOS > ΔOSmax.\",\n      \"trigger_condition\": \"ΔOS > ΔOSmax.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"ΔOS > ΔOSmax\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #4 Equation ΔOS > ΔOS MAX Applies to OS #1 – #5 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 166,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#5: SAT too low in heating\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"SAT too low; should be higher than MAT. Equation: SAT_AVG + εSAT ≤ MAT_AVG - εMAT + ΔTSF. Applies to OS#1.\",\n      \"trigger_condition\": \"Equation TRUE in OS#1.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"SAT_AVG + εSAT ≤ MAT_AVG - εMAT + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #5 (omit if no MAT sensor) Equation SAT AVG + Ɛ SAT ≤ MAT AVG - ƐMAT + ΔTSF Applies to OS #1 Description SAT too low; should be higher than MAT Possible Diagnosis SAT sensor error MAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable\",\n      \"page_hint\": 166,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#6: OA fraction too high\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"OA fraction is too high; MAT should be closer to RAT than to OAT. Equation: |RAT_AVG - OAT_AVG| ≥ ΔTMIN and |RAT_AVG - MAT_AVG| > |OAT_AVG - MAT_AVG|. Applies to OS#1, #4.\",\n      \"trigger_condition\": \"Both conditions TRUE in OS#1 or #4.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"|RAT_AVG - OAT_AVG| ≥ ΔTMIN and |RAT_AVG - MAT_AVG| > |OAT_AVG - MAT_AVG|\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #6 Equation | RAT AVG - OAT AVG | ≥ ΔTMIN and | RAT AVG - MAT AVG | > | OAT AVG - MAT AVG | Applies to OS #1, #4 Description OA fraction is too high; MAT should be closer to RAT than to OAT Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 166,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#7: SAT too low in full heating\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"SAT too low in full heating. Equation: SAT_AVG < SATSP - εSAT and HC ≥ 99%. Applies to OS#1.\",\n      \"trigger_condition\": \"Equation TRUE in OS#1.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"SAT_AVG < SATSP - εSAT and HC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #7 (omit if no heating coil) Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 166,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#8: SAT and MAT not equal in free cooling\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"SAT and MAT should be approximately equal. Equation: |SAT_AVG - ΔTSF - MAT_AVG| > √(εSAT² + εMAT²). Applies to OS#2.\",\n      \"trigger_condition\": \"Equation TRUE in OS#2.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"|SAT_AVG - ΔTSF - MAT_AVG| > √(εSAT² + εMAT²)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #8 (omit if no MAT sensor) Equation | SAT AVG - ΔTSF - MAT AVG | > √ƐSAT2+ ƐMAT2 Applies to OS #2 Description SAT and MAT should be approximately equal Possible Diagnosis SAT sensor error MAT sensor error Cooling coil valve leaking or stuck open DX cooling stuck on Heating coil valve leaking or stuck open Gas or electric heat stuck on\",\n      \"page_hint\": 167,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#9: OAT too high for free cooling\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"OAT is too high for free cooling without additional mechanical cooling. Equation: OAT_AVG + εOAT > SATSP - ΔTSF + εSAT. Applies to OS#2.\",\n      \"trigger_condition\": \"Equation TRUE in OS#2.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"OAT_AVG + εOAT > SATSP - ΔTSF + εSAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #9 Equation OAT AVG + Ɛ OAT > SATSP - ΔTSF + Ɛ SAT Applies to OS #2 Description OAT is too high for free cooling without additional mechanical cooling Possible Diagnosis SAT sensor error OAT sensor error Cooling coil valve leaking or stuck open DX cooling stuck on\",\n      \"page_hint\": 167,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#10: OAT and MAT not equal in mech+economizer cooling\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"OAT and MAT should be approximately equal. Equation: |MAT_AVG - OAT_AVG| > √(εMAT² + εOAT²). Applies to OS#3.\",\n      \"trigger_condition\": \"Equation TRUE in OS#3.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"|MAT_AVG - OAT_AVG| > √(εMAT² + εOAT²)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #10 (omit if no MAT sensor) Equation | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description OAT and MAT should be approximately equal Possible Diagnosis MAT sensor error OAT sensor error Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 167,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#11: OAT too low for mechanical cooling\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"OAT is too low for mechanical cooling. Equation: OAT_AVG + εOAT < SATSP - ΔTSF - εSAT. Applies to OS#3.\",\n      \"trigger_condition\": \"Equation TRUE in OS#3.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"OAT_AVG + εOAT < SATSP - ΔTSF - εSAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #11 Equation OAT AVG + Ɛ OAT < SAT SP - ΔTSF - ƐSAT Applies to OS #3 Description OAT is too low for mechanical cooling Possible Diagnosis SAT sensor error OAT sensor error Heating coil valve leaking or stuck open Gas or electric heat stuck on Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 167,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#12: SAT too high\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"SAT too high; should be less than MAT. Equation: SAT_AVG - εSAT - ΔTSF ≥ MAT_AVG + εMAT. Applies to OS#2–#4.\",\n      \"trigger_condition\": \"Equation TRUE in OS#2, #3, or #4.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"SAT_AVG - εSAT - ΔTSF ≥ MAT_AVG + εMAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #12 (omit if no MAT sensor) Equation SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + Ɛ MAT Applies to OS #2 – #4 Description SAT too high; should be less than MAT Possible Diagnosis SAT sensor error MAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open\",\n      \"page_hint\": 167,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#13: SAT too high in full cooling\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"SAT too high in full cooling. Equation: SAT_AVG > SATSP-C + εSAT and CC ≥ 99%. Applies to OS#3, #4.\",\n      \"trigger_condition\": \"Equation TRUE in OS#3 or #4.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"SAT_AVG > SATSP-C + εSAT and CC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #13 Equation SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too low or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open\",\n      \"page_hint\": 168,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#14: Temperature drop across inactive cooling coil\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Temperature drop across inactive cooling coil. Equation: CCET_AVG - CCLT_AVG ≥ √(εCCET² + εCCLT²) + ΔTSF*. Applies to OS#1, #2.\",\n      \"trigger_condition\": \"Equation TRUE in OS#1 or #2.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"CCET_AVG - CCLT_AVG ≥ √(εCCET² + εCCLT²) + ΔTSF*\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#14 Equation CCET AVG - CCLT AVG ≥ √ƐCCET2+ ƐCCLT2 + ΔTSF* *Fan heat factor included or not depending on location of sensors used for CCET and CCLT Applies to OS #1, #2 Description Temperature drop across inactive cooling coil Possible Diagnosis CCET sensor error CCLT sensor error Cooling coil valve stuck open or leaking DX cooling stuck on\",\n      \"page_hint\": 168,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#15: Temperature rise across inactive heating coil\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Temperature rise across inactive heating coil. Equation: HCLT_AVG - HCET_AVG ≥ √(εHCET² + εHCLT²) + ΔTSF*. Applies to OS#2–#4.\",\n      \"trigger_condition\": \"Equation TRUE in OS#2, #3, or #4.\",\n      \"required_behavior\": \"Report fault with possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"HCLT_AVG - HCET_AVG ≥ √(εHCET² + εHCLT²) + ΔTSF*\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#15 Equation HCLT AVG - HCET AVG ≥ √ƐHCET2+ ƐHCLT2 + ΔTSF* *Fan heat factor included or not depending on location of sensors used for HCET and HCLT Applies to OS #2 – #4 Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on\",\n      \"page_hint\": 168,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Evaluation by OS\",\n      \"section_id\": \"5.18.13.7\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Specifies which fault conditions are evaluated in each Operating State. OS#1: FC#2,3,4,5,6,7,14. OS#2: FC#2,3,4,8,9,12,14,15. OS#3: FC#2,3,4,10,11,12,13,15. OS#4: FC#2,3,4,6,12,13,15. OS#5: FC#2,3,4.\",\n      \"trigger_condition\": \"AHU operating in given OS.\",\n      \"required_behavior\": \"Evaluate listed fault conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. In OS#1 (Heating), the following fault conditions shall be evaluated:\\n1. FC#2: MAT too low; should be between RAT and OAT\\n2. FC#3: MAT too high; should be between RAT and OAT\\n3. FC#4: Too many changes in OS\\n4. FC#5: SAT too low; should be higher than MAT\\n5. FC#6: OA fraction too high; MAT should be closer to RAT than to OAT\\n6. FC#7: SAT too low in full heating\\n7. FC#14: Temperature drop across inactive cooling coil\\nb. In OS#2 (modulating economizer), the following fault conditions shall be evaluated:\\n1. FC#2: MAT too low; should be between RAT and OAT\\n2. FC#3: MAT too high; should be between RAT and OAT\\n3. FC#4: Too many changes in OS\\n4. FC#8: SAT and MAT should be approximately equal\\n5. FC#9: OAT too high for free cooling without mechanical cooling\\n6. FC#12: SAT too high; should be less than MAT\\n7. FC#14: Temperature drop across inactive cooling coil\\n8. FC#15: Temperature rise across inactive heating coil\\nc. In OS#3 (mechanical + 100% economizer cooling), the following fault conditions shall be evaluated:\\n1. FC#2: MAT too low; should be between RAT and OAT\\n2. FC#3: MAT too high; should be between RAT and OAT\\n3. FC#4: Too many changes in OS\\n4. FC#10: OAT and MAT should be approximately equal\\n5. FC#11: OAT too low for mechanical cooling\\n6. FC#12: SAT too high; should be less than MAT\\n7. FC#13: SAT too high in full cooling\\n8. FC#15: Temperature rise across inactive heating coil\\nd. In OS#4 (mechanical cooling, minimum OA), the following fault conditions shall be evaluated:\\n1. FC#2: MAT too low; should be between RAT and OAT\\n2. FC#3: MAT too high; should be between RAT and OAT\\n3. FC#4: Too many changes in OS\\n4. FC#6: OA fraction too high; MAT should be closer to RAT than to OAT\\n5. FC#12: SAT too high; should be less than MAT\\n6. FC#13: SAT too high in full cooling\\n7. FC#15: Temperature rise across inactive heating coil\\ne. In OS#5 (other), the following fault conditions shall be evaluated:\\n1. FC#2: MAT too low; should be between RAT and OAT\\n2. FC#3: MAT too high; should be between RAT and OAT\\n3. FC#4: Too many changes in OS\",\n      \"page_hint\": 168,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Condition Reporting\",\n      \"section_id\": \"5.18.13.13\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.\",\n      \"trigger_condition\": \"Fault condition persists for AlarmDelay minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm with fault description and possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.\",\n      \"page_hint\": 170,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Valves\",\n      \"section_id\": \"5.18.14\",\n      \"section_title\": \"Testing /Commissioning Overrides\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Provide software switches that interlock to a CHW and hot-water plant level to force HW valve full open/closed and CHW valve full open/closed.\",\n      \"trigger_condition\": \"Commissioning activity.\",\n      \"required_behavior\": \"Override valves as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Force HW valve full open/closed, force CHW valve full open/closed.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW and hot-water plant level to\\na. force HW valve full open if there is a hot-water coil,\\nb. force HW valve full closed if there is a hot-water coil,\\nc. force CHW valve full open if there is a CHW coil, and\\nd. force CHW valve full closed if there is a CHW coil.\",\n      \"page_hint\": 170,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled-Water Reset Requests\",\n      \"section_id\": \"5.18.15.1\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Send CHW reset requests based on SAT exceeding SATsp-C or CHW valve position. 3 requests if SAT > SATsp-C + 3°C (5°F) for 2 min; 2 requests if > 2°C (3°F) for 2 min; 1 request if CHW valve > 95% until < 85%; else 0 requests.\",\n      \"trigger_condition\": \"Continuous evaluation.\",\n      \"required_behavior\": \"Send requests per conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests.\\nb. Else if the supply air temperature exceeds SATsp-C by 2°C (3°F) for 2 minutes, send 2 requests.\\nc. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%.\\nd. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 170,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 41464, "completion_tokens": 14075, "total_tokens": 55539, "prompt_tokens_details": {"cached_tokens": 41344}, "prompt_cache_hit_tokens": 41344, "prompt_cache_miss_tokens": 120}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
