{"candidate_id": "cand_fb8d83cef1ea186e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_1:boiler_plant_enable_disable_schedule", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Plant Enable/Disable Schedule", "section_id": "5.21.2.1", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant", "summary": "The boiler plant shall include an enabling schedule that allows operators to lock out the plant during off-hours. The default schedule shall be 24/7 (adjustable).", "trigger_condition": "Schedule active/inactive", "required_behavior": "Plant enabled when schedule active; disabled when inactive.", "configurable_values": ["Default schedule: 24/7 (adjustable)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Boiler plant shall include an enabling schedule that allows operators to lock out the plant during off -hours, e.g. to allow off -hour operation of HVAC systems  except the Boiler plant. The default schedule shall be 24/7 (adjustable).", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The Boiler plant shall include an enabling schedule that allows operators to lock out the plant during off -hours, e.g. to allow off -hour operation of HVAC systems  except the Boiler plant. The default schedule shall be 24/7 (adjustable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.1", "source_chunk_ids": ["chunk_ae38b0b316ea4196"], "chunk_id": "chunk_ae38b0b316ea4196", "page_no": 235, "source_page_nos": [235], "evidence_text": "The Boiler plant shall include an enabling schedule that allows operators to lock out the plant during off -hours, e.g. to allow off -hour operation of HVAC systems  except the Boiler plant. The default schedule shall be 24/7 (adjustable).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a7f992ecaeb4a603", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_2:boiler_plant_enable_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Plant Enable Conditions", "section_id": "5.21.2.2", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant", "summary": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: (a) Number of Heating Hot-Water Plant Requests > I (I defaults to 0, adjustable), (b) OAT < HW-LOT, and (c) the boiler plant enable schedule is active.", "trigger_condition": "Plant disabled for ≥15 min AND Requests > I AND OAT < HW-LOT AND schedule active", "required_behavior": "Enable plant in lowest stage.", "configurable_values": ["I (Ignores) defaults to 0, adjustable"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:\na. Number of Heating Hot -Water Plant Requests > I (I = Ignores shall default to 0, ad justable), and\nb. OAT<HW -LOT, and\nc. The Boiler plant enable schedule is active.", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:\na. Number of Heating Hot -Water Plant Requests > I (I = Ignores shall default to 0, ad justable), and\nb. OAT<HW -LOT, and\nc. The Boiler plant enable schedule is active.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.2", "source_chunk_ids": ["chunk_ae38b0b316ea4196", "chunk_ed993d898ac747e2"], "chunk_id": "chunk_ae38b0b316ea4196", "page_no": 235, "source_page_nos": [235], "evidence_text": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:\na. Number of Heating Hot -Water Plant Requests > I (I = Ignores shall default to 0, ad justable), and\nb. OAT<HW -LOT, and\nc. The Boiler plant enable schedule is active.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_edcd233c489e7e76", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_3:boiler_plant_disable_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Plant Disable Conditions", "section_id": "5.21.2.3", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant", "summary": "Disable the plant when it has been enabled for at least 15 minutes and: (a) Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or (b) OAT > HW-LOT + 1°F, or (c) the boiler plant enable schedule is inactive.", "trigger_condition": "Plant enabled for ≥15 min AND (Requests ≤ I for 3 min OR OAT > HW-LOT+1°F OR schedule inactive)", "required_behavior": "Disable plant.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and:\na. Number of Heating Hot -Water Plant Requests ≤ I for 3 minutes, or\nb. OAT>HW -LOT + 1°F, or\nc. The Boiler plant enable schedule is inactive.", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and:\na. Number of Heating Hot -Water Plant Requests ≤ I for 3 minutes, or\nb. OAT>HW -LOT + 1°F, or\nc. The Boiler plant enable schedule is inactive.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.3", "source_chunk_ids": ["chunk_ed993d898ac747e2"], "chunk_id": "chunk_ed993d898ac747e2", "page_no": 235, "source_page_nos": [235], "evidence_text": "Disable the plant when it has been enabled for at least 15 minutes and:\na. Number of Heating Hot -Water Plant Requests ≤ I for 3 minutes, or\nb. OAT>HW -LOT + 1°F, or\nc. The Boiler plant enable schedule is inactive.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_546876113eb48b49", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_4:plant_enable_actions_for_headered_primary_hw_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable Actions for Headered Primary HW Pumps", "section_id": "5.21.2.4", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant with headered primary HW pumps", "summary": "When the plant is enabled: (a) Open the HW isolation valve of the lead boiler. (b) Stage on lead primary HW pump and secondary HW pump per Sections 5.21.6 and 5.21.7 respectively. (c) Once the lead pumps have proven on, enable the lead boiler.", "trigger_condition": "Plant enabled", "required_behavior": "Open lead boiler isolation valve; stage on lead primary and secondary pumps; enable lead boiler after pumps proven on.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Retain the following sentence for plants with headered primary HW pumps. Delete otherwise.\na. Open the HW isolation valve of the lead boiler.\nRetain the following two sentences for primary -secondary plants. Delete otherwise.\nb. Stage on lead primary HW pump and s econdary HW pump per Sections 5.21.6  and 5.21.7 respectively.\nc. Once the lead pumps have proven on, enable the lead boiler.", "page_hint": 236}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Retain the following sentence for plants with headered primary HW pumps. Delete otherwise.\na. Open the HW isolation valve of the lead boiler.\nRetain the following two sentences for primary -secondary plants. Delete otherwise.\nb. Stage on lead primary HW pump and s econdary HW pump per Sections 5.21.6  and 5.21.7 respectively.\nc. Once the lead pumps have proven on, enable the lead boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.4", "source_chunk_ids": ["chunk_acadc58f40c24e8e"], "chunk_id": "chunk_acadc58f40c24e8e", "page_no": 236, "source_page_nos": [236], "evidence_text": "Retain the following sentence for plants with headered primary HW pumps. Delete otherwise.\na. Open the HW isolation valve of the lead boiler.\nRetain the following two sentences for primary -secondary plants. Delete otherwise.\nb. Stage on lead primary HW pump and s econdary HW pump per Sections 5.21.6  and 5.21.7 respectively.\nc. Once the lead pumps have proven on, enable the lead boiler.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4c2acd588b8ff042", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_4:plant_enable_actions_for_primary_only_plants", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable Actions for Primary-Only Plants", "section_id": "5.21.2.4", "section_title": "Plant Enable/Disable", "equipment_scope": "Primary-only boiler plant", "summary": "When the plant is enabled: (d) Stage on lead primary HW pump per Section 5.21.6. (e) Once the lead pump has proven on, enable the lead boiler.", "trigger_condition": "Plant enabled", "required_behavior": "Stage on lead primary pump; enable lead boiler after pump proven on.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Retain the following two sentences for primary -only plants. Delete otherwise.\nd. Stage on lead primary HW pump per Section  5.21.6 .\ne. Once the lead pump has proven on, enable the lead boiler.", "page_hint": 236}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Retain the following two sentences for primary -only plants. Delete otherwise.\nd. Stage on lead primary HW pump per Section  5.21.6 .\ne. Once the lead pump has proven on, enable the lead boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.4", "source_chunk_ids": ["chunk_acadc58f40c24e8e"], "chunk_id": "chunk_acadc58f40c24e8e", "page_no": 236, "source_page_nos": [236], "evidence_text": "Retain the following two sentences for primary -only plants. Delete otherwise.\nd. Stage on lead primary HW pump per Section  5.21.6 .\ne. Once the lead pump has proven on, enable the lead boiler.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a19b7b81bf6a9745", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_5:plant_disable_actions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Disable Actions", "section_id": "5.21.2.5", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant", "summary": "When the plant is disabled: (a) Shut off the enabled boiler(s). For headered primary pumps: (b) close HW isolation valve(s) after 3 minutes and disable operating HW pump(s) per Section 5.21.6. For dedicated primary pumps: (c) disable operating primary HW pump(s) per Section 5.21.6. For primary-secondary plants: (d) disable operating secondary HW pump(s) per Section 5.21.7.", "trigger_condition": "Plant disabled", "required_behavior": "Shut off boilers; after 3 min close isolation valves and disable pumps per configuration.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the plant is disabled:\na. Shut off the enabled boiler(s).\nRetain the following sen tence for primary -only and primary -secondary plants with headered primary HW pumps. Delete otherwise.\nb. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6 .\nRetain the following sentence for primary -only and primary -secondary plants with dedicated primary HW pumps. Delete otherwise.\nc. For each enabled boiler with dedicated primary HW pumps, disable the operating primary HW pump(s) per Section 5.21.6 .\nRetain the following sentence for primary -secondar y plants. Delete otherwise.\nd. Disable the operating secondary HW pump(s) per Section 5.21.7 .", "page_hint": 236}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the plant is disabled:\na. Shut off the enabled boiler(s).\nRetain the following sen tence for primary -only and primary -secondary plants with headered primary HW pumps. Delete otherwise.\nb. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6 .\nRetain the following sentence for primary -only and primary -secondary plants with dedicated primary HW pumps. Delete otherwise.\nc. For each enabled boiler with dedicated primary HW pumps, disable the operating primary HW pump(s) per Section 5.21.6 .\nRetain the following sentence for primary -secondar y plants. Delete otherwise.\nd. Disable the operating secondary HW pump(s) per Section 5.21.7 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.5", "source_chunk_ids": ["chunk_acadc58f40c24e8e", "chunk_855618f4b88f49bf"], "chunk_id": "chunk_acadc58f40c24e8e", "page_no": 236, "source_page_nos": [236], "evidence_text": "When the plant is disabled:\na. Shut off the enabled boiler(s).\nRetain the following sen tence for primary -only and primary -secondary plants with headered primary HW pumps. Delete otherwise.\nb. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6 .\nRetain the following sentence for primary -only and primary -secondary plants with dedicated primary HW pumps. Delete otherwise.\nc. For each enabled boiler with dedicated primary HW pumps, disable the operating primary HW pump(s) per Section 5.21.6 .\nRetain the following sentence for primary -secondar y plants. Delete otherwise.\nd. Disable the operating secondary HW pump(s) per Section 5.21.7 .", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_78a6a2ec59a6e444", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_1:boiler_stage_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Stage Definition", "section_id": "5.21.3.1", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant", "summary": "Boiler stages shall be defined by a project-specific table indicating which boilers are required to run in each stage. Interchangeable boilers are indicated with 'or' for lead/lag alternation.", "trigger_condition": "N/A (definition)", "required_behavior": "Define stages per table; use 'or' for interchangeable boilers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Boiler stages shall be defined as follows:\nThe following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.", "page_hint": 236}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Boiler stages shall be defined as follows:\nThe following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.1", "source_chunk_ids": ["chunk_de33b6ffe0db4d93"], "chunk_id": "chunk_de33b6ffe0db4d93", "page_no": 236, "source_page_nos": [236], "evidence_text": "Boiler stages shall be defined as follows:\nThe following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4c27ebb08245ab32", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_2:lead_lag_control_for_interchangeable_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lead/Lag Control for Interchangeable Boilers", "section_id": "5.21.3.2", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with equally sized condensing or non-condensing boilers", "summary": "Interchangeable boilers indicated with 'or' in the stage table shall be lead/lag controlled per Section 5.1.15.3.", "trigger_condition": "Interchangeable boilers exist", "required_behavior": "Apply lead/lag control per Section 5.1.15.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section  5.1.15.3 .", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section  5.1.15.3 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.2", "source_chunk_ids": ["chunk_5915971418cf4cca"], "chunk_id": "chunk_5915971418cf4cca", "page_no": 237, "source_page_nos": [237], "evidence_text": "Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section  5.1.15.3 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_8ae8935f011297df", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_3:boiler_alarm_response_with_headered_pumps_and_isolation_valves", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Alarm Response with Headered Pumps and Isolation Valves", "section_id": "5.21.3.3", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with headered primary pumps and HW isolation valves", "summary": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its HW isolation valve shall be closed.", "trigger_condition": "Boiler in alarm", "required_behavior": "Disable boiler; close HW isolation valve after 3 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its  HW isolation valve shall be closed.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its  HW isolation valve shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.3", "source_chunk_ids": ["chunk_5915971418cf4cca"], "chunk_id": "chunk_5915971418cf4cca", "page_no": 237, "source_page_nos": [237], "evidence_text": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its  HW isolation valve shall be closed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_116c2001f32f8a20", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_4:boiler_alarm_response_with_dedicated_primary_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Alarm Response with Dedicated Primary Pumps", "section_id": "5.21.3.4", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with dedicated primary pumps", "summary": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.", "trigger_condition": "Boiler in alarm", "required_behavior": "Disable boiler; disable dedicated primary pump after 3 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.4", "source_chunk_ids": ["chunk_5915971418cf4cca"], "chunk_id": "chunk_5915971418cf4cca", "page_no": 237, "source_page_nos": [237], "evidence_text": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_02ef83d4fb5da764", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_5:qrequired_calculation_for_primary_only_and_primary_secondary_without_secondary_flow_meters", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Qrequired Calculation for Primary-Only and Primary-Secondary without Secondary Flow Meters", "section_id": "5.21.3.5", "section_title": "Boiler Staging", "equipment_scope": "Primary-only plants and primary-secondary plants without flow meters in all secondary loops", "summary": "Qrequired is calculated based on HWRT, HWST SP, and primary circuit flow meter (FLOW P) using Qrequired = 0.49 * FLOW P * (HWST SP - HWRT). Qrequired used in logic shall be a 5-minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.", "trigger_condition": "N/A (calculation)", "required_behavior": "Compute Qrequired as 5-min rolling average of 0.49*FLOW P*(HWST SP - HWRT).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Qrequired  is calculated based on hot water return temperature ( HWRT ), active hot water supply temperature setpoint ( HWST SP), and measured flow through the primary circuit flow meter ( FLOW P), as shown in the equation below. Qrequired  used in logic shall be a 5 -minute rolling average of instant aneous values sampled at a minimum of every 30 seconds.\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑃(𝐻𝑊𝑆𝑇𝑆𝑃−𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Qrequired  is calculated based on hot water return temperature ( HWRT ), active hot water supply temperature setpoint ( HWST SP), and measured flow through the primary circuit flow meter ( FLOW P), as shown in the equation below. Qrequired  used in logic shall be a 5 -minute rolling average of instant aneous values sampled at a minimum of every 30 seconds.\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑃(𝐻𝑊𝑆𝑇𝑆𝑃−𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.5", "source_chunk_ids": ["chunk_6a48dd037823474e"], "chunk_id": "chunk_6a48dd037823474e", "page_no": 237, "source_page_nos": [237], "evidence_text": "Qrequired  is calculated based on hot water return temperature ( HWRT ), active hot water supply temperature setpoint ( HWST SP), and measured flow through the primary circuit flow meter ( FLOW P), as shown in the equation below. Qrequired  used in logic shall be a 5 -minute rolling average of instant aneous values sampled at a minimum of every 30 seconds.\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑃(𝐻𝑊𝑆𝑇𝑆𝑃−𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a2b121ed63e74e07", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_6:qrequired_calculation_for_primary_secondary_with_flow_meters_in_all_secondary_loops", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Qrequired Calculation for Primary-Secondary with Flow Meters in All Secondary Loops", "section_id": "5.21.3.6", "section_title": "Boiler Staging", "equipment_scope": "Primary-secondary plants with flow meters in all secondary loops", "summary": "Qrequired is calculated based on SHWRT, HWST SP, and secondary circuit flow meter (FLOW S) using Qrequired = 0.49 * FLOW S * (HWST SP - SHWRT). Qrequired used in logic shall be a 5-minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.", "trigger_condition": "N/A (calculation)", "required_behavior": "Compute Qrequired as 5-min rolling average of 0.49*FLOW S*(HWST SP - SHWRT).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Qrequired  is calculated based on secondary hot water return temperature ( SHWRT ), active hot water supply temperature setpoint (HWST SP), and measured flow through the secondary circuit flow m eter ( FLOW S), as shown in the equation below. Qrequired  used in logic shall be a 5 -minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑆(𝐻𝑊𝑆𝑇𝑆𝑃−𝑆𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Qrequired  is calculated based on secondary hot water return temperature ( SHWRT ), active hot water supply temperature setpoint (HWST SP), and measured flow through the secondary circuit flow m eter ( FLOW S), as shown in the equation below. Qrequired  used in logic shall be a 5 -minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑆(𝐻𝑊𝑆𝑇𝑆𝑃−𝑆𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.6", "source_chunk_ids": ["chunk_6a48dd037823474e", "chunk_a10e2575b0b246e7"], "chunk_id": "chunk_6a48dd037823474e", "page_no": 237, "source_page_nos": [237], "evidence_text": "Qrequired  is calculated based on secondary hot water return temperature ( SHWRT ), active hot water supply temperature setpoint (HWST SP), and measured flow through the secondary circuit flow m eter ( FLOW S), as shown in the equation below. Qrequired  used in logic shall be a 5 -minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑆(𝐻𝑊𝑆𝑇𝑆𝑃−𝑆𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_29d97ee4be97ae8a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_7:b_stage_min_calculation_for_condensing_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "B-STAGE MIN Calculation for Condensing Boilers", "section_id": "5.21.3.7", "section_title": "Boiler Staging", "equipment_scope": "Plants with condensing boilers", "summary": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.", "trigger_condition": "N/A (calculation)", "required_behavior": "B-STAGE MIN = max(B-FiringMinX) * sum(design capacity of boilers in stage).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Calculate B-STAGE MIN as the largest B -FiringMinX  of all boilers in the stage times design capacity of all boilers in the stage.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Calculate B-STAGE MIN as the largest B -FiringMinX  of all boilers in the stage times design capacity of all boilers in the stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.7", "source_chunk_ids": ["chunk_a10e2575b0b246e7"], "chunk_id": "chunk_a10e2575b0b246e7", "page_no": 237, "source_page_nos": [237], "evidence_text": "Calculate B-STAGE MIN as the largest B -FiringMinX  of all boilers in the stage times design capacity of all boilers in the stage.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_474a68d8750950ac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_8:stage_availability_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Availability Definition", "section_id": "5.21.3.8", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant", "summary": "A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.", "trigger_condition": "Boiler or dedicated pump faulted", "required_behavior": "Mark stage unavailable if required boiler or dedicated pump is faulted.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A stage shall be deemed unavailable  if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ; otherwise the stage shall be deemed available.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A stage shall be deemed unavailable  if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ; otherwise the stage shall be deemed available.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.8", "source_chunk_ids": ["chunk_c9b3b7aac1e44eac"], "chunk_id": "chunk_c9b3b7aac1e44eac", "page_no": 237, "source_page_nos": [237], "evidence_text": "A stage shall be deemed unavailable  if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ; otherwise the stage shall be deemed available.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c69593abca0f4aa9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9:staging_execution_requirements", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Staging Execution Requirements", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant", "summary": "Staging shall be executed subject to: (a) each stage shall have a minimum runtime of 10 minutes; (b) timers shall reset to zero at the completion of every stage change; (c) any unavailable stage shall be skipped during staging events, but staging conditionals in the current stage shall be evaluated as per usual.", "trigger_condition": "Stage change", "required_behavior": "Enforce 10-min minimum runtime per stage; reset timers on stage change; skip unavailable stages.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Staging shall be executed per the conditions below subject t o the following requirements:\na. Each stage shall have a minimum runtime of 10 minutes.\nb. Timers shall reset to zero at the completion of every stage change.\nc. Any unavailable stage (see Section 5.21.3.8 ) shall be skipped during staging events, but staging conditionals in the current stage shall be evaluated as per usual.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.3.9.  Staging shall be executed per the conditions below subject t o the following requirements:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9b3b7aac1e44eac"], "chunk_id": "chunk_c9b3b7aac1e44eac", "page_no": 237, "source_page_nos": [237], "evidence_text": "5.21.3.9.  Staging shall be executed per the conditions below subject t o the following requirements:", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_2a46548a48bec48f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9:hybrid_plant_staging_exceptions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Staging Exceptions", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "Exceptions for hybrid plants: (i) If the highest condensing boiler stage is unavailable, the stage up conditionals in the next lower condensing boiler stage shall be those from the highest condensing boiler stage. (ii) If the lowest non-condensing boiler stage is unavailable, the stage down conditionals of the next higher non-condensing boiler stage shall be those from the lowest non-condensing boiler stage.", "trigger_condition": "Highest condensing stage unavailable or lowest non-condensing stage unavailable", "required_behavior": "Use conditionals from unavailable stage for adjacent available stage.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Exceptions:\ni. If the h ighest condensing boiler stage is unavailable, the stage up conditionals in the next lower condensing boiler stage shall be those from the highest condensing boiler stage.\nii. If the lowest non -condensing boiler stage is unavailable, the stage down conditional s of the next higher non -condensing boiler stage shall be those from the lowest non -condensing boiler stage.", "page_hint": 238}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Exceptions:\ni. If the h ighest condensing boiler stage is unavailable, the stage up conditionals in the next lower condensing boiler stage shall be those from the highest condensing boiler stage.\nii. If the lowest non -condensing boiler stage is unavailable, the stage down conditional s of the next higher non -condensing boiler stage shall be those from the lowest non -condensing boiler stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "source_chunk_ids": ["chunk_5596d8d767714a9b"], "chunk_id": "chunk_5596d8d767714a9b", "page_no": 238, "source_page_nos": [238], "evidence_text": "Exceptions:\ni. If the h ighest condensing boiler stage is unavailable, the stage up conditionals in the next lower condensing boiler stage shall be those from the highest condensing boiler stage.\nii. If the lowest non -condensing boiler stage is unavailable, the stage down conditional s of the next higher non -condensing boiler stage shall be those from the lowest non -condensing boiler stage.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d5378a550721aeee", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_f:primary_only_condensing_boiler_stage_up_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary-Only Condensing Boiler Stage Up Conditions", "section_id": "5.21.3.9.f", "section_title": "Boiler Staging", "equipment_scope": "Primary-only condensing boiler plants", "summary": "Stage up if any of the following is true: (1) Availability Condition: The equipment necessary to operate the current stage are unavailable (not subject to minimum stage runtime). (2) Efficiency Condition: Both Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes and hot water flowrate exceeds the minimum flow setpoint of the next available stage. (3) Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "trigger_condition": "Availability, efficiency, or failsafe condition met", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true:\n1. Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condition: Both of the following are true:\ni. Qrequired  exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes\nii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8 ).\n3. Failsafe Condition: HW supply temperature is 1 0°F < setpoint for 15 minutes.", "page_hint": 238}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Stage up if any of the following is true:\n1. Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condition: Both of the following are true:\ni. Qrequired  exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes\nii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8 ).\n3. Failsafe Condition: HW supply temperature is 1 0°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.f", "source_chunk_ids": ["chunk_479bdb1de1e84478", "chunk_4ed1793374a0457e"], "chunk_id": "chunk_479bdb1de1e84478", "page_no": 238, "source_page_nos": [238], "evidence_text": "Stage up if any of the following is true:\n1. Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condition: Both of the following are true:\ni. Qrequired  exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes\nii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8 ).\n3. Failsafe Condition: HW supply temperature is 1 0°F < setpoint for 15 minutes.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_6ba58965171c8102", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_g:primary_only_condensing_boiler_stage_down_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary-Only Condensing Boiler Stage Down Conditions", "section_id": "5.21.3.9.g", "section_title": "Boiler Staging", "equipment_scope": "Primary-only condensing boiler plants", "summary": "Stage down if all of the following are true: (1) Either Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes, or the minimum flow bypass valve is greater than 0% open for 5 minutes. (2) The failsafe stage up condition is not true. (3) Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "trigger_condition": "All conditions met", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii.  The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes.\n2. The fail safe stage up condition is not true.\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "page_hint": 238}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii.  The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes.\n2. The fail safe stage up condition is not true.\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.g", "source_chunk_ids": ["chunk_4ed1793374a0457e"], "chunk_id": "chunk_4ed1793374a0457e", "page_no": 238, "source_page_nos": [238], "evidence_text": "Stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii.  The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes.\n2. The fail safe stage up condition is not true.\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c78217a6eb7cfd4b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_h:variable_primary_variable_secondary_condensing_boiler_stage_up_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Primary/Variable Secondary Condensing Boiler Stage Up Conditions", "section_id": "5.21.3.9.h", "section_title": "Boiler Staging", "equipment_scope": "Variable primary/variable secondary condensing boiler plants", "summary": "Stage up if any of the following is true: (1) Availability Condition: The equipment necessary to operate the current stage is unavailable (not subject to minimum stage runtime). (2) Efficiency Condition: Both Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes and primary hot water flowrate exceeds the minimum flow setpoint of the next available stage. (3) Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "trigger_condition": "Availability, efficiency, or failsafe condition met", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true:\n1. Availability Condition: The equipment necessar y to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condition: Both of the following are true:\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for  10 minutes\nii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8 ).\n3. Failsafe Condition: HW sup ply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 239}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Stage up if any of the following is true:\n1. Availability Condition: The equipment necessar y to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condition: Both of the following are true:\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for  10 minutes\nii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8 ).\n3. Failsafe Condition: HW sup ply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.h", "source_chunk_ids": ["chunk_771c1dcbb6b249ac"], "chunk_id": "chunk_771c1dcbb6b249ac", "page_no": 240, "source_page_nos": [240], "evidence_text": "Stage up if any of the following is true:\n1. Availability Condition: The equipment necessar y to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condition: Both of the following are true:\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for  10 minutes\nii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8 ).\n3. Failsafe Condition: HW sup ply temperature is 10°F < setpoint for 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_86bca270794bda39", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_i:variable_primary_variable_secondary_condensing_boiler_stage_down_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Primary/Variable Secondary Condensing Boiler Stage Down Conditions", "section_id": "5.21.3.9.i", "section_title": "Boiler Staging", "equipment_scope": "Variable primary/variable secondary condensing boiler plants", "summary": "Stage down if all of the following are true: (1) Either Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes, or for 5 minutes primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. (2) The failsafe stage up condition is not true. (3) Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "trigger_condition": "All conditions met", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F.\n2. The failsafe stage up condition is not true.\n3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "page_hint": 239}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F.\n2. The failsafe stage up condition is not true.\n3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.i", "source_chunk_ids": ["chunk_21920789883c4108", "chunk_b85c181782944584"], "chunk_id": "chunk_21920789883c4108", "page_no": 239, "source_page_nos": [239, 240], "evidence_text": "Stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F.\n2. The failsafe stage up condition is not true.\n3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_ecd511953c71b6c7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_k:non_condensing_boiler_stage_down_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Stage Down Conditions", "section_id": "5.21.3.9.k", "section_title": "Boiler Staging", "equipment_scope": "Non-condensing boiler plants", "summary": "Stage down if both of the following are true: (1) Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and (2) the failsafe stage up condition is not true.", "trigger_condition": "Both conditions met", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if both of the following are true:\n1. Qrequired  is less than 80% o f the design capacity of the next lower available stage for 10 minutes; and\n2. The failsafe stage up condition is not true.", "page_hint": 240}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Stage down if both of the following are true:\n1. Qrequired  is less than 80% o f the design capacity of the next lower available stage for 10 minutes; and\n2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.k", "source_chunk_ids": ["chunk_e710008bfe3b44b9"], "chunk_id": "chunk_e710008bfe3b44b9", "page_no": 240, "source_page_nos": [240], "evidence_text": "Stage down if both of the following are true:\n1. Qrequired  is less than 80% o f the design capacity of the next lower available stage for 10 minutes; and\n2. The failsafe stage up condition is not true.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6b36be1ede3dda3d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_l:hybrid_plant_condensing_boiler_stage_up_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Condensing Boiler Stage Up Conditions", "section_id": "5.21.3.9.l", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants (condensing boilers in next higher stage)", "summary": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: (1) Availability Condition: The equipment necessary to operate the current stage is unavailable (not subject to minimum stage runtime). (2) Efficiency Condition: Both Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes and primary hot water flowrate exceeds the minimum flow setpoint of the next available stage. (3) Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "trigger_condition": "Availability, efficiency, or failsafe condition met", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true:\n1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The ava ilability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condition: Both of the following are true:\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes\nii. Primary hot water flowrate exceeds the min imum flow setpoint of the next available stage (see Section 5.21.8 ).\n3. Failsafe Condition:  HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 240}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true:\n1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The ava ilability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condition: Both of the following are true:\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes\nii. Primary hot water flowrate exceeds the min imum flow setpoint of the next available stage (see Section 5.21.8 ).\n3. Failsafe Condition:  HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.l", "source_chunk_ids": ["chunk_771c1dcbb6b249ac"], "chunk_id": "chunk_771c1dcbb6b249ac", "page_no": 240, "source_page_nos": [240], "evidence_text": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true:\n1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The ava ilability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condition: Both of the following are true:\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes\nii. Primary hot water flowrate exceeds the min imum flow setpoint of the next available stage (see Section 5.21.8 ).\n3. Failsafe Condition:  HW supply temperature is 10°F < setpoint for 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_18f7ebfa6c14e01d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_m:hybrid_plant_condensing_boiler_stage_down_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Condensing Boiler Stage Down Conditions", "section_id": "5.21.3.9.m", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants (condensing boilers in current stage)", "summary": "If all boilers enabled in the current stage are condensing, stage down if all of the following are true: (1) Either Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes, or for 5 minutes primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. (2) The failsafe stage up condition is not true. (3) Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "trigger_condition": "All conditions met", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If all boilers enabled in the current stage are condensing, stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and pr imary HWRT exceeds secondary HWRT by 3°F.\n2. The failsafe stage up condition is not true.\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "page_hint": 240}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If all boilers enabled in the current stage are condensing, stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and pr imary HWRT exceeds secondary HWRT by 3°F.\n2. The failsafe stage up condition is not true.\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.m", "source_chunk_ids": ["chunk_b85c181782944584"], "chunk_id": "chunk_b85c181782944584", "page_no": 240, "source_page_nos": [240], "evidence_text": "If all boilers enabled in the current stage are condensing, stage down if all of the following are true:\n1. Either:\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and pr imary HWRT exceeds secondary HWRT by 3°F.\n2. The failsafe stage up condition is not true.\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e4e2155a6847cda0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_o:hybrid_plant_non_condensing_boiler_stage_down_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Non-Condensing Boiler Stage Down Conditions", "section_id": "5.21.3.9.o", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants (non-condensing boilers in current stage)", "summary": "If any boiler enabled in the current stage is non-condensing, stage down if all of the following are true: (1) Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. (2) The failsafe stage up condition is not true.", "trigger_condition": "Both conditions met", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If any boiler enabled in the current stage is non -condensing, stage down if all of the following are true:\n1. Qrequired  is less than 80% of the design capacity of the next available lower stage for 10 minutes.\n2. The failsafe stage up condition is not true.", "page_hint": 241}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If any boiler enabled in the current stage is non -condensing, stage down if all of the following are true:\n1. Qrequired  is less than 80% of the design capacity of the next available lower stage for 10 minutes.\n2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.o", "source_chunk_ids": ["chunk_beaafaf19b244208"], "chunk_id": "chunk_beaafaf19b244208", "page_no": 241, "source_page_nos": [241], "evidence_text": "If any boiler enabled in the current stage is non -condensing, stage down if all of the following are true:\n1. Qrequired  is less than 80% of the design capacity of the next available lower stage for 10 minutes.\n2. The failsafe stage up condition is not true.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5914ee13877bd608", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_10:lag_boiler_enable_sequence_with_minimum_flow_bypass_valve_and_pony_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lag Boiler Enable Sequence with Minimum Flow Bypass Valve and Pony Boiler", "section_id": "5.21.3.10", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with minimum flow bypass valve and pony boiler", "summary": "Whenever a lag boiler is enabled: (a) For any stage change during which a smaller boiler is disabled and a larger boiler is enabled, slowly change the minimum flow bypass setpoint to that appropriate for the stage transition as indicated in Section 5.21.8.2. After new setpoint is achieved, wait 1 minute to allow loop to stabilize. (b) For any other stage change, reset the minimum flow bypass setpoint to that appropriate for the new stage as indicated in Section 5.21.8.1. (c) Start the next lag boiler's primary pump (dedicated pumps). (d) Open the next lag boiler's isolation valve (primary-only headered variable speed). (e) Start the next lag primary pump and simultaneously open the next lag boiler's isolation valve (other headered). (f) After 30 seconds, enable the lag boiler. (g) For any stage change during which a smaller boiler is disabled and a larger boiler is enabled: (1) Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the smaller boiler. (2) After 3 minutes, turn off the smaller boiler's primary pump (dedicated). (3) After 3 minutes, close the smaller boiler's isolation valve (primary-only headered variable speed). (4) After 3 minutes, turn off the last lag primary pump and simultaneously close the smaller boiler's isolation valve (other headered). (5) Change the minimum flow bypass setpoint to that appropriate for the new stage as indicated in Section 5.21.8.1.", "trigger_condition": "Lag boiler enabled", "required_behavior": "Execute staging sequence with bypass valve adjustments, pump/valve operations, and timing delays as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever a lag boiler is enabled:\nRetain the following section  if a smaller boiler is staged off while a larger boiler is staged on during any stage change (e.g. for plants with pony boilers) and the plant has a minimum flow bypass valve. Delete otherwise.\na. For any stage change during which a smaller boiler is disabled and a larger boiler is enabled, slowly chang e the minimum flow bypass setpoint to that appropriate for the stage transition as indicated in Section 5.21.8.2 . After new setpoint is achieved, wait 1  minute to allow loop to stabilize.\nRetain the following section  if the plant has a minimum flow bypass valve. Delete otherwise. Delete the words “For any other stage change, ” if the preceding section  is deleted.\nb. For any other stage change, reset the minimum flow bypass setpoint to that appropriate for the new stage as indicated in Section 5.21.8.1 .\nRetain the following sentence for plants with dedicated primary pumps. Delete otherwise.\nc. Start the next lag boiler’s primary pump.\nRetain  the following sentence for primary -only plants with headered variable speed primary pumps. Delete otherwise.\nd. Open the next lag boiler’s isolation valve.\nRetain the following sentence for all other plants with headered primary pumps. Delete otherwise.\ne. Start the next lag primary pump and simultaneously open the next lag boiler’s isolation valve.\nf. After 30 seconds, enable the lag boiler.\nRetain the following section  if a smaller boiler is staged off while a large boiler is staged on during any stage change (e. g. for plants with pony boilers). Delete otherwise.\ng. For any stage change during which a smaller boiler is disabled and a larger boiler is enabled:\n1. Wait 5 minutes for the newly enabled boiler to prove that is operating correctly (not faulted as defined in  Section 5.1.15.5.b.1.iii , then shut off the smaller boiler.\nRetain the following sentence for plants with dedicated primary pumps. Delete otherwise.\n2. After 3 minutes, t urn off the smaller boiler’s primary pump.\nRetain the following sentence for primary -only plants with headered variable speed primary pumps. Delete otherwise.\n3. After 3 minutes, close the smaller boiler’s isolation valve.\nRetain the following sentence for al l other plants with headered primary pumps. Delete otherwise.\n4. After 3 minutes, turn off the last lag primary pump and simultaneously close the smaller boiler’s isolation valve.\nRetain the following sentence if the plant has a minimum flow bypass valve. Del ete otherwise.\n5. Change the minimum flow bypass setpoint to that appropriate for the new stage as indicated in Section 5.21.8.1 .", "page_hint": 241}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.3.10. Whenever a lag boiler is enabled:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.10", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_beaafaf19b244208"], "chunk_id": "chunk_beaafaf19b244208", "page_no": 241, "source_page_nos": [241], "evidence_text": "5.21.3.10. Whenever a lag boiler is enabled:", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_a3d5ba46b1e2191b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_11:lag_boiler_disable_sequence_with_minimum_flow_bypass_valve_and_pony_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lag Boiler Disable Sequence with Minimum Flow Bypass Valve and Pony Boiler", "section_id": "5.21.3.11", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with minimum flow bypass valve and pony boiler", "summary": "Whenever a lag boiler is disabled: (a) For any stage change during which a smaller boiler is enabled and a larger boiler is disabled: (1) Slowly change the minimum flow bypass setpoint to that appropriate for the stage transition as indicated in Section 5.21.8.2. After new setpoint is achieved, wait 1 minute to allow loop to stabilize. (2) Enable the smaller boiler's primary pump (dedicated). (3) Open the smaller boiler's isolation valve (primary-only headered variable speed). (4) Start the next lag primary pump and simultaneously open the smaller boiler's isolation valve (other headered). (5) After 30 seconds, enable the smaller boiler. (6) Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the larger boiler. (b) If staging down from any other stage, disable the last stage boiler. (c) After 3 minutes, turn off the disabled boiler's primary pump (dedicated). (d) After 3 minutes, close the disabled boiler's isolation valve (primary-only headered variable speed). (e) After 3 minutes, turn off the last lag primary pump and simultaneously close the disabled boiler's isolation valve (other headered). (f) Change the minimum flow bypass setpoint to that appropriate for the new stage as indicated in Section 5.21.8.1.", "trigger_condition": "Lag boiler disabled", "required_behavior": "Execute staging sequence with bypass valve adjustments, pump/valve operations, and timing delays as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever a lag boile r is disabled:\nRetain the following section  if a smaller boiler is staged on while a larger boiler is staged off during any stage change (e.g. for plants with pony boilers) and the plant has a minimum flow bypass valve. Delete otherwise. If deleting, remove the words “If staging down from any other  stage,” from Section 5.21.3.11.b  below.\na. For any stage change during which a smaller boiler is enabled and a larger boiler is disabled:\nRetain the following sentence if the plant has a minimum flow bypass valve. Delete otherwise.\n1. Slowly change the minimum flow bypass setpoint to that appropriate for the stage transition as indicated in Section 5.21.8.2 . After new setpoint is achieved, wait 1 minute to allow loop to stabilize.\nRetain the following sentence for plants with dedicated primary pumps. Delete otherwise.\n2. Enable the smaller boiler’s primary pump.\nRetain the following sentence for primary -only plants with headered variable speed primary pumps. Delete otherwise.\n3. Open the smaller boiler’s isolation valve.\nRetain the following sentence for all other plants with headered primary pumps. Del ete otherwise.\n4. Start the next lag primary pump and simultaneously open the smaller boiler’s isolation valve.\n5. After 30 seconds, enable the smaller boiler.\n6. Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as de fined in  Section 5.1.15.5.b.1.i ii, then shut off the larger boiler.\nb. If staging down from any other stage, disable the last stage boiler.\nRetain the following sentence  for plants with dedicated primary pumps. Delete otherwise.\nc. After 3 minutes, turn off the disabled boiler’s primary pump.\nRetain the following sentence for primary -only plants with headered variable speed primary pumps. Delete otherwise.\nd. After 3 minutes, c lose the disabled boiler’s isolation valve.\nRetain the following sentence for all other plants with headered primary pumps. Delete otherwise.\ne. After 3 minutes, turn off the last lag primary pump and simultaneously close the disabled boiler’s isolation valve .\nRetain the following sentence if the plant has a minimum flow bypass valve. Delete otherwise.\nf. Change the minimum flow bypass setpoint to that appropriate for the new stage as indicated in Section 5.21.8.1 .", "page_hint": 242}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.3.11.  Whenever a lag boile r is disabled:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.11", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2e189f9d139848fd"], "chunk_id": "chunk_2e189f9d139848fd", "page_no": 242, "source_page_nos": [242], "evidence_text": "5.21.3.11.  Whenever a lag boile r is disabled:", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_ded67f97d42452a8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_12:hybrid_plant_lag_condensing_boiler_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Lag Condensing Boiler Enable", "section_id": "5.21.3.12", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "Whenever a lag condensing boiler is enabled: (a) Start the next lag condensing boiler's primary pump (dedicated). (b) Start the next lag condensing loop primary pump and simultaneously open the next lag boiler's isolation valve (headered). (c) After 30 seconds, enable the lag boiler.", "trigger_condition": "Lag condensing boiler enabled", "required_behavior": "Start pump/open valve per configuration; enable boiler after 30 seconds.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever a lag condensing boiler is enabled:\nRetain the following sentence for plants with dedicated primary pumps in the condensing boiler loop. Delete otherwise.\na. Start the ne xt lag condensing boiler’s primary pump.\nRetain the following sentence for plants with headered primary pumps in the condensing boiler loop. Delete otherwise.\nb. Start the next lag condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve.\nc. After 30 seconds, enable the lag boiler.", "page_hint": 243}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Whenever a lag condensing boiler is enabled:\nRetain the following sentence for plants with dedicated primary pumps in the condensing boiler loop. Delete otherwise.\na. Start the ne xt lag condensing boiler’s primary pump.\nRetain the following sentence for plants with headered primary pumps in the condensing boiler loop. Delete otherwise.\nb. Start the next lag condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve.\nc. After 30 seconds, enable the lag boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.12", "source_chunk_ids": ["chunk_faea4eb6269e400b"], "chunk_id": "chunk_faea4eb6269e400b", "page_no": 243, "source_page_nos": [243], "evidence_text": "Whenever a lag condensing boiler is enabled:\nRetain the following sentence for plants with dedicated primary pumps in the condensing boiler loop. Delete otherwise.\na. Start the ne xt lag condensing boiler’s primary pump.\nRetain the following sentence for plants with headered primary pumps in the condensing boiler loop. Delete otherwise.\nb. Start the next lag condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve.\nc. After 30 seconds, enable the lag boiler.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3f4b52955de4f9a6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_13:hybrid_plant_first_non_condensing_boiler_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant First Non-Condensing Boiler Enable", "section_id": "5.21.3.13", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "Whenever the first non-condensing boiler is enabled: (a) Reset the non-condensing boiler hot water supply temperature setpoint per Section 5.21.4.3. (b) Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing boiler's primary pump (dedicated). (c) Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing loop primary pump and simultaneously open the first non-condensing boiler's isolation valve (headered). (d) After 30 seconds, enable the lag boiler.", "trigger_condition": "First non-condensing boiler enabled", "required_behavior": "Reset setpoint; start pump/open valve when temperature >140°F or after 5 min; enable boiler after 30 seconds.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever the first non -condensing boiler is enabled:\na. Reset the non -condensing boiler hot water supply temperature setpoint per Section 5.21.4.3 .\nRetain the following sentence for plants with dedicated primary pumps in the non -condensing boiler loop. Delete otherwise.\nb. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non -condensing boiler’s primary pump.\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherw ise.\nc. Whenever the hot water supply temperature upstream of the non -condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non -condensing loop primary pump and simultaneously open the first non -condensing boiler’s i solation valve.\nd. After 30 seconds, enable the lag boiler.", "page_hint": 243}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Whenever the first non -condensing boiler is enabled:\na. Reset the non -condensing boiler hot water supply temperature setpoint per Section 5.21.4.3 .\nRetain the following sentence for plants with dedicated primary pumps in the non -condensing boiler loop. Delete otherwise.\nb. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non -condensing boiler’s primary pump.\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherw ise.\nc. Whenever the hot water supply temperature upstream of the non -condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non -condensing loop primary pump and simultaneously open the first non -condensing boiler’s i solation valve.\nd. After 30 seconds, enable the lag boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.13", "source_chunk_ids": ["chunk_faea4eb6269e400b", "chunk_45e119a733df4066"], "chunk_id": "chunk_faea4eb6269e400b", "page_no": 243, "source_page_nos": [243], "evidence_text": "Whenever the first non -condensing boiler is enabled:\na. Reset the non -condensing boiler hot water supply temperature setpoint per Section 5.21.4.3 .\nRetain the following sentence for plants with dedicated primary pumps in the non -condensing boiler loop. Delete otherwise.\nb. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non -condensing boiler’s primary pump.\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherw ise.\nc. Whenever the hot water supply temperature upstream of the non -condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non -condensing loop primary pump and simultaneously open the first non -condensing boiler’s i solation valve.\nd. After 30 seconds, enable the lag boiler.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_66e7ffa8fb4fdafc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_14:hybrid_plant_other_non_condensing_boiler_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Other Non-Condensing Boiler Enable", "section_id": "5.21.3.14", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "Whenever any other non-condensing boiler is enabled: (a) Start the next lag non-condensing boiler's primary pump (dedicated). (b) Start the next lag non-condensing loop primary pump and simultaneously open the next lag boiler's isolation valve (headered). (c) After 30 seconds, enable the lag non-condensing boiler.", "trigger_condition": "Other non-condensing boiler enabled", "required_behavior": "Start pump/open valve per configuration; enable boiler after 30 seconds.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever any other non -condensing boiler is enabled:\nRetain the following sentence for plants with dedicated primary pumps in the non -condensing boiler loop. Delete otherwise.\na. Start the next lag non -condensing boiler’s primary pump.\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherwise.\nb. Start the next lag non -condensing loop primary pump and simultaneously open the next lag boiler’s is olation valve.\nc. After 30 seconds, enable the lag non -condensing boiler.", "page_hint": 243}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.3.14.  Whenever any other non -condensing boiler is enabled:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.14", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_45e119a733df4066"], "chunk_id": "chunk_45e119a733df4066", "page_no": 243, "source_page_nos": [243], "evidence_text": "5.21.3.14.  Whenever any other non -condensing boiler is enabled:", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_2cbf3cb42e0cde8f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_15:hybrid_plant_non_condensing_boiler_disable_not_lead", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Non-Condensing Boiler Disable (Not Lead)", "section_id": "5.21.3.15", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "Whenever any non-condensing boiler other than the lead non-condensing boiler is disabled: (a) Disable the non-condensing boiler. (b) After 3 minutes, turn off the lag non-condensing boiler's primary pump (dedicated). (c) After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler's isolation valve (headered).", "trigger_condition": "Non-condensing boiler (not lead) disabled", "required_behavior": "Disable boiler; after 3 min turn off pump/close valve per configuration.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever any non -condensing boiler other than the lead non -condensing boiler is disabled:\na. Disable the non -condensing boiler.\nRetain the following sentence for plants with dedicated prim ary pumps in the non -condensing boiler loop. Delete otherwise.\nb. After 3 minutes, turn off the lag non -condensing boiler’s primary pump.\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherwise.\nc. After 3 minutes, turn off the last lag non -condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Whenever any non -condensing boiler other than the lead non -condensing boiler is disabled:\na. Disable the non -condensing boiler.\nRetain the following sentence for plants with dedicated prim ary pumps in the non -condensing boiler loop. Delete otherwise.\nb. After 3 minutes, turn off the lag non -condensing boiler’s primary pump.\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherwise.\nc. After 3 minutes, turn off the last lag non -condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.15", "source_chunk_ids": ["chunk_b3da8b4785634866"], "chunk_id": "chunk_b3da8b4785634866", "page_no": 244, "source_page_nos": [244], "evidence_text": "Whenever any non -condensing boiler other than the lead non -condensing boiler is disabled:\na. Disable the non -condensing boiler.\nRetain the following sentence for plants with dedicated prim ary pumps in the non -condensing boiler loop. Delete otherwise.\nb. After 3 minutes, turn off the lag non -condensing boiler’s primary pump.\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherwise.\nc. After 3 minutes, turn off the last lag non -condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ac28b11359432fb6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_16:hybrid_plant_lead_non_condensing_boiler_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Lead Non-Condensing Boiler Disable", "section_id": "5.21.3.16", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "Whenever the lead non-condensing boiler is disabled: (a) Disable the non-condensing boiler and reset the condensing boiler hot water supply temperature setpoint per Section 5.21.4.2. (b) After 3 minutes, turn off the lag non-condensing boiler's primary pump (dedicated). (c) After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler's isolation valve (headered).", "trigger_condition": "Lead non-condensing boiler disabled", "required_behavior": "Disable boiler; reset condensing setpoint; after 3 min turn off pump/close valve per configuration.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever the lead non -condensing boiler is disabled:\na. Disable the non -condensing boiler and reset the condensing boiler hot water  supply temperature setpoint per Section 5.21.4.2 .\nRetain the following sentence for plants with dedicated primary pumps in the non -condensing boiler loop. Delete otherwise.\nb. After 3 minutes, turn off the lag non -condensing boiler’s primary p ump.\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherwise.\nc. After 3 minutes, turn off the last lag non -condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Whenever the lead non -condensing boiler is disabled:\na. Disable the non -condensing boiler and reset the condensing boiler hot water  supply temperature setpoint per Section 5.21.4.2 .\nRetain the following sentence for plants with dedicated primary pumps in the non -condensing boiler loop. Delete otherwise.\nb. After 3 minutes, turn off the lag non -condensing boiler’s primary p ump.\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherwise.\nc. After 3 minutes, turn off the last lag non -condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.16", "source_chunk_ids": ["chunk_b3da8b4785634866", "chunk_5bc00d62d7184fe7"], "chunk_id": "chunk_b3da8b4785634866", "page_no": 244, "source_page_nos": [244], "evidence_text": "Whenever the lead non -condensing boiler is disabled:\na. Disable the non -condensing boiler and reset the condensing boiler hot water  supply temperature setpoint per Section 5.21.4.2 .\nRetain the following sentence for plants with dedicated primary pumps in the non -condensing boiler loop. Delete otherwise.\nb. After 3 minutes, turn off the lag non -condensing boiler’s primary p ump.\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherwise.\nc. After 3 minutes, turn off the last lag non -condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_2b069944f831d51b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_17:hybrid_plant_lag_condensing_boiler_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Lag Condensing Boiler Disable", "section_id": "5.21.3.17", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "Whenever a lag condensing boiler is disabled: (a) Disable the condensing boiler. (b) After 3 minutes, turn off the lag boiler's primary pump (dedicated). (c) After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler's isolation valve (headered).", "trigger_condition": "Lag condensing boiler disabled", "required_behavior": "Disable boiler; after 3 min turn off pump/close valve per configuration.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever a lag condensing boiler is disabled:\na.  Disable the condensing boiler.\nRetain the following sentence for plants with dedicated primary pumps in the condensing boiler loop. Delete otherwise.\nb. After 3 minutes, turn off the lag boiler’s primary pump.\nReta in the following sentence for plants with headered primary pumps in the condensing boiler loop. Delete otherwise.\nc. After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler’s isolation valve.", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Whenever a lag condensing boiler is disabled:\na.  Disable the condensing boiler.\nRetain the following sentence for plants with dedicated primary pumps in the condensing boiler loop. Delete otherwise.\nb. After 3 minutes, turn off the lag boiler’s primary pump.\nReta in the following sentence for plants with headered primary pumps in the condensing boiler loop. Delete otherwise.\nc. After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler’s isolation valve.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.17", "source_chunk_ids": ["chunk_5bc00d62d7184fe7", "chunk_5d6f323ac4fa489a"], "chunk_id": "chunk_5bc00d62d7184fe7", "page_no": 244, "source_page_nos": [244], "evidence_text": "Whenever a lag condensing boiler is disabled:\na.  Disable the condensing boiler.\nRetain the following sentence for plants with dedicated primary pumps in the condensing boiler loop. Delete otherwise.\nb. After 3 minutes, turn off the lag boiler’s primary pump.\nReta in the following sentence for plants with headered primary pumps in the condensing boiler loop. Delete otherwise.\nc. After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler’s isolation valve.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_8c0d13c7fec75beb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_21_4_1:hot_water_supply_temperature_reset_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Hot Water Supply Temperature Reset Parameters", "section_id": "5.21.4.1", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "Boiler plant", "summary": "Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with parameters: SP0 = SPmax, SPmin = 90°F for condensing/hybrid, 155°F for non-condensing, SPmax = HWSTmax, Td = 10 min, T = 5 min, I = 2, R = Hot-Water Reset Requests, SPtrim = -2°F, SPres = +3°F, SPres-max = +7°F.", "trigger_condition": "N/A (parameter specification)", "required_behavior": "Use specified T&R parameters for HWST reset.", "configurable_values": ["SPmin: 90°F (condensing/hybrid), 155°F (non-condensing)", "SPmax: HWSTmax", "Td: 10 min", "T: 5 min", "I: 2", "SPtrim: -2°F", "SPres: +3°F", "SPres-max: +7°F"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters:\nVariable  Value\nDevice  Any HW Pump Distribution Loop\nSP0 SPmax\nSPmin 90ºF for condensing and hybrid boiler plants; 155° F for non -condensing plants\nSPmax HWSTmax\nTd 10 minutes\nT 5 minutes\nI 2\nR Hot-Water  Reset  Requests\nSPtrim -2ºF\nSPres +3ºF\nSPres-max +7ºF", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.4.1.  Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5d6f323ac4fa489a"], "chunk_id": "chunk_5d6f323ac4fa489a", "page_no": 244, "source_page_nos": [244], "evidence_text": "5.21.4.1.  Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_d4653f9cca4816ae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_2:hybrid_plant_condensing_boiler_setpoint_when_only_condensing_boilers_enabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Condensing Boiler Setpoint When Only Condensing Boilers Enabled", "section_id": "5.21.4.2", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "Hybrid boiler plants", "summary": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.", "trigger_condition": "Only condensing boilers enabled", "required_behavior": "Set condensing boiler setpoint = Plant HWST setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.", "page_hint": 245}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.2", "source_chunk_ids": ["chunk_9b46fa972260454f"], "chunk_id": "chunk_9b46fa972260454f", "page_no": 245, "source_page_nos": [245], "evidence_text": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bb7676b98bfca504", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_3:hybrid_plant_non_condensing_boiler_setpoint_and_spmin_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Non-Condensing Boiler Setpoint and SPmin Reset", "section_id": "5.21.4.3", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "Hybrid boiler plants", "summary": "Whenever any non-condensing boilers are enabled: (a) Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint. (b) SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non-condensing boilers are in operation. (c) Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax-cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.", "trigger_condition": "Any non-condensing boiler enabled", "required_behavior": "Set non-condensing setpoint = Plant HWST SP; reset SPmin to 155°F; set condensing setpoint = min(HWSTmax-cond, Plant HWST SP - 10°F).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever any non -condensing boilers are enabl ed:\na. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.\nb. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non -condensing boilers are in operation.\nc. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax -cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.", "page_hint": 245}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Whenever any non -condensing boilers are enabl ed:\na. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.\nb. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non -condensing boilers are in operation.\nc. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax -cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.3", "source_chunk_ids": ["chunk_9b46fa972260454f"], "chunk_id": "chunk_9b46fa972260454f", "page_no": 245, "source_page_nos": [245], "evidence_text": "Whenever any non -condensing boilers are enabl ed:\na. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.\nb. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non -condensing boilers are in operation.\nc. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax -cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7cf078987823e9a4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_1:non_condensing_boiler_condensation_control_via_minimum_flow_bypass_valve_primary_only", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control via Minimum Flow Bypass Valve (Primary-Only)", "section_id": "5.21.5.1", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-only plants with non-condensing boilers", "summary": "A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.", "trigger_condition": "Loop enabled (when any non-condensing boiler is enabled)", "required_behavior": "Reset MinCondVlvPos linearly from 0% at 140°F to 100% at 135°F.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse act ing condensation control P -only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.", "page_hint": 245}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A reverse act ing condensation control P -only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.1", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "A reverse act ing condensation control P -only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_60ae93edf8517398", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_2:non_condensing_boiler_condensation_control_enable_primary_only", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control Enable (Primary-Only)", "section_id": "5.21.5.2", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-only plants with non-condensing boilers", "summary": "Minimum bypass valve condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled otherwise.", "trigger_condition": "Any non-condensing boiler enabled", "required_behavior": "Enable loop; disable otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum bypass valve condensation control loo p shall be enabled whenever any non -condensing boiler is enabled. Loop shall be disabled otherwise.", "page_hint": 246}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Minimum bypass valve condensation control loo p shall be enabled whenever any non -condensing boiler is enabled. Loop shall be disabled otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.2", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "Minimum bypass valve condensation control loo p shall be enabled whenever any non -condensing boiler is enabled. Loop shall be disabled otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7f124259f36d1721", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_3:non_condensing_boiler_condensation_control_via_secondary_pump_speed_limiting_primary_secondary_constant_primary_variable_secondary", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control via Secondary Pump Speed Limiting (Primary-Secondary Constant Primary/Variable Secondary)", "section_id": "5.21.5.3", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-secondary plants with constant speed primary pumps and variable speed secondary pumps", "summary": "A reverse acting condensation control P-only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.", "trigger_condition": "Loop enabled (when any secondary pump and any non-condensing boiler enabled)", "required_behavior": "Reset MaxSecCondSpd linearly from 100% at 140°F to minimum speed at 135°F.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A rev erse acting condensation control P -only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.", "page_hint": 246}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A rev erse acting condensation control P -only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.3", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "A rev erse acting condensation control P -only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9fcb8cf4187ed8b6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_4:non_condensing_boiler_condensation_control_enable_primary_secondary_constant_primary_variable_secondary", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control Enable (Primary-Secondary Constant Primary/Variable Secondary)", "section_id": "5.21.5.4", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-secondary plants with constant speed primary pumps and variable speed secondary pumps", "summary": "Secondary pump speed condensation control loop shall be enabled whenever any secondary pump is enabled and any non-condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd set to 100% otherwise.", "trigger_condition": "Any secondary pump enabled AND any non-condensing boiler enabled", "required_behavior": "Enable loop; disable and set MaxSecCondSpd=100% otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Secondary pump speed cond ensation control loop shall be enabled whenever any secondary pump is enabled and any non -condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd set to 100% otherwise.", "page_hint": 246}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Secondary pump speed cond ensation control loop shall be enabled whenever any secondary pump is enabled and any non -condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd set to 100% otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.4", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176", "chunk_96b9004b2452435a"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "Secondary pump speed cond ensation control loop shall be enabled whenever any secondary pump is enabled and any non -condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd set to 100% otherwise.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_0a65eb6c329ae89e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_5:non_condensing_boiler_condensation_control_via_primary_and_secondary_pump_speed_primary_secondary_variable_primary", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control via Primary and Secondary Pump Speed (Primary-Secondary Variable Primary)", "section_id": "5.21.5.5", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-secondary plants with variable speed primary pumps", "summary": "A reverse acting condensation control P-only loop shall maintain boiler entering temperature at 140°F. Loop output shall vary from 0% at 140°F to 100% at 135°F. Loop output mapped: (a) From 0% to 50% loop output, reset an allowable minimum primary pump speed variable, MinPriCondSpd, from B-MinPriPumpSpdStage to 100%. (b) From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% to minimum pump speed.", "trigger_condition": "Loop enabled (when any non-condensing boiler enabled)", "required_behavior": "Map loop output 0-50% to MinPriCondSpd (B-MinPriPumpSpdStage to 100%); 50-100% to MaxSecCondSpd (100% to min speed).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at 140°F. Loop output shall vary from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature. Loop output shall be mapped as shown below and described subsequently.\nMin\nSpeed\nMaxSecCondSpd\n100%\n100%\nB-\nMinPriPumpS\npdStage\nSecondary\nPump\nSpeed\nMinPriCondSpd\nPrimary\nPump\nSpeed\n0\n100%\n50%\nCondensation Control Loop Output\na. From 0% to 50% loop output, reset an allowable minimum primary pump speed variable, MinPriCondSpd, from B -MinPriPumpSpdStage to 100%.\nb. From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% to minim um pump speed.", "page_hint": 246}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.5.5.  A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_96b9004b2452435a"], "chunk_id": "chunk_96b9004b2452435a", "page_no": 246, "source_page_nos": [246], "evidence_text": "5.21.5.5.  A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_bf2f9d28cceeb5c9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_6:non_condensing_boiler_condensation_control_enable_primary_secondary_variable_primary", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control Enable (Primary-Secondary Variable Primary)", "section_id": "5.21.5.6", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-secondary plants with variable speed primary pumps", "summary": "Condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B-MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.", "trigger_condition": "Any non-condensing boiler enabled", "required_behavior": "Enable loop; disable and set MinPriConSpd=B-MinPriPumpSpd, MaxSecCondSpd=100% otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Condensation control loop shall be enabled whenever any non -condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B -MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Condensation control loop shall be enabled whenever any non -condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B -MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.6", "source_chunk_ids": ["chunk_6e9ca15822ff4a8b"], "chunk_id": "chunk_6e9ca15822ff4a8b", "page_no": 247, "source_page_nos": [247], "evidence_text": "Condensation control loop shall be enabled whenever any non -condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B -MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f7dc0068396c8698", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_1:primary_hot_water_pump_lead_lag_control_headered", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pump Lead/Lag Control (Headered)", "section_id": "5.21.6.1", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants with headered primary hot water pumps", "summary": "Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.", "trigger_condition": "N/A (control strategy)", "required_behavior": "Apply lead/lag control per Section 5.1.15.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary hot water pumps shall be lead/lag controlled per Section  5.1.15.3 .", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Primary hot water pumps shall be lead/lag controlled per Section  5.1.15.3 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.1", "source_chunk_ids": ["chunk_8c3cc2fa45d249ca"], "chunk_id": "chunk_8c3cc2fa45d249ca", "page_no": 247, "source_page_nos": [247], "evidence_text": "Primary hot water pumps shall be lead/lag controlled per Section  5.1.15.3 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4362941f6a1a4f44", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_2:primary_hot_water_pump_enable_disable_headered", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pump Enable/Disable (Headered)", "section_id": "5.21.6.2", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants with headered primary hot water pumps", "summary": "Enable lead primary hot water pump when any boiler isolation valve is commanded open. Disable the lead hot water pump when all boiler isolation valves are commanded closed.", "trigger_condition": "Any boiler isolation valve commanded open / all closed", "required_behavior": "Enable lead pump when any valve open; disable when all valves closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary hot water pump when any boiler isolation valve is commanded open. Disable the lead hot water pump when all boiler isolation valves are commanded closed.", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Enable lead primary hot water pump when any boiler isolation valve is commanded open. Disable the lead hot water pump when all boiler isolation valves are commanded closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.2", "source_chunk_ids": ["chunk_8c3cc2fa45d249ca", "chunk_21dd4d57691a4c78"], "chunk_id": "chunk_8c3cc2fa45d249ca", "page_no": 247, "source_page_nos": [247], "evidence_text": "Enable lead primary hot water pump when any boiler isolation valve is commanded open. Disable the lead hot water pump when all boiler isolation valves are commanded closed.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_148620d712c47d00", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_3:primary_hot_water_pump_enable_disable_dedicated", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pump Enable/Disable (Dedicated)", "section_id": "5.21.6.3", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants with dedicated primary hot water pumps", "summary": "Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has been proven off for 3 minutes.", "trigger_condition": "Plant enabled / lead boiler disabled and proven off for 3 min", "required_behavior": "Enable lead pump on plant enable; disable after lead boiler off for 3 min.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has bee n proven off for 3 minutes.", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has bee n proven off for 3 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.3", "source_chunk_ids": ["chunk_21dd4d57691a4c78"], "chunk_id": "chunk_21dd4d57691a4c78", "page_no": 247, "source_page_nos": [247], "evidence_text": "Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has bee n proven off for 3 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1691f289afa68690", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_4:primary_only_headered_variable_speed_pump_staging_on_flow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary-Only Headered Variable Speed Pump Staging on Flow", "section_id": "5.21.6.4", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with headered variable speed pumps using differential pressure pump speed control", "summary": "HW pumps shall be staged as a function of HWFR = FLOW P / PHWFdesign and number of pumps N-PHWP. (a) Start the next lag pump whenever HWFR > (Number of Operating Pumps) / (N - 0.03) for 10 minutes. (b) Shut off the last lag pump whenever HWFR < (Number of Operating Pumps - 1) / (N - 0.03) for 10 minutes.", "trigger_condition": "Flow ratio conditions met for 10 minutes", "required_behavior": "Stage up/down based on flow ratio thresholds.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design flow, PHWF design, and the number of pumps, N -PHWP, that operate at design conditions. Pumps are assumed to be equally sized.\nHWFR =𝐹𝐿𝑂𝑊 𝑃\n𝑃𝐻𝑊𝐹 𝑑𝑒𝑠𝑖𝑔𝑛\na. Start the next lag pump whenever  the following is true for 10 minutes:\nHWFR > 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠\n𝑁−.03\nb. Shut off the last lag pump whenever the following is true for 10 minutes:\nHWFR < 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠 −1\n𝑁−.03", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.6.4.  HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_21dd4d57691a4c78"], "chunk_id": "chunk_21dd4d57691a4c78", "page_no": 247, "source_page_nos": [247], "evidence_text": "5.21.6.4.  HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_2329e9f69035c2a9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_5:primary_only_variable_speed_pump_dp_control_local_sensor_hardwired", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary-Only Variable Speed Pump DP Control (Local Sensor Hardwired)", "section_id": "5.21.6.5", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps where control DP sensor(s) is hardwired to plant controller", "summary": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trigger_condition": "Any pump proven on", "required_behavior": "Control pump speed via PID to maintain HW-DPmax; map output min to max speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW -DPmax. All pumps receive  the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW -DPmax. All pumps receive  the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.5", "source_chunk_ids": ["chunk_fd30b4cd70414bc4", "chunk_9ef67b23d7614447"], "chunk_id": "chunk_fd30b4cd70414bc4", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW -DPmax. All pumps receive  the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_5726216e7e414a0c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_6:primary_only_variable_speed_pump_dp_control_with_multiple_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary-Only Variable Speed Pump DP Control with Multiple Sensors", "section_id": "5.21.6.6", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps where control DP sensor(s) is hardwired to plant controller", "summary": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "trigger_condition": "Multiple DP sensors", "required_behavior": "Run PID per sensor; control pumps to highest loop output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sen sor loops.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sen sor loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.6", "source_chunk_ids": ["chunk_fd30b4cd70414bc4"], "chunk_id": "chunk_fd30b4cd70414bc4", "page_no": 248, "source_page_nos": [248], "evidence_text": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sen sor loops.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4b33e51f7f348399", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_7:primary_only_variable_speed_pump_dp_control_with_remote_sensor_cascading", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary-Only Variable Speed Pump DP Control with Remote Sensor (Cascading)", "section_id": "5.21.6.7", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps where remote DP sensor(s) is not hardwired to plant controller, but local DP sensor is hardwired", "summary": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.", "trigger_condition": "Remote DP sensor present", "required_behavior": "Remote PID loop outputs local DP setpoint; reset local DP from 5 psi to LocalHW-DPmax.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW -DPmax. HW -DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary l oop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW -DPmax at 100% loop output.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW -DPmax. HW -DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary l oop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW -DPmax at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.7", "source_chunk_ids": ["chunk_c2788c301bd54ff2", "chunk_e5d2c8b36b364a6b"], "chunk_id": "chunk_c2788c301bd54ff2", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "Remote loop DP shall be maintained at a setpoint of HW -DPmax. HW -DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary l oop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW -DPmax at 100% loop output.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_36462cee9f6070de", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_8:primary_only_variable_speed_pump_dp_control_with_remote_sensor_local_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary-Only Variable Speed Pump DP Control with Remote Sensor (Local Loop)", "section_id": "5.21.6.8", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps where remote DP sensor(s) is not hardwired to plant controller, but local DP sensor is hardwired", "summary": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trigger_condition": "Any pump proven on", "required_behavior": "Control pump speed via PID to maintain local DP at remote loop setpoint; map output min to max speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signa l at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signa l at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.8", "source_chunk_ids": ["chunk_c2788c301bd54ff2", "chunk_441382ab158f4df3"], "chunk_id": "chunk_c2788c301bd54ff2", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signa l at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_b2a4a1a4c7b601b2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_9:primary_only_variable_speed_pump_dp_control_with_multiple_remote_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary-Only Variable Speed Pump DP Control with Multiple Remote Sensors", "section_id": "5.21.6.9", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps where remote DP sensor(s) is not hardwired to plant controller, but local DP sensor is hardwired", "summary": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "trigger_condition": "Multiple remote DP sensors", "required_behavior": "Run PID per remote sensor; set local DP setpoint to highest remote loop output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.9", "source_chunk_ids": ["chunk_441382ab158f4df3"], "chunk_id": "chunk_441382ab158f4df3", "page_no": 251, "source_page_nos": [251], "evidence_text": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d3b680ce17e7fd32", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_10:primary_pump_staging_with_boilers_non_primary_only_headered_variable_speed", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Pump Staging with Boilers (Non-Primary-Only Headered Variable Speed)", "section_id": "5.21.6.10", "section_title": "Primary Hot Water Pumps", "equipment_scope": "All plants other than primary-only plants with headered variable speed primary pumps", "summary": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.", "trigger_condition": "N/A (staging rule)", "required_behavior": "Match number of primary pumps to number of boilers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.10", "source_chunk_ids": ["chunk_6c051c1d715c4d7e"], "chunk_id": "chunk_6c051c1d715c4d7e", "page_no": 248, "source_page_nos": [248], "evidence_text": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7e179ed43bedc495", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_12:primary_secondary_variable_speed_primary_pump_flow_matching_via_primary_secondary_flow_meters", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary-Secondary Variable Speed Primary Pump Flow Matching via Primary/Secondary Flow Meters", "section_id": "5.21.6.12", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-secondary plants with variable speed primary pumps and primary and secondary loop flow meters", "summary": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "trigger_condition": "N/A (control strategy)", "required_behavior": "PID loop maintains primary flow - secondary flow = 0 gpm; map output to speed range.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B -MinPriPumpSp dStage to 100% speed in proportion to loop output from 0% to 100%.", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B -MinPriPumpSp dStage to 100% speed in proportion to loop output from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.12", "source_chunk_ids": ["chunk_243ef59c6237426d"], "chunk_id": "chunk_243ef59c6237426d", "page_no": 249, "source_page_nos": [249], "evidence_text": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B -MinPriPumpSp dStage to 100% speed in proportion to loop output from 0% to 100%.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_cda825919aec1624", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_13:primary_secondary_variable_speed_primary_pump_flow_matching_via_decoupler_flow_meter", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary-Secondary Variable Speed Primary Pump Flow Matching via Decoupler Flow Meter", "section_id": "5.21.6.13", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-secondary plants with variable speed primary pumps and a flow meter in the decoupler", "summary": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "trigger_condition": "N/A (control strategy)", "required_behavior": "PID loop maintains decoupler flow at 0 gpm; map output to speed range.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the retur n. Loop output shall be mapped from B -MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the retur n. Loop output shall be mapped from B -MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.13", "source_chunk_ids": ["chunk_b0bd0a27c5f3457e"], "chunk_id": "chunk_b0bd0a27c5f3457e", "page_no": 249, "source_page_nos": [249], "evidence_text": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the retur n. Loop output shall be mapped from B -MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_591cf91231b363cc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_14:primary_secondary_variable_speed_primary_pump_flow_matching_via_supply_temperature_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary-Secondary Variable Speed Primary Pump Flow Matching via Supply Temperature Sensors", "section_id": "5.21.6.14", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-secondary plants with variable speed primary pumps and a secondary loop supply temperature sensor, but no flow meters", "summary": "Primary Pump Speed Reset Requests shall be generated based on the difference (ΔT) between primary HW supply temperature and secondary loop temperature immediately downstream of the decoupler. (a) If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. (b) Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. (c) Else send 0 requests.", "trigger_condition": "ΔT thresholds", "required_behavior": "Generate requests based on ΔT: 2 requests if >2°F, 1 request if >1°F, else 0.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary Pump Speed Reset Requests shall be generated based on the difference (ΔT) between primary HW supply temperature and secondary loop temperature immediately downstream of the decoupler.\na. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F.\nb. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F.\nc. Else send 0 requests.", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Primary Pump Speed Reset Requests shall be generated based on the difference (ΔT) between primary HW supply temperature and secondary loop temperature immediately downstream of the decoupler.\na. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F.\nb. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F.\nc. Else send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.14", "source_chunk_ids": ["chunk_b0bd0a27c5f3457e", "chunk_21540b77c8de40c6"], "chunk_id": "chunk_b0bd0a27c5f3457e", "page_no": 249, "source_page_nos": [249], "evidence_text": "Primary Pump Speed Reset Requests shall be generated based on the difference (ΔT) between primary HW supply temperature and secondary loop temperature immediately downstream of the decoupler.\na. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F.\nb. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F.\nc. Else send 0 requests.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_c306b096ba85c20d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_15:primary_hw_supply_temperature_for_request_logic_no_common_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary HW Supply Temperature for Request Logic (No Common Sensor)", "section_id": "5.21.6.15", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants where primary loop does not have a single HWST sensor measuring common supply temperature", "summary": "Primary HW supply temperature used in the request logic shall be the weighted average supply temperature of all boilers that are proven on. Temperatures shall be weighted by design boiler flowrates.", "trigger_condition": "No common HWST sensor", "required_behavior": "Use weighted average of proven-on boiler supply temperatures.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary HW supply temperature used in the request logic shall be the weighted average supply temperature of all boilers that are proven on. Temperatures shall be weighted by design boiler flowrates.", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Primary HW supply temperature used in the request logic shall be the weighted average supply temperature of all boilers that are proven on. Temperatures shall be weighted by design boiler flowrates.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.15", "source_chunk_ids": ["chunk_8386cf80078042fb"], "chunk_id": "chunk_8386cf80078042fb", "page_no": 249, "source_page_nos": [249], "evidence_text": "Primary HW supply temperature used in the request logic shall be the weighted average supply temperature of all boilers that are proven on. Temperatures shall be weighted by design boiler flowrates.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_901d82c871f3db06", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_21_6_16:primary_hw_pump_speed_trim_respond_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Primary HW Pump Speed Trim & Respond Parameters", "section_id": "5.21.6.16", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary HW pumps", "summary": "Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond logic with parameters: SP0 = 100%, SPmin = B-MinPriPumpSpdStage, SPmax = 100%, Td = 15 min, T = 2 min, I = 0, R = Primary Pump Speed Reset Requests, SPtrim = -2%, SPres = +3%, SPres-max = +6%.", "trigger_condition": "N/A (parameter specification)", "required_behavior": "Use specified T&R parameters for primary pump speed reset.", "configurable_values": ["SP0: 100%", "SPmin: B-MinPriPumpSpdStage", "SPmax: 100%", "Td: 15 min", "T: 2 min", "I: 0", "SPtrim: -2%", "SPres: +3%", "SPres-max: +6%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond logic with the following parameters:\nVariable  Value\nDevice  Any Primary pump proven on\nSP0 100%\nSPmin B-MinPriPumpSpdStage\nSPmax 100%\nTd 15 minutes\nT 2 minutes\nI 0\nR Primary Pump Speed Reset Requests\nSPtrim -2%\nSPres +3%\nSPres-max +6%", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.6.16.  Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.16", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_8386cf80078042fb"], "chunk_id": "chunk_8386cf80078042fb", "page_no": 249, "source_page_nos": [249], "evidence_text": "5.21.6.16.  Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_8e084184c3c10cf6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_17:condensation_protection_override_for_primary_pump_speed", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condensation Protection Override for Primary Pump Speed", "section_id": "5.21.6.17", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants with non-condensing boilers served by variable speed primary pumps", "summary": "Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.", "trigger_condition": "MinPriCondSpd > current flow control loop speed command", "required_behavior": "Override pump speed setpoint to MinPriCondSpd.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.17", "source_chunk_ids": ["chunk_b2f79607dd0f4d7f"], "chunk_id": "chunk_b2f79607dd0f4d7f", "page_no": 250, "source_page_nos": [250], "evidence_text": "Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2d2389e8f6e10f5c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_1:secondary_hw_pump_lead_lag_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary HW Pump Lead/Lag Control", "section_id": "5.21.7.1", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Secondary HW pumps", "summary": "Secondary HW pumps shall be lead/lag controlled per Section 5.1.15.3.", "trigger_condition": "N/A (control strategy)", "required_behavior": "Apply lead/lag control per Section 5.1.15.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Secondary HW pumps shall be lead/lag controlled per Section  5.1.15.3 .", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Secondary HW pumps shall be lead/lag controlled per Section  5.1.15.3 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.1", "source_chunk_ids": ["chunk_b2f79607dd0f4d7f"], "chunk_id": "chunk_b2f79607dd0f4d7f", "page_no": 250, "source_page_nos": [250], "evidence_text": "Secondary HW pumps shall be lead/lag controlled per Section  5.1.15.3 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_53f50075610e3d4b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_2:secondary_hw_pump_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary HW Pump Enable/Disable", "section_id": "5.21.7.2", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Secondary HW pumps", "summary": "Enable lead secondary HW pump when plant is enabled and any load served by the pump(s) is generating a Heating Hot-Water Plant Request. Disable the lead pump otherwise.", "trigger_condition": "Plant enabled AND any load generating Heating Hot-Water Plant Request", "required_behavior": "Enable lead pump; disable otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead secondary HW pump when plant is enabled and any load served by the pump(s) is generating a Heating Hot -Water Plant Request. Disable the lead pump otherwis e.", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Enable lead secondary HW pump when plant is enabled and any load served by the pump(s) is generating a Heating Hot -Water Plant Request. Disable the lead pump otherwis e.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.2", "source_chunk_ids": ["chunk_b2f79607dd0f4d7f", "chunk_cb0a8eb91e6d44c8"], "chunk_id": "chunk_b2f79607dd0f4d7f", "page_no": 250, "source_page_nos": [250], "evidence_text": "Enable lead secondary HW pump when plant is enabled and any load served by the pump(s) is generating a Heating Hot -Water Plant Request. Disable the lead pump otherwis e.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_ac7c899059ed854d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_4:secondary_hw_pump_staging_on_speed", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary HW Pump Staging on Speed", "section_id": "5.21.7.4", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Variable speed secondary pumps serving a secondary loop without a flow meter", "summary": "Secondary HW pumps shall be staged as a function of speed. (a) Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minute. (b) Stage down when speed falls below 40% for 10 minutes.", "trigger_condition": "Speed thresholds met for specified durations", "required_behavior": "Stage up at >90% for 5 min or >99% for 1 min; stage down at <40% for 10 min.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Secondary HW pumps shall be staged as a function of speed.\na. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes.\nb. Stage down when speed falls below 40% for 10 minutes.", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Secondary HW pumps shall be staged as a function of speed.\na. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes.\nb. Stage down when speed falls below 40% for 10 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.4", "source_chunk_ids": ["chunk_f0d550d644344498"], "chunk_id": "chunk_f0d550d644344498", "page_no": 250, "source_page_nos": [250], "evidence_text": "Secondary HW pumps shall be staged as a function of speed.\na. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes.\nb. Stage down when speed falls below 40% for 10 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a5b3453dc9f807bd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_5:secondary_variable_speed_pump_dp_control_local_sensor_hardwired", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Variable Speed Pump DP Control (Local Sensor Hardwired)", "section_id": "5.21.7.5", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed secondary pumps with remote DP sensor hardwired to secondary pump controller", "summary": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trigger_condition": "Any pump proven on", "required_behavior": "Control pump speed via PID to maintain HW-DPmax; map output min to max speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.5", "source_chunk_ids": ["chunk_fd30b4cd70414bc4", "chunk_9ef67b23d7614447"], "chunk_id": "chunk_fd30b4cd70414bc4", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_a4c4a2625b05e686", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_6:secondary_variable_speed_pump_dp_control_with_multiple_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Variable Speed Pump DP Control with Multiple Sensors", "section_id": "5.21.7.6", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed secondary pumps with remote DP sensor hardwired to secondary pump controller", "summary": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "trigger_condition": "Multiple DP sensors", "required_behavior": "Run PID per sensor; control pumps to highest loop output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.6", "source_chunk_ids": ["chunk_fd30b4cd70414bc4"], "chunk_id": "chunk_fd30b4cd70414bc4", "page_no": 248, "source_page_nos": [248], "evidence_text": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c805a9001a160b0f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_7:secondary_variable_speed_pump_dp_control_with_remote_sensor_cascading", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Variable Speed Pump DP Control with Remote Sensor (Cascading)", "section_id": "5.21.7.7", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed secondary pumps where remote DP sensor is not hardwired to secondary pump controller, but local DP sensor is hardwired", "summary": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.", "trigger_condition": "Remote DP sensor present", "required_behavior": "Remote PID loop outputs local DP setpoint; reset local DP from 5 psi to LocalHW-DPmax.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW -DPmax. HW -DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local  primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW -DPmax at 100% loop output.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW -DPmax. HW -DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local  primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW -DPmax at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.7", "source_chunk_ids": ["chunk_c2788c301bd54ff2", "chunk_e5d2c8b36b364a6b"], "chunk_id": "chunk_c2788c301bd54ff2", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "Remote loop DP shall be maintained at a setpoint of HW -DPmax. HW -DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local  primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW -DPmax at 100% loop output.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_eaadcacc1843d7db", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_8:secondary_variable_speed_pump_dp_control_with_remote_sensor_local_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Variable Speed Pump DP Control with Remote Sensor (Local Loop)", "section_id": "5.21.7.8", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed secondary pumps where remote DP sensor is not hardwired to secondary pump controller, but local DP sensor is hardwired", "summary": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trigger_condition": "Any pump proven on", "required_behavior": "Control pump speed via PID to maintain local DP at remote loop setpoint; map output min to max speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primar y DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primar y DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.8", "source_chunk_ids": ["chunk_c2788c301bd54ff2", "chunk_441382ab158f4df3"], "chunk_id": "chunk_c2788c301bd54ff2", "page_no": 248, "source_page_nos": [248, 251], "evidence_text": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primar y DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_55da6b2698c11676", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_9:secondary_variable_speed_pump_dp_control_with_multiple_remote_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Variable Speed Pump DP Control with Multiple Remote Sensors", "section_id": "5.21.7.9", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed secondary pumps where remote DP sensor is not hardwired to secondary pump controller, but local DP sensor is hardwired", "summary": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "trigger_condition": "Multiple remote DP sensors", "required_behavior": "Run PID per remote sensor; set local DP setpoint to highest remote loop output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple remote DP sensors exist, a PID l oop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Where multiple remote DP sensors exist, a PID l oop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.9", "source_chunk_ids": ["chunk_441382ab158f4df3"], "chunk_id": "chunk_441382ab158f4df3", "page_no": 251, "source_page_nos": [251], "evidence_text": "Where multiple remote DP sensors exist, a PID l oop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6ba44bf239733627", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_10:condensation_protection_override_for_secondary_pump_speed", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condensation Protection Override for Secondary Pump Speed", "section_id": "5.21.7.10", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Plants with variable speed secondary pumps and non-condensing boilers", "summary": "Whenever MaxSecCondSpd is less than the current DP loop speed command signal, the pump speed setpoint shall be MaxSecCondSpd.", "trigger_condition": "MaxSecCondSpd < current DP loop speed command", "required_behavior": "Override pump speed setpoint to MaxSecCondSpd.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever MaxSecCondSpd is less than the current DP loop speed command signal, the pump speed setpoint shall be MaxSecCondSpd.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Whenever MaxSecCondSpd is less than the current DP loop speed command signal, the pump speed setpoint shall be MaxSecCondSpd.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.10", "source_chunk_ids": ["chunk_441382ab158f4df3"], "chunk_id": "chunk_441382ab158f4df3", "page_no": 251, "source_page_nos": [251], "evidence_text": "Whenever MaxSecCondSpd is less than the current DP loop speed command signal, the pump speed setpoint shall be MaxSecCondSpd.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c5264c18e1ab142a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_1:minimum_flow_bypass_valve_setpoint_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve Setpoint Calculation", "section_id": "5.21.8.1", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary-only hot water plants with a minimum flow bypass valve", "summary": "Bypass valve shall modulate to maintain minimum flow as measured by the hot water flow meter at a setpoint that provides minimum flow through all operating boilers, determined as follows: (a) For the boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio, of HW-MinFlowX to HW-DesFlowX. (b) Calculate the minimum flow setpoint, HW-MinFlowSP as MinFlowRatio multiplied by the sum of HW-DesFlowX for the operating boilers.", "trigger_condition": "N/A (setpoint calculation)", "required_behavior": "HW-MinFlowSP = max(HW-MinFlowX/HW-DesFlowX) * sum(HW-DesFlowX of operating boilers).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the hot water flow meter at a setpoint that provides minimum flow through all operating boilers, determined as follows:\na. For th e boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio, of HW -MinFlowX to HW -DesFlowX.\nb. Calculate the minimum flow setpoint, HW -MinFlowSP as MinFlowRatio multiplied by the sum of HW -DesFlowX for the operating boilers.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the hot water flow meter at a setpoint that provides minimum flow through all operating boilers, determined as follows:\na. For th e boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio, of HW -MinFlowX to HW -DesFlowX.\nb. Calculate the minimum flow setpoint, HW -MinFlowSP as MinFlowRatio multiplied by the sum of HW -DesFlowX for the operating boilers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.1", "source_chunk_ids": ["chunk_b1d704b47d0a4336", "chunk_f2d4b38bcfe9435a"], "chunk_id": "chunk_b1d704b47d0a4336", "page_no": 252, "source_page_nos": [252], "evidence_text": "Bypass valve shall modulate to maintain minimum flow as measured by the hot water flow meter at a setpoint that provides minimum flow through all operating boilers, determined as follows:\na. For th e boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio, of HW -MinFlowX to HW -DesFlowX.\nb. Calculate the minimum flow setpoint, HW -MinFlowSP as MinFlowRatio multiplied by the sum of HW -DesFlowX for the operating boilers.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_2b987764af25d0f3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_2:minimum_flow_bypass_valve_setpoint_during_stage_transition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve Setpoint During Stage Transition", "section_id": "5.21.8.2", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Plants that stage a boiler on while staging another off during any stage change", "summary": "During stage changes that require one boiler to be enabled while another is disabled, the minimum flow setpoint, HW-MinFlowSP shall temporarily change to include the HW-MinFlowX of both the boiler to be enabled and the boiler to be disabled prior to starting the newly enabled boiler.", "trigger_condition": "Stage change with simultaneous enable/disable", "required_behavior": "Temporarily set HW-MinFlowSP to sum of HW-MinFlowX of both boilers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During stage changes that require one boiler to be enabled while another is disabled, the minimum flow setpoi nt, HW -MinFlowSP shall temporarily change to include the HW -MinFlowX of both the boiler to be enabled and the boiler to be disabled prior to starting the newly enabled boiler.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "During stage changes that require one boiler to be enabled while another is disabled, the minimum flow setpoi nt, HW -MinFlowSP shall temporarily change to include the HW -MinFlowX of both the boiler to be enabled and the boiler to be disabled prior to starting the newly enabled boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.2", "source_chunk_ids": ["chunk_f2d4b38bcfe9435a"], "chunk_id": "chunk_f2d4b38bcfe9435a", "page_no": 252, "source_page_nos": [252], "evidence_text": "During stage changes that require one boiler to be enabled while another is disabled, the minimum flow setpoi nt, HW -MinFlowSP shall temporarily change to include the HW -MinFlowX of both the boiler to be enabled and the boiler to be disabled prior to starting the newly enabled boiler.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9b873cddcbd283a6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_3:minimum_flow_bypass_valve_pid_control_condensing_only", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve PID Control (Condensing Only)", "section_id": "5.21.8.3", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary loop containing only condensing boilers", "summary": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "trigger_condition": "Loop enabled (when any HW pump proven on)", "required_behavior": "PID loop controls valve position to maintain minimum flow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting PID loop sha ll maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A reverse acting PID loop sha ll maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.3", "source_chunk_ids": ["chunk_c0460b1467fa46e1"], "chunk_id": "chunk_c0460b1467fa46e1", "page_no": 252, "source_page_nos": [252], "evidence_text": "A reverse acting PID loop sha ll maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_12ce1ffcd06274e7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_4:minimum_flow_bypass_valve_pid_control_with_condensation_override_non_condensing_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve PID Control with Condensation Override (Non-Condensing Boilers)", "section_id": "5.21.8.4", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary loop containing any non-condensing boilers", "summary": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset the variable MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.", "trigger_condition": "Loop enabled", "required_behavior": "PID loop controls MinFlowVlvPos to maintain minimum flow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset the variable MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset the variable MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.4", "source_chunk_ids": ["chunk_c0460b1467fa46e1"], "chunk_id": "chunk_c0460b1467fa46e1", "page_no": 252, "source_page_nos": [252], "evidence_text": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset the variable MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_06d1e70b58a64e24", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_5:minimum_flow_bypass_valve_position_selection_with_condensation_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve Position Selection with Condensation Control", "section_id": "5.21.8.5", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary loop containing any non-condensing boilers", "summary": "Minimum flow bypass valve position shall be the larger of MinFlowVlvPos and MinCondVlvPos defined in the Condensation Control Section.", "trigger_condition": "N/A (position selection)", "required_behavior": "Valve position = max(MinFlowVlvPos, MinCondVlvPos).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum flow bypass valve position  shall be the larger of MinFlowVlvPos and MinCondVlvPos defined in the Condensation Control Section.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Minimum flow bypass valve position  shall be the larger of MinFlowVlvPos and MinCondVlvPos defined in the Condensation Control Section.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.5", "source_chunk_ids": ["chunk_c0460b1467fa46e1"], "chunk_id": "chunk_c0460b1467fa46e1", "page_no": 252, "source_page_nos": [252], "evidence_text": "Minimum flow bypass valve position  shall be the larger of MinFlowVlvPos and MinCondVlvPos defined in the Condensation Control Section.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_cf0fff0a4a405ddc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_6:minimum_flow_bypass_valve_enable_and_startup_bias", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve Enable and Startup Bias", "section_id": "5.21.8.6", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary-only hot water plants with a minimum flow bypass valve", "summary": "When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall be opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased 100% (valve 100% open).", "trigger_condition": "Any HW pump proven on", "required_behavior": "Enable loop; bias PID to 100% open on enable; open valve when loop disabled.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall be opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased 100% (valve 100% open).", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall be opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased 100% (valve 100% open).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.6", "source_chunk_ids": ["chunk_c0460b1467fa46e1", "chunk_d9e7d7336d164e20"], "chunk_id": "chunk_c0460b1467fa46e1", "page_no": 252, "source_page_nos": [252], "evidence_text": "When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall be opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased 100% (valve 100% open).", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_03470b7155bc4f19", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_9_1:performance_monitoring_calculation_frequency", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Performance Monitoring Calculation Frequency", "section_id": "5.21.9.1", "section_title": "Performance Monitoring", "equipment_scope": "Hot water plant", "summary": "All calculations listed below shall be performed at least once every 30 seconds. Time averaged values shall be recorded at least once every 5 minutes. The averaging period shall equal the trending interval.", "trigger_condition": "N/A (monitoring requirement)", "required_behavior": "Calculate every 30 sec; record averages every 5 min.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All calculations listed below shall be performed at least once every 30 seconds. Time averaged values shall be recorded at least once every 5 minutes. The averaging period shall equal the trendin g interval.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "All calculations listed below shall be performed at least once every 30 seconds. Time averaged values shall be recorded at least once every 5 minutes. The averaging period shall equal the trendin g interval.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.9.1", "source_chunk_ids": ["chunk_6ee1217d614f425d", "chunk_d9e7d7336d164e20"], "chunk_id": "chunk_6ee1217d614f425d", "page_no": 219, "source_page_nos": [219, 252], "evidence_text": "All calculations listed below shall be performed at least once every 30 seconds. Time averaged values shall be recorded at least once every 5 minutes. The averaging period shall equal the trendin g interval.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_8e99eee981c44226", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_9_2:total_plant_gas_use_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Total Plant Gas Use Calculation", "section_id": "5.21.9.2", "section_title": "Performance Monitoring", "equipment_scope": "Hot water plant", "summary": "Convert measured gas usage to Btu/h by a user adjustable conversion factor (default value = 1000 Btu/h per ft3 of gas; actual value set by user from utility bill).", "trigger_condition": "N/A (calculation)", "required_behavior": "Gas use (Btu/h) = measured gas flow * conversion factor.", "configurable_values": ["Default conversion factor: 1000 Btu/h per ft3"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Convert measured gas usage to Btu/h by a user adjustable conversion factor (default value = 1000 Btu/h per ft3 of gas; actual value set by user from utility bill).", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Convert measured gas usage to Btu/h by a user adjustable conversion factor (default value = 1000 Btu/h per ft3 of gas; actual value set by user from utility bill).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.9.2", "source_chunk_ids": ["chunk_d9e7d7336d164e20"], "chunk_id": "chunk_d9e7d7336d164e20", "page_no": 252, "source_page_nos": [252], "evidence_text": "Convert measured gas usage to Btu/h by a user adjustable conversion factor (default value = 1000 Btu/h per ft3 of gas; actual value set by user from utility bill).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ad1e4e00ff7752a2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_9_3:total_plant_load_calculation_primary_only_and_primary_secondary_with_primary_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Total Plant Load Calculation (Primary-Only and Primary-Secondary with Primary Sensors)", "section_id": "5.21.9.3", "section_title": "Performance Monitoring", "equipment_scope": "Primary-only plants and primary-secondary plants with both a primary circuit flow meter and primary loop HWST and HWRT sensors", "summary": "Calculate plant load using flowrate through the primary circuit, FLOW P; primary hot water return temperature, PHWRT; and primary hot water supply temperature, PHWST. Qactual = 0.49 * FLOW P * (PHWST - PHWRT) [kbtu/h].", "trigger_condition": "N/A (calculation)", "required_behavior": "Compute Qactual = 0.49 * FLOW P * (PHWST - PHWRT).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Total Plant Load. Calculate plant load using flowrate through the primary circuit, FLOW P; primary hot water return temperature, PHWR T; and primary hot water supply temperature, PHWST .\n𝑄𝑎𝑐𝑡𝑢𝑎𝑙=0.49∗ 𝐹𝐿𝑂 𝑊𝑃(𝑃𝐻𝑊𝑆𝑇 −𝑃𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "page_hint": 253}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Total Plant Load. Calculate plant load using flowrate through the primary circuit, FLOW P; primary hot water return temperature, PHWR T; and primary hot water supply temperature, PHWST .\n𝑄𝑎𝑐𝑡𝑢𝑎𝑙=0.49∗ 𝐹𝐿𝑂 𝑊𝑃(𝑃𝐻𝑊𝑆𝑇 −𝑃𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.9.3", "source_chunk_ids": ["chunk_c53f792c95e9446f"], "chunk_id": "chunk_c53f792c95e9446f", "page_no": 253, "source_page_nos": [253], "evidence_text": "Total Plant Load. Calculate plant load using flowrate through the primary circuit, FLOW P; primary hot water return temperature, PHWR T; and primary hot water supply temperature, PHWST .\n𝑄𝑎𝑐𝑡𝑢𝑎𝑙=0.49∗ 𝐹𝐿𝑂 𝑊𝑃(𝑃𝐻𝑊𝑆𝑇 −𝑃𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_fd04ccd30ec0c616", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_9_4:total_plant_load_calculation_primary_secondary_without_primary_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Total Plant Load Calculation (Primary-Secondary without Primary Sensors)", "section_id": "5.21.9.4", "section_title": "Performance Monitoring", "equipment_scope": "Primary-secondary plants without both a primary circuit flow meter and primary loop HWST and HWRT sensors", "summary": "Calculate plant load using flowrate through the secondary circuit, FLOW S; secondary hot water return temperature, SHWRT; and secondary hot water supply temperature leaving the plant, SHWST. Qactual = 0.49 * FLOW S * (SHWST - SHWRT) [kbtu/h].", "trigger_condition": "N/A (calculation)", "required_behavior": "Compute Qactual = 0.49 * FLOW S * (SHWST - SHWRT).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Total Plant Load. Calculate plant load using flowrate through the secondary circuit, FLOW S; secondary hot water return temperature, SHWRT ; and secondary hot water supply temperature leaving the plant, SHWST .\n𝑄𝑎𝑐𝑡𝑢𝑎𝑙=0.49∗ 𝐹𝐿𝑂 𝑊𝑆(𝑆𝐻𝑊𝑆𝑇 −𝑆𝐻𝑊𝑅𝑇 )[kbtu\nh]", "page_hint": 253}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Total Plant Load. Calculate plant load using flowrate through the secondary circuit, FLOW S; secondary hot water return temperature, SHWRT ; and secondary hot water supply temperature leaving the plant, SHWST .\n𝑄𝑎𝑐𝑡𝑢𝑎𝑙=0.49∗ 𝐹𝐿𝑂 𝑊𝑆(𝑆𝐻𝑊𝑆𝑇 −𝑆𝐻𝑊𝑅𝑇 )[kbtu\nh]", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.9.4", "source_chunk_ids": ["chunk_c53f792c95e9446f", "chunk_ec5453ea27aa4f02"], "chunk_id": "chunk_c53f792c95e9446f", "page_no": 253, "source_page_nos": [253], "evidence_text": "Total Plant Load. Calculate plant load using flowrate through the secondary circuit, FLOW S; secondary hot water return temperature, SHWRT ; and secondary hot water supply temperature leaving the plant, SHWST .\n𝑄𝑎𝑐𝑡𝑢𝑎𝑙=0.49∗ 𝐹𝐿𝑂 𝑊𝑆(𝑆𝐻𝑊𝑆𝑇 −𝑆𝐻𝑊𝑅𝑇 )[kbtu\nh]", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_efa03e712cd92d22", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_9_5:boiler_load_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Load Calculation", "section_id": "5.21.9.5", "section_title": "Performance Monitoring", "equipment_scope": "All plants other than those with variable flow primary loops without flow meters", "summary": "Calculate load for each operating boiler using flowrate through the boiler, FLOW B; hot water return temperature entering the boiler, HWRT B; and hot water supply temperature leaving the boiler, HWST B. QD = 0.49 * FLOW B * (HWST B - HWRT B) [kbtu/h]. Inputs determined per rules: (a) If flow not individually measured but primary circuit flow measured, FLOW B assumed proportional to design flow through all operating boilers. (b) If constant primary loop and no flow measured, FLOW B assumed equal to design flowrate for current stage. (c) HWRT B from hardwired sensor if available, else internal boiler sensor via network; if multiple boilers, average of operating boilers. (d) HWST B from hardwired sensor if available, else internal boiler sensor via network; only if neither available, use common supply temperature sensor.", "trigger_condition": "N/A (calculation)", "required_behavior": "Compute QD per boiler; use available sensors and flow assumptions as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Boiler Load. Calculate load for each operating boiler (as applicable) using flowra te through the boiler, FLOW B; hot water return temperature entering the boiler, HWRT B; and hot water supply temperature leaving the boiler, HWST B. Inputs to the below equation shall be determined per the following rules.\n𝑄𝐷= 0.49∗𝐹𝐿𝑂 𝑊𝐵(𝐻𝑊𝑆 𝑇𝐵−𝐻𝑊𝑅𝑇𝐵)[𝑘𝑏𝑡𝑢\nℎ]\nWhere flow through each boiler is individually measured using a flow meter, FLOW B shall be the flow measured by the boiler’s associated flow meter.\nRetain the following section  for plants with parallel boilers where flowrate through e ach boiler is not measured, but flowrate through the primary circuit is measured. Delete otherwise.\na. FLOW B shall be assumed proportional to design flow through all operating boilers in the circuit.\nRetain the following section  for plants with constant prima ry loop where neither flowrate through the boiler nor flowrate through the primary loop is measured. Delete otherwise.\nb. FLOW B shall be assumed equal to the design flowrate through the boiler for the current stage as determined during balancing.\nc. HWRT B shall be the return temperature entering the boiler as read by a hardwired BAS sensor if available. If a hardwired sensor is unavailable, temperature shall be read from a sensor internal to the boiler through its network interface. If multiple boilers are enable d, the temperature shall be the average return temperature read from the operating boilers through the network interface.\nd. HWST B shall be a hardwired temperature sensor at the outlet of the equipment if available. If a hardwired sensor is unavailable, tempe rature shall be read from a sensor internal to the boiler through its network interface. Only if neither of the above is available shall a common supply temperature sensor (i.e. one measuring the output from multiple boilers), be used.", "page_hint": 253}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.9.5.  Boiler Load. Calculate load for each operating boiler (as applicable) using flowra te through the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.9.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ec5453ea27aa4f02"], "chunk_id": "chunk_ec5453ea27aa4f02", "page_no": 253, "source_page_nos": [253], "evidence_text": "5.21.9.5.  Boiler Load. Calculate load for each operating boiler (as applicable) using flowra te through the", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
