{"candidate_id": "cand_c298203c906f6771", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_j:non_condensing_boiler_stage_up_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Stage Up Conditions", "section_id": "5.21.3.9.j", "section_title": "Boiler Staging", "equipment_scope": "Non-condensing boiler plants", "summary": "Stage up if any of the following is true: (1) Availability Condition: The equipment necessary to operate the current stage is unavailable (not subject to minimum stage runtime). (2) Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes. (3) Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "trigger_condition": "Availability, efficiency, or failsafe condition met", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true:\n1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condition: Qrequired  exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or\n3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 239}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Stage up if any of the following is true:\n1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condition: Qrequired  exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or\n3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.j", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_3ecf8fefa7df785c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_n:hybrid_plant_non_condensing_boiler_stage_up_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Plant Non-Condensing Boiler Stage Up Conditions", "section_id": "5.21.3.9.n", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants (non-condensing boilers in next higher stage)", "summary": "If any boiler enabled in the next higher stage is non-condensing, stage up if any of the following is true: (1) Availability Condition: The equipment necessary to operate the current stage is unavailable (not subject to minimum stage runtime). (2) Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes. (3) Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "trigger_condition": "Availability, efficiency, or failsafe condition met", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If any boiler enabled in the next higher stage is  non-condensing, stage up if any of the following is true:\n1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condit ion: Qrequired  exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or\n3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 240}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If any boiler enabled in the next higher stage is  non-condensing, stage up if any of the following is true:\n1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\n2. Efficiency Condit ion: Qrequired  exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or\n3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.n", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_9fdc61e423789744", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_3:secondary_hw_pump_staging_on_flow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary HW Pump Staging on Flow", "section_id": "5.21.7.3", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Variable speed secondary pumps serving a secondary loop with a flow meter", "summary": "Secondary HW pumps shall be staged as a function of SHWFR = FLOW S / SHWFdesign and number of pumps N-SHWP. (a) Start the next lag pump whenever SHWFR > (Number of Operating Pumps) / (N - 0.03) for 10 minutes. (b) Shut off the last lag pump whenever SHWFR < (Number of Operating Pumps - 1) / (N - 0.03) for 10 minutes.", "trigger_condition": "Flow ratio conditions met for 10 minutes", "required_behavior": "Stage up/down based on flow ratio thresholds.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Secondary HW pumps shall be staged as a function of SHWFR, the ratio of current hot water flow, FLOW S, to design flow, and the number of pumps, N -SHWP, that operate at design conditions. Pumps are assumed to be equally sized.\nSHWFR =𝐹𝐿𝑂 𝑊𝑠\n𝑆𝐻𝑊𝐹 𝑑𝑒𝑠𝑖𝑔𝑛\na. Start the next lag pump whenever the following is true for 10 minutes:\nSHWFR > 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠\n𝑁−.03\nb. Shut off the last lag pump whenever the following is true for 10 minut es:\nSHWFR < 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠 −1\n𝑁−.03", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.7.3.  Secondary HW pumps shall be staged as a function of SHWFR, the ratio of current hot water flow,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_cb0a8eb91e6d44c8"], "chunk_id": "chunk_cb0a8eb91e6d44c8", "page_no": 250, "source_page_nos": [250], "evidence_text": "5.21.7.3.  Secondary HW pumps shall be staged as a function of SHWFR, the ratio of current hot water flow,", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: introductory fragment without complete rule"}
