{"extract_mode": "section_context", "focus_sections": ["5.21"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.21. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "e55bd933b30af718a110b3bb0040f33d15971fbc", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "fa24ca55e7dc76fcabdba1c2c55d9a944101edd9", "content_chars": 191130}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "b8a0e58e-5279-4c18-9528-0d817042ad33", "object": "chat.completion", "created": 1778197176, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Plant Enable/Disable Schedule\",\n      \"section_id\": \"5.21.2.1\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"The boiler plant shall include an enabling schedule that allows operators to lock out the plant during off-hours. The default schedule shall be 24/7 (adjustable).\",\n      \"trigger_condition\": \"Schedule active/inactive\",\n      \"required_behavior\": \"Plant enabled when schedule active; disabled when inactive.\",\n      \"configurable_values\": [\n        \"Default schedule: 24/7 (adjustable)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Boiler plant shall include an enabling schedule that allows operators to lock out the plant during off -hours, e.g. to allow off -hour operation of HVAC systems  except the Boiler plant. The default schedule shall be 24/7 (adjustable).\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Plant Enable Conditions\",\n      \"section_id\": \"5.21.2.2\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: (a) Number of Heating Hot-Water Plant Requests > I (I defaults to 0, adjustable), (b) OAT < HW-LOT, and (c) the boiler plant enable schedule is active.\",\n      \"trigger_condition\": \"Plant disabled for ≥15 min AND Requests > I AND OAT < HW-LOT AND schedule active\",\n      \"required_behavior\": \"Enable plant in lowest stage.\",\n      \"configurable_values\": [\n        \"I (Ignores) defaults to 0, adjustable\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:\\na. Number of Heating Hot -Water Plant Requests > I (I = Ignores shall default to 0, ad justable), and\\nb. OAT<HW -LOT, and\\nc. The Boiler plant enable schedule is active.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Plant Disable Conditions\",\n      \"section_id\": \"5.21.2.3\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Disable the plant when it has been enabled for at least 15 minutes and: (a) Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or (b) OAT > HW-LOT + 1°F, or (c) the boiler plant enable schedule is inactive.\",\n      \"trigger_condition\": \"Plant enabled for ≥15 min AND (Requests ≤ I for 3 min OR OAT > HW-LOT+1°F OR schedule inactive)\",\n      \"required_behavior\": \"Disable plant.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the plant when it has been enabled for at least 15 minutes and:\\na. Number of Heating Hot -Water Plant Requests ≤ I for 3 minutes, or\\nb. OAT>HW -LOT + 1°F, or\\nc. The Boiler plant enable schedule is inactive.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Enable Actions for Headered Primary HW Pumps\",\n      \"section_id\": \"5.21.2.4\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Boiler plant with headered primary HW pumps\",\n      \"summary\": \"When the plant is enabled: (a) Open the HW isolation valve of the lead boiler. (b) Stage on lead primary HW pump and secondary HW pump per Sections 5.21.6 and 5.21.7 respectively. (c) Once the lead pumps have proven on, enable the lead boiler.\",\n      \"trigger_condition\": \"Plant enabled\",\n      \"required_behavior\": \"Open lead boiler isolation valve; stage on lead primary and secondary pumps; enable lead boiler after pumps proven on.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Retain the following sentence for plants with headered primary HW pumps. Delete otherwise.\\na. Open the HW isolation valve of the lead boiler.\\nRetain the following two sentences for primary -secondary plants. Delete otherwise.\\nb. Stage on lead primary HW pump and s econdary HW pump per Sections 5.21.6  and 5.21.7 respectively.\\nc. Once the lead pumps have proven on, enable the lead boiler.\",\n      \"page_hint\": 236,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Enable Actions for Primary-Only Plants\",\n      \"section_id\": \"5.21.2.4\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Primary-only boiler plant\",\n      \"summary\": \"When the plant is enabled: (d) Stage on lead primary HW pump per Section 5.21.6. (e) Once the lead pump has proven on, enable the lead boiler.\",\n      \"trigger_condition\": \"Plant enabled\",\n      \"required_behavior\": \"Stage on lead primary pump; enable lead boiler after pump proven on.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Retain the following two sentences for primary -only plants. Delete otherwise.\\nd. Stage on lead primary HW pump per Section  5.21.6 .\\ne. Once the lead pump has proven on, enable the lead boiler.\",\n      \"page_hint\": 236,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Disable Actions\",\n      \"section_id\": \"5.21.2.5\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"When the plant is disabled: (a) Shut off the enabled boiler(s). For headered primary pumps: (b) close HW isolation valve(s) after 3 minutes and disable operating HW pump(s) per Section 5.21.6. For dedicated primary pumps: (c) disable operating primary HW pump(s) per Section 5.21.6. For primary-secondary plants: (d) disable operating secondary HW pump(s) per Section 5.21.7.\",\n      \"trigger_condition\": \"Plant disabled\",\n      \"required_behavior\": \"Shut off boilers; after 3 min close isolation valves and disable pumps per configuration.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the plant is disabled:\\na. Shut off the enabled boiler(s).\\nRetain the following sen tence for primary -only and primary -secondary plants with headered primary HW pumps. Delete otherwise.\\nb. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6 .\\nRetain the following sentence for primary -only and primary -secondary plants with dedicated primary HW pumps. Delete otherwise.\\nc. For each enabled boiler with dedicated primary HW pumps, disable the operating primary HW pump(s) per Section 5.21.6 .\\nRetain the following sentence for primary -secondar y plants. Delete otherwise.\\nd. Disable the operating secondary HW pump(s) per Section 5.21.7 .\",\n      \"page_hint\": 236,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Stage Definition\",\n      \"section_id\": \"5.21.3.1\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Boiler stages shall be defined by a project-specific table indicating which boilers are required to run in each stage. Interchangeable boilers are indicated with 'or' for lead/lag alternation.\",\n      \"trigger_condition\": \"N/A (definition)\",\n      \"required_behavior\": \"Define stages per table; use 'or' for interchangeable boilers.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Boiler stages shall be defined as follows:\\nThe following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.\",\n      \"page_hint\": 236,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lead/Lag Control for Interchangeable Boilers\",\n      \"section_id\": \"5.21.3.2\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with equally sized condensing or non-condensing boilers\",\n      \"summary\": \"Interchangeable boilers indicated with 'or' in the stage table shall be lead/lag controlled per Section 5.1.15.3.\",\n      \"trigger_condition\": \"Interchangeable boilers exist\",\n      \"required_behavior\": \"Apply lead/lag control per Section 5.1.15.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section  5.1.15.3 .\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Alarm Response with Headered Pumps and Isolation Valves\",\n      \"section_id\": \"5.21.3.3\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with headered primary pumps and HW isolation valves\",\n      \"summary\": \"If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its HW isolation valve shall be closed.\",\n      \"trigger_condition\": \"Boiler in alarm\",\n      \"required_behavior\": \"Disable boiler; close HW isolation valve after 3 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its  HW isolation valve shall be closed.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Alarm Response with Dedicated Primary Pumps\",\n      \"section_id\": \"5.21.3.4\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with dedicated primary pumps\",\n      \"summary\": \"If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.\",\n      \"trigger_condition\": \"Boiler in alarm\",\n      \"required_behavior\": \"Disable boiler; disable dedicated primary pump after 3 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Qrequired Calculation for Primary-Only and Primary-Secondary without Secondary Flow Meters\",\n      \"section_id\": \"5.21.3.5\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Primary-only plants and primary-secondary plants without flow meters in all secondary loops\",\n      \"summary\": \"Qrequired is calculated based on HWRT, HWST SP, and primary circuit flow meter (FLOW P) using Qrequired = 0.49 * FLOW P * (HWST SP - HWRT). Qrequired used in logic shall be a 5-minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.\",\n      \"trigger_condition\": \"N/A (calculation)\",\n      \"required_behavior\": \"Compute Qrequired as 5-min rolling average of 0.49*FLOW P*(HWST SP - HWRT).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Qrequired  is calculated based on hot water return temperature ( HWRT ), active hot water supply temperature setpoint ( HWST SP), and measured flow through the primary circuit flow meter ( FLOW P), as shown in the equation below. Qrequired  used in logic shall be a 5 -minute rolling average of instant aneous values sampled at a minimum of every 30 seconds.\\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑃(𝐻𝑊𝑆𝑇𝑆𝑃−𝐻𝑊𝑅𝑇 ) [kbtu\\nh]\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Qrequired Calculation for Primary-Secondary with Flow Meters in All Secondary Loops\",\n      \"section_id\": \"5.21.3.6\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Primary-secondary plants with flow meters in all secondary loops\",\n      \"summary\": \"Qrequired is calculated based on SHWRT, HWST SP, and secondary circuit flow meter (FLOW S) using Qrequired = 0.49 * FLOW S * (HWST SP - SHWRT). Qrequired used in logic shall be a 5-minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.\",\n      \"trigger_condition\": \"N/A (calculation)\",\n      \"required_behavior\": \"Compute Qrequired as 5-min rolling average of 0.49*FLOW S*(HWST SP - SHWRT).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Qrequired  is calculated based on secondary hot water return temperature ( SHWRT ), active hot water supply temperature setpoint (HWST SP), and measured flow through the secondary circuit flow m eter ( FLOW S), as shown in the equation below. Qrequired  used in logic shall be a 5 -minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.\\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑆(𝐻𝑊𝑆𝑇𝑆𝑃−𝑆𝐻𝑊𝑅𝑇 ) [kbtu\\nh]\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"B-STAGE MIN Calculation for Condensing Boilers\",\n      \"section_id\": \"5.21.3.7\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Plants with condensing boilers\",\n      \"summary\": \"Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.\",\n      \"trigger_condition\": \"N/A (calculation)\",\n      \"required_behavior\": \"B-STAGE MIN = max(B-FiringMinX) * sum(design capacity of boilers in stage).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Calculate B-STAGE MIN as the largest B -FiringMinX  of all boilers in the stage times design capacity of all boilers in the stage.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Availability Definition\",\n      \"section_id\": \"5.21.3.8\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.\",\n      \"trigger_condition\": \"Boiler or dedicated pump faulted\",\n      \"required_behavior\": \"Mark stage unavailable if required boiler or dedicated pump is faulted.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A stage shall be deemed unavailable  if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ; otherwise the stage shall be deemed available.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Staging Execution Requirements\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Staging shall be executed subject to: (a) each stage shall have a minimum runtime of 10 minutes; (b) timers shall reset to zero at the completion of every stage change; (c) any unavailable stage shall be skipped during staging events, but staging conditionals in the current stage shall be evaluated as per usual.\",\n      \"trigger_condition\": \"Stage change\",\n      \"required_behavior\": \"Enforce 10-min minimum runtime per stage; reset timers on stage change; skip unavailable stages.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Staging shall be executed per the conditions below subject t o the following requirements:\\na. Each stage shall have a minimum runtime of 10 minutes.\\nb. Timers shall reset to zero at the completion of every stage change.\\nc. Any unavailable stage (see Section 5.21.3.8 ) shall be skipped during staging events, but staging conditionals in the current stage shall be evaluated as per usual.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Staging Exceptions\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"Exceptions for hybrid plants: (i) If the highest condensing boiler stage is unavailable, the stage up conditionals in the next lower condensing boiler stage shall be those from the highest condensing boiler stage. (ii) If the lowest non-condensing boiler stage is unavailable, the stage down conditionals of the next higher non-condensing boiler stage shall be those from the lowest non-condensing boiler stage.\",\n      \"trigger_condition\": \"Highest condensing stage unavailable or lowest non-condensing stage unavailable\",\n      \"required_behavior\": \"Use conditionals from unavailable stage for adjacent available stage.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Exceptions:\\ni. If the h ighest condensing boiler stage is unavailable, the stage up conditionals in the next lower condensing boiler stage shall be those from the highest condensing boiler stage.\\nii. If the lowest non -condensing boiler stage is unavailable, the stage down conditional s of the next higher non -condensing boiler stage shall be those from the lowest non -condensing boiler stage.\",\n      \"page_hint\": 238,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary-Only Condensing Boiler Stage Up Conditions\",\n      \"section_id\": \"5.21.3.9.f\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Primary-only condensing boiler plants\",\n      \"summary\": \"Stage up if any of the following is true: (1) Availability Condition: The equipment necessary to operate the current stage are unavailable (not subject to minimum stage runtime). (2) Efficiency Condition: Both Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes and hot water flowrate exceeds the minimum flow setpoint of the next available stage. (3) Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"trigger_condition\": \"Availability, efficiency, or failsafe condition met\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage up if any of the following is true:\\n1. Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\\n2. Efficiency Condition: Both of the following are true:\\ni. Qrequired  exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes\\nii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8 ).\\n3. Failsafe Condition: HW supply temperature is 1 0°F < setpoint for 15 minutes.\",\n      \"page_hint\": 238,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary-Only Condensing Boiler Stage Down Conditions\",\n      \"section_id\": \"5.21.3.9.g\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Primary-only condensing boiler plants\",\n      \"summary\": \"Stage down if all of the following are true: (1) Either Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes, or the minimum flow bypass valve is greater than 0% open for 5 minutes. (2) The failsafe stage up condition is not true. (3) Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"trigger_condition\": \"All conditions met\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if all of the following are true:\\n1. Either:\\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\\nii.  The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes.\\n2. The fail safe stage up condition is not true.\\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"page_hint\": 238,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Variable Primary/Variable Secondary Condensing Boiler Stage Up Conditions\",\n      \"section_id\": \"5.21.3.9.h\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Variable primary/variable secondary condensing boiler plants\",\n      \"summary\": \"Stage up if any of the following is true: (1) Availability Condition: The equipment necessary to operate the current stage is unavailable (not subject to minimum stage runtime). (2) Efficiency Condition: Both Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes and primary hot water flowrate exceeds the minimum flow setpoint of the next available stage. (3) Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"trigger_condition\": \"Availability, efficiency, or failsafe condition met\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage up if any of the following is true:\\n1. Availability Condition: The equipment necessar y to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\\n2. Efficiency Condition: Both of the following are true:\\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for  10 minutes\\nii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8 ).\\n3. Failsafe Condition: HW sup ply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 239,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Variable Primary/Variable Secondary Condensing Boiler Stage Down Conditions\",\n      \"section_id\": \"5.21.3.9.i\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Variable primary/variable secondary condensing boiler plants\",\n      \"summary\": \"Stage down if all of the following are true: (1) Either Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes, or for 5 minutes primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. (2) The failsafe stage up condition is not true. (3) Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"trigger_condition\": \"All conditions met\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if all of the following are true:\\n1. Either:\\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F.\\n2. The failsafe stage up condition is not true.\\n3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"page_hint\": 239,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Stage Up Conditions\",\n      \"section_id\": \"5.21.3.9.j\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Non-condensing boiler plants\",\n      \"summary\": \"Stage up if any of the following is true: (1) Availability Condition: The equipment necessary to operate the current stage is unavailable (not subject to minimum stage runtime). (2) Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes. (3) Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"trigger_condition\": \"Availability, efficiency, or failsafe condition met\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage up if any of the following is true:\\n1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\\n2. Efficiency Condition: Qrequired  exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or\\n3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 239,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Stage Down Conditions\",\n      \"section_id\": \"5.21.3.9.k\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Non-condensing boiler plants\",\n      \"summary\": \"Stage down if both of the following are true: (1) Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and (2) the failsafe stage up condition is not true.\",\n      \"trigger_condition\": \"Both conditions met\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if both of the following are true:\\n1. Qrequired  is less than 80% o f the design capacity of the next lower available stage for 10 minutes; and\\n2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Condensing Boiler Stage Up Conditions\",\n      \"section_id\": \"5.21.3.9.l\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants (condensing boilers in next higher stage)\",\n      \"summary\": \"If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: (1) Availability Condition: The equipment necessary to operate the current stage is unavailable (not subject to minimum stage runtime). (2) Efficiency Condition: Both Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes and primary hot water flowrate exceeds the minimum flow setpoint of the next available stage. (3) Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"trigger_condition\": \"Availability, efficiency, or failsafe condition met\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true:\\n1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The ava ilability condition is not subject to the minimum stage runtime requirement. Or\\n2. Efficiency Condition: Both of the following are true:\\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes\\nii. Primary hot water flowrate exceeds the min imum flow setpoint of the next available stage (see Section 5.21.8 ).\\n3. Failsafe Condition:  HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Condensing Boiler Stage Down Conditions\",\n      \"section_id\": \"5.21.3.9.m\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants (condensing boilers in current stage)\",\n      \"summary\": \"If all boilers enabled in the current stage are condensing, stage down if all of the following are true: (1) Either Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes, or for 5 minutes primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. (2) The failsafe stage up condition is not true. (3) Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"trigger_condition\": \"All conditions met\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If all boilers enabled in the current stage are condensing, stage down if all of the following are true:\\n1. Either:\\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and pr imary HWRT exceeds secondary HWRT by 3°F.\\n2. The failsafe stage up condition is not true.\\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Non-Condensing Boiler Stage Up Conditions\",\n      \"section_id\": \"5.21.3.9.n\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants (non-condensing boilers in next higher stage)\",\n      \"summary\": \"If any boiler enabled in the next higher stage is non-condensing, stage up if any of the following is true: (1) Availability Condition: The equipment necessary to operate the current stage is unavailable (not subject to minimum stage runtime). (2) Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes. (3) Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"trigger_condition\": \"Availability, efficiency, or failsafe condition met\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If any boiler enabled in the next higher stage is  non-condensing, stage up if any of the following is true:\\n1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or\\n2. Efficiency Condit ion: Qrequired  exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or\\n3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Non-Condensing Boiler Stage Down Conditions\",\n      \"section_id\": \"5.21.3.9.o\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants (non-condensing boilers in current stage)\",\n      \"summary\": \"If any boiler enabled in the current stage is non-condensing, stage down if all of the following are true: (1) Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. (2) The failsafe stage up condition is not true.\",\n      \"trigger_condition\": \"Both conditions met\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If any boiler enabled in the current stage is non -condensing, stage down if all of the following are true:\\n1. Qrequired  is less than 80% of the design capacity of the next available lower stage for 10 minutes.\\n2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 241,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lag Boiler Enable Sequence with Minimum Flow Bypass Valve and Pony Boiler\",\n      \"section_id\": \"5.21.3.10\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with minimum flow bypass valve and pony boiler\",\n      \"summary\": \"Whenever a lag boiler is enabled: (a) For any stage change during which a smaller boiler is disabled and a larger boiler is enabled, slowly change the minimum flow bypass setpoint to that appropriate for the stage transition as indicated in Section 5.21.8.2. After new setpoint is achieved, wait 1 minute to allow loop to stabilize. (b) For any other stage change, reset the minimum flow bypass setpoint to that appropriate for the new stage as indicated in Section 5.21.8.1. (c) Start the next lag boiler's primary pump (dedicated pumps). (d) Open the next lag boiler's isolation valve (primary-only headered variable speed). (e) Start the next lag primary pump and simultaneously open the next lag boiler's isolation valve (other headered). (f) After 30 seconds, enable the lag boiler. (g) For any stage change during which a smaller boiler is disabled and a larger boiler is enabled: (1) Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the smaller boiler. (2) After 3 minutes, turn off the smaller boiler's primary pump (dedicated). (3) After 3 minutes, close the smaller boiler's isolation valve (primary-only headered variable speed). (4) After 3 minutes, turn off the last lag primary pump and simultaneously close the smaller boiler's isolation valve (other headered). (5) Change the minimum flow bypass setpoint to that appropriate for the new stage as indicated in Section 5.21.8.1.\",\n      \"trigger_condition\": \"Lag boiler enabled\",\n      \"required_behavior\": \"Execute staging sequence with bypass valve adjustments, pump/valve operations, and timing delays as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever a lag boiler is enabled:\\nRetain the following section  if a smaller boiler is staged off while a larger boiler is staged on during any stage change (e.g. for plants with pony boilers) and the plant has a minimum flow bypass valve. Delete otherwise.\\na. For any stage change during which a smaller boiler is disabled and a larger boiler is enabled, slowly chang e the minimum flow bypass setpoint to that appropriate for the stage transition as indicated in Section 5.21.8.2 . After new setpoint is achieved, wait 1  minute to allow loop to stabilize.\\nRetain the following section  if the plant has a minimum flow bypass valve. Delete otherwise. Delete the words “For any other stage change, ” if the preceding section  is deleted.\\nb. For any other stage change, reset the minimum flow bypass setpoint to that appropriate for the new stage as indicated in Section 5.21.8.1 .\\nRetain the following sentence for plants with dedicated primary pumps. Delete otherwise.\\nc. Start the next lag boiler’s primary pump.\\nRetain  the following sentence for primary -only plants with headered variable speed primary pumps. Delete otherwise.\\nd. Open the next lag boiler’s isolation valve.\\nRetain the following sentence for all other plants with headered primary pumps. Delete otherwise.\\ne. Start the next lag primary pump and simultaneously open the next lag boiler’s isolation valve.\\nf. After 30 seconds, enable the lag boiler.\\nRetain the following section  if a smaller boiler is staged off while a large boiler is staged on during any stage change (e. g. for plants with pony boilers). Delete otherwise.\\ng. For any stage change during which a smaller boiler is disabled and a larger boiler is enabled:\\n1. Wait 5 minutes for the newly enabled boiler to prove that is operating correctly (not faulted as defined in  Section 5.1.15.5.b.1.iii , then shut off the smaller boiler.\\nRetain the following sentence for plants with dedicated primary pumps. Delete otherwise.\\n2. After 3 minutes, t urn off the smaller boiler’s primary pump.\\nRetain the following sentence for primary -only plants with headered variable speed primary pumps. Delete otherwise.\\n3. After 3 minutes, close the smaller boiler’s isolation valve.\\nRetain the following sentence for al l other plants with headered primary pumps. Delete otherwise.\\n4. After 3 minutes, turn off the last lag primary pump and simultaneously close the smaller boiler’s isolation valve.\\nRetain the following sentence if the plant has a minimum flow bypass valve. Del ete otherwise.\\n5. Change the minimum flow bypass setpoint to that appropriate for the new stage as indicated in Section 5.21.8.1 .\",\n      \"page_hint\": 241,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lag Boiler Disable Sequence with Minimum Flow Bypass Valve and Pony Boiler\",\n      \"section_id\": \"5.21.3.11\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with minimum flow bypass valve and pony boiler\",\n      \"summary\": \"Whenever a lag boiler is disabled: (a) For any stage change during which a smaller boiler is enabled and a larger boiler is disabled: (1) Slowly change the minimum flow bypass setpoint to that appropriate for the stage transition as indicated in Section 5.21.8.2. After new setpoint is achieved, wait 1 minute to allow loop to stabilize. (2) Enable the smaller boiler's primary pump (dedicated). (3) Open the smaller boiler's isolation valve (primary-only headered variable speed). (4) Start the next lag primary pump and simultaneously open the smaller boiler's isolation valve (other headered). (5) After 30 seconds, enable the smaller boiler. (6) Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the larger boiler. (b) If staging down from any other stage, disable the last stage boiler. (c) After 3 minutes, turn off the disabled boiler's primary pump (dedicated). (d) After 3 minutes, close the disabled boiler's isolation valve (primary-only headered variable speed). (e) After 3 minutes, turn off the last lag primary pump and simultaneously close the disabled boiler's isolation valve (other headered). (f) Change the minimum flow bypass setpoint to that appropriate for the new stage as indicated in Section 5.21.8.1.\",\n      \"trigger_condition\": \"Lag boiler disabled\",\n      \"required_behavior\": \"Execute staging sequence with bypass valve adjustments, pump/valve operations, and timing delays as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever a lag boile r is disabled:\\nRetain the following section  if a smaller boiler is staged on while a larger boiler is staged off during any stage change (e.g. for plants with pony boilers) and the plant has a minimum flow bypass valve. Delete otherwise. If deleting, remove the words “If staging down from any other  stage,” from Section 5.21.3.11.b  below.\\na. For any stage change during which a smaller boiler is enabled and a larger boiler is disabled:\\nRetain the following sentence if the plant has a minimum flow bypass valve. Delete otherwise.\\n1. Slowly change the minimum flow bypass setpoint to that appropriate for the stage transition as indicated in Section 5.21.8.2 . After new setpoint is achieved, wait 1 minute to allow loop to stabilize.\\nRetain the following sentence for plants with dedicated primary pumps. Delete otherwise.\\n2. Enable the smaller boiler’s primary pump.\\nRetain the following sentence for primary -only plants with headered variable speed primary pumps. Delete otherwise.\\n3. Open the smaller boiler’s isolation valve.\\nRetain the following sentence for all other plants with headered primary pumps. Del ete otherwise.\\n4. Start the next lag primary pump and simultaneously open the smaller boiler’s isolation valve.\\n5. After 30 seconds, enable the smaller boiler.\\n6. Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as de fined in  Section 5.1.15.5.b.1.i ii, then shut off the larger boiler.\\nb. If staging down from any other stage, disable the last stage boiler.\\nRetain the following sentence  for plants with dedicated primary pumps. Delete otherwise.\\nc. After 3 minutes, turn off the disabled boiler’s primary pump.\\nRetain the following sentence for primary -only plants with headered variable speed primary pumps. Delete otherwise.\\nd. After 3 minutes, c lose the disabled boiler’s isolation valve.\\nRetain the following sentence for all other plants with headered primary pumps. Delete otherwise.\\ne. After 3 minutes, turn off the last lag primary pump and simultaneously close the disabled boiler’s isolation valve .\\nRetain the following sentence if the plant has a minimum flow bypass valve. Delete otherwise.\\nf. Change the minimum flow bypass setpoint to that appropriate for the new stage as indicated in Section 5.21.8.1 .\",\n      \"page_hint\": 242,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Lag Condensing Boiler Enable\",\n      \"section_id\": \"5.21.3.12\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"Whenever a lag condensing boiler is enabled: (a) Start the next lag condensing boiler's primary pump (dedicated). (b) Start the next lag condensing loop primary pump and simultaneously open the next lag boiler's isolation valve (headered). (c) After 30 seconds, enable the lag boiler.\",\n      \"trigger_condition\": \"Lag condensing boiler enabled\",\n      \"required_behavior\": \"Start pump/open valve per configuration; enable boiler after 30 seconds.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever a lag condensing boiler is enabled:\\nRetain the following sentence for plants with dedicated primary pumps in the condensing boiler loop. Delete otherwise.\\na. Start the ne xt lag condensing boiler’s primary pump.\\nRetain the following sentence for plants with headered primary pumps in the condensing boiler loop. Delete otherwise.\\nb. Start the next lag condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve.\\nc. After 30 seconds, enable the lag boiler.\",\n      \"page_hint\": 243,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant First Non-Condensing Boiler Enable\",\n      \"section_id\": \"5.21.3.13\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"Whenever the first non-condensing boiler is enabled: (a) Reset the non-condensing boiler hot water supply temperature setpoint per Section 5.21.4.3. (b) Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing boiler's primary pump (dedicated). (c) Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing loop primary pump and simultaneously open the first non-condensing boiler's isolation valve (headered). (d) After 30 seconds, enable the lag boiler.\",\n      \"trigger_condition\": \"First non-condensing boiler enabled\",\n      \"required_behavior\": \"Reset setpoint; start pump/open valve when temperature >140°F or after 5 min; enable boiler after 30 seconds.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever the first non -condensing boiler is enabled:\\na. Reset the non -condensing boiler hot water supply temperature setpoint per Section 5.21.4.3 .\\nRetain the following sentence for plants with dedicated primary pumps in the non -condensing boiler loop. Delete otherwise.\\nb. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non -condensing boiler’s primary pump.\\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherw ise.\\nc. Whenever the hot water supply temperature upstream of the non -condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non -condensing loop primary pump and simultaneously open the first non -condensing boiler’s i solation valve.\\nd. After 30 seconds, enable the lag boiler.\",\n      \"page_hint\": 243,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Other Non-Condensing Boiler Enable\",\n      \"section_id\": \"5.21.3.14\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"Whenever any other non-condensing boiler is enabled: (a) Start the next lag non-condensing boiler's primary pump (dedicated). (b) Start the next lag non-condensing loop primary pump and simultaneously open the next lag boiler's isolation valve (headered). (c) After 30 seconds, enable the lag non-condensing boiler.\",\n      \"trigger_condition\": \"Other non-condensing boiler enabled\",\n      \"required_behavior\": \"Start pump/open valve per configuration; enable boiler after 30 seconds.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever any other non -condensing boiler is enabled:\\nRetain the following sentence for plants with dedicated primary pumps in the non -condensing boiler loop. Delete otherwise.\\na. Start the next lag non -condensing boiler’s primary pump.\\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherwise.\\nb. Start the next lag non -condensing loop primary pump and simultaneously open the next lag boiler’s is olation valve.\\nc. After 30 seconds, enable the lag non -condensing boiler.\",\n      \"page_hint\": 243,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Non-Condensing Boiler Disable (Not Lead)\",\n      \"section_id\": \"5.21.3.15\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"Whenever any non-condensing boiler other than the lead non-condensing boiler is disabled: (a) Disable the non-condensing boiler. (b) After 3 minutes, turn off the lag non-condensing boiler's primary pump (dedicated). (c) After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler's isolation valve (headered).\",\n      \"trigger_condition\": \"Non-condensing boiler (not lead) disabled\",\n      \"required_behavior\": \"Disable boiler; after 3 min turn off pump/close valve per configuration.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever any non -condensing boiler other than the lead non -condensing boiler is disabled:\\na. Disable the non -condensing boiler.\\nRetain the following sentence for plants with dedicated prim ary pumps in the non -condensing boiler loop. Delete otherwise.\\nb. After 3 minutes, turn off the lag non -condensing boiler’s primary pump.\\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherwise.\\nc. After 3 minutes, turn off the last lag non -condensing loop primary pump and simultaneously close the boiler’s isolation valve.\",\n      \"page_hint\": 244,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Lead Non-Condensing Boiler Disable\",\n      \"section_id\": \"5.21.3.16\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"Whenever the lead non-condensing boiler is disabled: (a) Disable the non-condensing boiler and reset the condensing boiler hot water supply temperature setpoint per Section 5.21.4.2. (b) After 3 minutes, turn off the lag non-condensing boiler's primary pump (dedicated). (c) After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler's isolation valve (headered).\",\n      \"trigger_condition\": \"Lead non-condensing boiler disabled\",\n      \"required_behavior\": \"Disable boiler; reset condensing setpoint; after 3 min turn off pump/close valve per configuration.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever the lead non -condensing boiler is disabled:\\na. Disable the non -condensing boiler and reset the condensing boiler hot water  supply temperature setpoint per Section 5.21.4.2 .\\nRetain the following sentence for plants with dedicated primary pumps in the non -condensing boiler loop. Delete otherwise.\\nb. After 3 minutes, turn off the lag non -condensing boiler’s primary p ump.\\nRetain the following sentence for plants with headered primary pumps in the non -condensing boiler loop. Delete otherwise.\\nc. After 3 minutes, turn off the last lag non -condensing loop primary pump and simultaneously close the boiler’s isolation valve.\",\n      \"page_hint\": 244,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Lag Condensing Boiler Disable\",\n      \"section_id\": \"5.21.3.17\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"Whenever a lag condensing boiler is disabled: (a) Disable the condensing boiler. (b) After 3 minutes, turn off the lag boiler's primary pump (dedicated). (c) After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler's isolation valve (headered).\",\n      \"trigger_condition\": \"Lag condensing boiler disabled\",\n      \"required_behavior\": \"Disable boiler; after 3 min turn off pump/close valve per configuration.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever a lag condensing boiler is disabled:\\na.  Disable the condensing boiler.\\nRetain the following sentence for plants with dedicated primary pumps in the condensing boiler loop. Delete otherwise.\\nb. After 3 minutes, turn off the lag boiler’s primary pump.\\nReta in the following sentence for plants with headered primary pumps in the condensing boiler loop. Delete otherwise.\\nc. After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler’s isolation valve.\",\n      \"page_hint\": 244,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Hot Water Supply Temperature Reset Parameters\",\n      \"section_id\": \"5.21.4.1\",\n      \"section_title\": \"Hot Water Supply Temperature Reset\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with parameters: SP0 = SPmax, SPmin = 90°F for condensing/hybrid, 155°F for non-condensing, SPmax = HWSTmax, Td = 10 min, T = 5 min, I = 2, R = Hot-Water Reset Requests, SPtrim = -2°F, SPres = +3°F, SPres-max = +7°F.\",\n      \"trigger_condition\": \"N/A (parameter specification)\",\n      \"required_behavior\": \"Use specified T&R parameters for HWST reset.\",\n      \"configurable_values\": [\n        \"SPmin: 90°F (condensing/hybrid), 155°F (non-condensing)\",\n        \"SPmax: HWSTmax\",\n        \"Td: 10 min\",\n        \"T: 5 min\",\n        \"I: 2\",\n        \"SPtrim: -2°F\",\n        \"SPres: +3°F\",\n        \"SPres-max: +7°F\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters:\\nVariable  Value\\nDevice  Any HW Pump Distribution Loop\\nSP0 SPmax\\nSPmin 90ºF for condensing and hybrid boiler plants; 155° F for non -condensing plants\\nSPmax HWSTmax\\nTd 10 minutes\\nT 5 minutes\\nI 2\\nR Hot-Water  Reset  Requests\\nSPtrim -2ºF\\nSPres +3ºF\\nSPres-max +7ºF\",\n      \"page_hint\": 244,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Condensing Boiler Setpoint When Only Condensing Boilers Enabled\",\n      \"section_id\": \"5.21.4.2\",\n      \"section_title\": \"Hot Water Supply Temperature Reset\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.\",\n      \"trigger_condition\": \"Only condensing boilers enabled\",\n      \"required_behavior\": \"Set condensing boiler setpoint = Plant HWST setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.\",\n      \"page_hint\": 245,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Non-Condensing Boiler Setpoint and SPmin Reset\",\n      \"section_id\": \"5.21.4.3\",\n      \"section_title\": \"Hot Water Supply Temperature Reset\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"Whenever any non-condensing boilers are enabled: (a) Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint. (b) SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non-condensing boilers are in operation. (c) Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax-cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.\",\n      \"trigger_condition\": \"Any non-condensing boiler enabled\",\n      \"required_behavior\": \"Set non-condensing setpoint = Plant HWST SP; reset SPmin to 155°F; set condensing setpoint = min(HWSTmax-cond, Plant HWST SP - 10°F).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever any non -condensing boilers are enabl ed:\\na. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.\\nb. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non -condensing boilers are in operation.\\nc. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax -cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.\",\n      \"page_hint\": 245,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control via Minimum Flow Bypass Valve (Primary-Only)\",\n      \"section_id\": \"5.21.5.1\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-only plants with non-condensing boilers\",\n      \"summary\": \"A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.\",\n      \"trigger_condition\": \"Loop enabled (when any non-condensing boiler is enabled)\",\n      \"required_behavior\": \"Reset MinCondVlvPos linearly from 0% at 140°F to 100% at 135°F.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse act ing condensation control P -only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.\",\n      \"page_hint\": 245,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control Enable (Primary-Only)\",\n      \"section_id\": \"5.21.5.2\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-only plants with non-condensing boilers\",\n      \"summary\": \"Minimum bypass valve condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled otherwise.\",\n      \"trigger_condition\": \"Any non-condensing boiler enabled\",\n      \"required_behavior\": \"Enable loop; disable otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum bypass valve condensation control loo p shall be enabled whenever any non -condensing boiler is enabled. Loop shall be disabled otherwise.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control via Secondary Pump Speed Limiting (Primary-Secondary Constant Primary/Variable Secondary)\",\n      \"section_id\": \"5.21.5.3\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-secondary plants with constant speed primary pumps and variable speed secondary pumps\",\n      \"summary\": \"A reverse acting condensation control P-only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.\",\n      \"trigger_condition\": \"Loop enabled (when any secondary pump and any non-condensing boiler enabled)\",\n      \"required_behavior\": \"Reset MaxSecCondSpd linearly from 100% at 140°F to minimum speed at 135°F.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A rev erse acting condensation control P -only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control Enable (Primary-Secondary Constant Primary/Variable Secondary)\",\n      \"section_id\": \"5.21.5.4\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-secondary plants with constant speed primary pumps and variable speed secondary pumps\",\n      \"summary\": \"Secondary pump speed condensation control loop shall be enabled whenever any secondary pump is enabled and any non-condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd set to 100% otherwise.\",\n      \"trigger_condition\": \"Any secondary pump enabled AND any non-condensing boiler enabled\",\n      \"required_behavior\": \"Enable loop; disable and set MaxSecCondSpd=100% otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Secondary pump speed cond ensation control loop shall be enabled whenever any secondary pump is enabled and any non -condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd set to 100% otherwise.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control via Primary and Secondary Pump Speed (Primary-Secondary Variable Primary)\",\n      \"section_id\": \"5.21.5.5\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-secondary plants with variable speed primary pumps\",\n      \"summary\": \"A reverse acting condensation control P-only loop shall maintain boiler entering temperature at 140°F. Loop output shall vary from 0% at 140°F to 100% at 135°F. Loop output mapped: (a) From 0% to 50% loop output, reset an allowable minimum primary pump speed variable, MinPriCondSpd, from B-MinPriPumpSpdStage to 100%. (b) From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% to minimum pump speed.\",\n      \"trigger_condition\": \"Loop enabled (when any non-condensing boiler enabled)\",\n      \"required_behavior\": \"Map loop output 0-50% to MinPriCondSpd (B-MinPriPumpSpdStage to 100%); 50-100% to MaxSecCondSpd (100% to min speed).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at 140°F. Loop output shall vary from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature. Loop output shall be mapped as shown below and described subsequently.\\nMin\\nSpeed\\nMaxSecCondSpd\\n100%\\n100%\\nB-\\nMinPriPumpS\\npdStage\\nSecondary\\nPump\\nSpeed\\nMinPriCondSpd\\nPrimary\\nPump\\nSpeed\\n0\\n100%\\n50%\\nCondensation Control Loop Output\\na. From 0% to 50% loop output, reset an allowable minimum primary pump speed variable, MinPriCondSpd, from B -MinPriPumpSpdStage to 100%.\\nb. From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% to minim um pump speed.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control Enable (Primary-Secondary Variable Primary)\",\n      \"section_id\": \"5.21.5.6\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-secondary plants with variable speed primary pumps\",\n      \"summary\": \"Condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B-MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.\",\n      \"trigger_condition\": \"Any non-condensing boiler enabled\",\n      \"required_behavior\": \"Enable loop; disable and set MinPriConSpd=B-MinPriPumpSpd, MaxSecCondSpd=100% otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Condensation control loop shall be enabled whenever any non -condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B -MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.\",\n      \"page_hint\": 247,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pump Lead/Lag Control (Headered)\",\n      \"section_id\": \"5.21.6.1\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Plants with headered primary hot water pumps\",\n      \"summary\": \"Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.\",\n      \"trigger_condition\": \"N/A (control strategy)\",\n      \"required_behavior\": \"Apply lead/lag control per Section 5.1.15.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary hot water pumps shall be lead/lag controlled per Section  5.1.15.3 .\",\n      \"page_hint\": 247,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pump Enable/Disable (Headered)\",\n      \"section_id\": \"5.21.6.2\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Plants with headered primary hot water pumps\",\n      \"summary\": \"Enable lead primary hot water pump when any boiler isolation valve is commanded open. Disable the lead hot water pump when all boiler isolation valves are commanded closed.\",\n      \"trigger_condition\": \"Any boiler isolation valve commanded open / all closed\",\n      \"required_behavior\": \"Enable lead pump when any valve open; disable when all valves closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary hot water pump when any boiler isolation valve is commanded open. Disable the lead hot water pump when all boiler isolation valves are commanded closed.\",\n      \"page_hint\": 247,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pump Enable/Disable (Dedicated)\",\n      \"section_id\": \"5.21.6.3\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Plants with dedicated primary hot water pumps\",\n      \"summary\": \"Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has been proven off for 3 minutes.\",\n      \"trigger_condition\": \"Plant enabled / lead boiler disabled and proven off for 3 min\",\n      \"required_behavior\": \"Enable lead pump on plant enable; disable after lead boiler off for 3 min.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has bee n proven off for 3 minutes.\",\n      \"page_hint\": 247,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary-Only Headered Variable Speed Pump Staging on Flow\",\n      \"section_id\": \"5.21.6.4\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with headered variable speed pumps using differential pressure pump speed control\",\n      \"summary\": \"HW pumps shall be staged as a function of HWFR = FLOW P / PHWFdesign and number of pumps N-PHWP. (a) Start the next lag pump whenever HWFR > (Number of Operating Pumps) / (N - 0.03) for 10 minutes. (b) Shut off the last lag pump whenever HWFR < (Number of Operating Pumps - 1) / (N - 0.03) for 10 minutes.\",\n      \"trigger_condition\": \"Flow ratio conditions met for 10 minutes\",\n      \"required_behavior\": \"Stage up/down based on flow ratio thresholds.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design flow, PHWF design, and the number of pumps, N -PHWP, that operate at design conditions. Pumps are assumed to be equally sized.\\nHWFR =𝐹𝐿𝑂𝑊 𝑃\\n𝑃𝐻𝑊𝐹 𝑑𝑒𝑠𝑖𝑔𝑛\\na. Start the next lag pump whenever  the following is true for 10 minutes:\\nHWFR > 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠\\n𝑁−.03\\nb. Shut off the last lag pump whenever the following is true for 10 minutes:\\nHWFR < 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠 −1\\n𝑁−.03\",\n      \"page_hint\": 247,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary-Only Variable Speed Pump DP Control (Local Sensor Hardwired)\",\n      \"section_id\": \"5.21.6.5\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with variable speed primary pumps where control DP sensor(s) is hardwired to plant controller\",\n      \"summary\": \"When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"trigger_condition\": \"Any pump proven on\",\n      \"required_behavior\": \"Control pump speed via PID to maintain HW-DPmax; map output min to max speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW -DPmax. All pumps receive  the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary-Only Variable Speed Pump DP Control with Multiple Sensors\",\n      \"section_id\": \"5.21.6.6\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with variable speed primary pumps where control DP sensor(s) is hardwired to plant controller\",\n      \"summary\": \"Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.\",\n      \"trigger_condition\": \"Multiple DP sensors\",\n      \"required_behavior\": \"Run PID per sensor; control pumps to highest loop output.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sen sor loops.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary-Only Variable Speed Pump DP Control with Remote Sensor (Cascading)\",\n      \"section_id\": \"5.21.6.7\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with variable speed primary pumps where remote DP sensor(s) is not hardwired to plant controller, but local DP sensor is hardwired\",\n      \"summary\": \"Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.\",\n      \"trigger_condition\": \"Remote DP sensor present\",\n      \"required_behavior\": \"Remote PID loop outputs local DP setpoint; reset local DP from 5 psi to LocalHW-DPmax.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Remote loop DP shall be maintained at a setpoint of HW -DPmax. HW -DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary l oop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW -DPmax at 100% loop output.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary-Only Variable Speed Pump DP Control with Remote Sensor (Local Loop)\",\n      \"section_id\": \"5.21.6.8\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with variable speed primary pumps where remote DP sensor(s) is not hardwired to plant controller, but local DP sensor is hardwired\",\n      \"summary\": \"When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"trigger_condition\": \"Any pump proven on\",\n      \"required_behavior\": \"Control pump speed via PID to maintain local DP at remote loop setpoint; map output min to max speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signa l at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary-Only Variable Speed Pump DP Control with Multiple Remote Sensors\",\n      \"section_id\": \"5.21.6.9\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with variable speed primary pumps where remote DP sensor(s) is not hardwired to plant controller, but local DP sensor is hardwired\",\n      \"summary\": \"Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.\",\n      \"trigger_condition\": \"Multiple remote DP sensors\",\n      \"required_behavior\": \"Run PID per remote sensor; set local DP setpoint to highest remote loop output.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Pump Staging with Boilers (Non-Primary-Only Headered Variable Speed)\",\n      \"section_id\": \"5.21.6.10\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"All plants other than primary-only plants with headered variable speed primary pumps\",\n      \"summary\": \"Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.\",\n      \"trigger_condition\": \"N/A (staging rule)\",\n      \"required_behavior\": \"Match number of primary pumps to number of boilers.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary-Secondary Variable Speed Primary Pump Flow Matching via Primary/Secondary Flow Meters\",\n      \"section_id\": \"5.21.6.12\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-secondary plants with variable speed primary pumps and primary and secondary loop flow meters\",\n      \"summary\": \"Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.\",\n      \"trigger_condition\": \"N/A (control strategy)\",\n      \"required_behavior\": \"PID loop maintains primary flow - secondary flow = 0 gpm; map output to speed range.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B -MinPriPumpSp dStage to 100% speed in proportion to loop output from 0% to 100%.\",\n      \"page_hint\": 249,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary-Secondary Variable Speed Primary Pump Flow Matching via Decoupler Flow Meter\",\n      \"section_id\": \"5.21.6.13\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-secondary plants with variable speed primary pumps and a flow meter in the decoupler\",\n      \"summary\": \"Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.\",\n      \"trigger_condition\": \"N/A (control strategy)\",\n      \"required_behavior\": \"PID loop maintains decoupler flow at 0 gpm; map output to speed range.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the retur n. Loop output shall be mapped from B -MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.\",\n      \"page_hint\": 249,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary-Secondary Variable Speed Primary Pump Flow Matching via Supply Temperature Sensors\",\n      \"section_id\": \"5.21.6.14\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-secondary plants with variable speed primary pumps and a secondary loop supply temperature sensor, but no flow meters\",\n      \"summary\": \"Primary Pump Speed Reset Requests shall be generated based on the difference (ΔT) between primary HW supply temperature and secondary loop temperature immediately downstream of the decoupler. (a) If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. (b) Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. (c) Else send 0 requests.\",\n      \"trigger_condition\": \"ΔT thresholds\",\n      \"required_behavior\": \"Generate requests based on ΔT: 2 requests if >2°F, 1 request if >1°F, else 0.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary Pump Speed Reset Requests shall be generated based on the difference (ΔT) between primary HW supply temperature and secondary loop temperature immediately downstream of the decoupler.\\na. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F.\\nb. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F.\\nc. Else send 0 requests.\",\n      \"page_hint\": 249,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary HW Supply Temperature for Request Logic (No Common Sensor)\",\n      \"section_id\": \"5.21.6.15\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Plants where primary loop does not have a single HWST sensor measuring common supply temperature\",\n      \"summary\": \"Primary HW supply temperature used in the request logic shall be the weighted average supply temperature of all boilers that are proven on. Temperatures shall be weighted by design boiler flowrates.\",\n      \"trigger_condition\": \"No common HWST sensor\",\n      \"required_behavior\": \"Use weighted average of proven-on boiler supply temperatures.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary HW supply temperature used in the request logic shall be the weighted average supply temperature of all boilers that are proven on. Temperatures shall be weighted by design boiler flowrates.\",\n      \"page_hint\": 249,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Primary HW Pump Speed Trim & Respond Parameters\",\n      \"section_id\": \"5.21.6.16\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary HW pumps\",\n      \"summary\": \"Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond logic with parameters: SP0 = 100%, SPmin = B-MinPriPumpSpdStage, SPmax = 100%, Td = 15 min, T = 2 min, I = 0, R = Primary Pump Speed Reset Requests, SPtrim = -2%, SPres = +3%, SPres-max = +6%.\",\n      \"trigger_condition\": \"N/A (parameter specification)\",\n      \"required_behavior\": \"Use specified T&R parameters for primary pump speed reset.\",\n      \"configurable_values\": [\n        \"SP0: 100%\",\n        \"SPmin: B-MinPriPumpSpdStage\",\n        \"SPmax: 100%\",\n        \"Td: 15 min\",\n        \"T: 2 min\",\n        \"I: 0\",\n        \"SPtrim: -2%\",\n        \"SPres: +3%\",\n        \"SPres-max: +6%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond logic with the following parameters:\\nVariable  Value\\nDevice  Any Primary pump proven on\\nSP0 100%\\nSPmin B-MinPriPumpSpdStage\\nSPmax 100%\\nTd 15 minutes\\nT 2 minutes\\nI 0\\nR Primary Pump Speed Reset Requests\\nSPtrim -2%\\nSPres +3%\\nSPres-max +6%\",\n      \"page_hint\": 249,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condensation Protection Override for Primary Pump Speed\",\n      \"section_id\": \"5.21.6.17\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Plants with non-condensing boilers served by variable speed primary pumps\",\n      \"summary\": \"Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.\",\n      \"trigger_condition\": \"MinPriCondSpd > current flow control loop speed command\",\n      \"required_behavior\": \"Override pump speed setpoint to MinPriCondSpd.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.\",\n      \"page_hint\": 250,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary HW Pump Lead/Lag Control\",\n      \"section_id\": \"5.21.7.1\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"Secondary HW pumps\",\n      \"summary\": \"Secondary HW pumps shall be lead/lag controlled per Section 5.1.15.3.\",\n      \"trigger_condition\": \"N/A (control strategy)\",\n      \"required_behavior\": \"Apply lead/lag control per Section 5.1.15.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Secondary HW pumps shall be lead/lag controlled per Section  5.1.15.3 .\",\n      \"page_hint\": 250,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary HW Pump Enable/Disable\",\n      \"section_id\": \"5.21.7.2\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"Secondary HW pumps\",\n      \"summary\": \"Enable lead secondary HW pump when plant is enabled and any load served by the pump(s) is generating a Heating Hot-Water Plant Request. Disable the lead pump otherwise.\",\n      \"trigger_condition\": \"Plant enabled AND any load generating Heating Hot-Water Plant Request\",\n      \"required_behavior\": \"Enable lead pump; disable otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead secondary HW pump when plant is enabled and any load served by the pump(s) is generating a Heating Hot -Water Plant Request. Disable the lead pump otherwis e.\",\n      \"page_hint\": 250,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary HW Pump Staging on Flow\",\n      \"section_id\": \"5.21.7.3\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"Variable speed secondary pumps serving a secondary loop with a flow meter\",\n      \"summary\": \"Secondary HW pumps shall be staged as a function of SHWFR = FLOW S / SHWFdesign and number of pumps N-SHWP. (a) Start the next lag pump whenever SHWFR > (Number of Operating Pumps) / (N - 0.03) for 10 minutes. (b) Shut off the last lag pump whenever SHWFR < (Number of Operating Pumps - 1) / (N - 0.03) for 10 minutes.\",\n      \"trigger_condition\": \"Flow ratio conditions met for 10 minutes\",\n      \"required_behavior\": \"Stage up/down based on flow ratio thresholds.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Secondary HW pumps shall be staged as a function of SHWFR, the ratio of current hot water flow, FLOW S, to design flow, and the number of pumps, N -SHWP, that operate at design conditions. Pumps are assumed to be equally sized.\\nSHWFR =𝐹𝐿𝑂 𝑊𝑠\\n𝑆𝐻𝑊𝐹 𝑑𝑒𝑠𝑖𝑔𝑛\\na. Start the next lag pump whenever the following is true for 10 minutes:\\nSHWFR > 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠\\n𝑁−.03\\nb. Shut off the last lag pump whenever the following is true for 10 minut es:\\nSHWFR < 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠 −1\\n𝑁−.03\",\n      \"page_hint\": 250,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary HW Pump Staging on Speed\",\n      \"section_id\": \"5.21.7.4\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"Variable speed secondary pumps serving a secondary loop without a flow meter\",\n      \"summary\": \"Secondary HW pumps shall be staged as a function of speed. (a) Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minute. (b) Stage down when speed falls below 40% for 10 minutes.\",\n      \"trigger_condition\": \"Speed thresholds met for specified durations\",\n      \"required_behavior\": \"Stage up at >90% for 5 min or >99% for 1 min; stage down at <40% for 10 min.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Secondary HW pumps shall be staged as a function of speed.\\na. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes.\\nb. Stage down when speed falls below 40% for 10 minutes.\",\n      \"page_hint\": 250,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Variable Speed Pump DP Control (Local Sensor Hardwired)\",\n      \"section_id\": \"5.21.7.5\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"DP controlled variable speed secondary pumps with remote DP sensor hardwired to secondary pump controller\",\n      \"summary\": \"When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"trigger_condition\": \"Any pump proven on\",\n      \"required_behavior\": \"Control pump speed via PID to maintain HW-DPmax; map output min to max speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Variable Speed Pump DP Control with Multiple Sensors\",\n      \"section_id\": \"5.21.7.6\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"DP controlled variable speed secondary pumps with remote DP sensor hardwired to secondary pump controller\",\n      \"summary\": \"Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.\",\n      \"trigger_condition\": \"Multiple DP sensors\",\n      \"required_behavior\": \"Run PID per sensor; control pumps to highest loop output.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Variable Speed Pump DP Control with Remote Sensor (Cascading)\",\n      \"section_id\": \"5.21.7.7\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"DP controlled variable speed secondary pumps where remote DP sensor is not hardwired to secondary pump controller, but local DP sensor is hardwired\",\n      \"summary\": \"Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.\",\n      \"trigger_condition\": \"Remote DP sensor present\",\n      \"required_behavior\": \"Remote PID loop outputs local DP setpoint; reset local DP from 5 psi to LocalHW-DPmax.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Remote loop DP shall be maintained at a setpoint of HW -DPmax. HW -DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local  primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW -DPmax at 100% loop output.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Variable Speed Pump DP Control with Remote Sensor (Local Loop)\",\n      \"section_id\": \"5.21.7.8\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"DP controlled variable speed secondary pumps where remote DP sensor is not hardwired to secondary pump controller, but local DP sensor is hardwired\",\n      \"summary\": \"When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"trigger_condition\": \"Any pump proven on\",\n      \"required_behavior\": \"Control pump speed via PID to maintain local DP at remote loop setpoint; map output min to max speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primar y DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Variable Speed Pump DP Control with Multiple Remote Sensors\",\n      \"section_id\": \"5.21.7.9\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"DP controlled variable speed secondary pumps where remote DP sensor is not hardwired to secondary pump controller, but local DP sensor is hardwired\",\n      \"summary\": \"Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.\",\n      \"trigger_condition\": \"Multiple remote DP sensors\",\n      \"required_behavior\": \"Run PID per remote sensor; set local DP setpoint to highest remote loop output.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple remote DP sensors exist, a PID l oop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condensation Protection Override for Secondary Pump Speed\",\n      \"section_id\": \"5.21.7.10\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"Plants with variable speed secondary pumps and non-condensing boilers\",\n      \"summary\": \"Whenever MaxSecCondSpd is less than the current DP loop speed command signal, the pump speed setpoint shall be MaxSecCondSpd.\",\n      \"trigger_condition\": \"MaxSecCondSpd < current DP loop speed command\",\n      \"required_behavior\": \"Override pump speed setpoint to MaxSecCondSpd.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever MaxSecCondSpd is less than the current DP loop speed command signal, the pump speed setpoint shall be MaxSecCondSpd.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve Setpoint Calculation\",\n      \"section_id\": \"5.21.8.1\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary-only hot water plants with a minimum flow bypass valve\",\n      \"summary\": \"Bypass valve shall modulate to maintain minimum flow as measured by the hot water flow meter at a setpoint that provides minimum flow through all operating boilers, determined as follows: (a) For the boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio, of HW-MinFlowX to HW-DesFlowX. (b) Calculate the minimum flow setpoint, HW-MinFlowSP as MinFlowRatio multiplied by the sum of HW-DesFlowX for the operating boilers.\",\n      \"trigger_condition\": \"N/A (setpoint calculation)\",\n      \"required_behavior\": \"HW-MinFlowSP = max(HW-MinFlowX/HW-DesFlowX) * sum(HW-DesFlowX of operating boilers).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Bypass valve shall modulate to maintain minimum flow as measured by the hot water flow meter at a setpoint that provides minimum flow through all operating boilers, determined as follows:\\na. For th e boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio, of HW -MinFlowX to HW -DesFlowX.\\nb. Calculate the minimum flow setpoint, HW -MinFlowSP as MinFlowRatio multiplied by the sum of HW -DesFlowX for the operating boilers.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve Setpoint During Stage Transition\",\n      \"section_id\": \"5.21.8.2\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Plants that stage a boiler on while staging another off during any stage change\",\n      \"summary\": \"During stage changes that require one boiler to be enabled while another is disabled, the minimum flow setpoint, HW-MinFlowSP shall temporarily change to include the HW-MinFlowX of both the boiler to be enabled and the boiler to be disabled prior to starting the newly enabled boiler.\",\n      \"trigger_condition\": \"Stage change with simultaneous enable/disable\",\n      \"required_behavior\": \"Temporarily set HW-MinFlowSP to sum of HW-MinFlowX of both boilers.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During stage changes that require one boiler to be enabled while another is disabled, the minimum flow setpoi nt, HW -MinFlowSP shall temporarily change to include the HW -MinFlowX of both the boiler to be enabled and the boiler to be disabled prior to starting the newly enabled boiler.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve PID Control (Condensing Only)\",\n      \"section_id\": \"5.21.8.3\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary loop containing only condensing boilers\",\n      \"summary\": \"A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.\",\n      \"trigger_condition\": \"Loop enabled (when any HW pump proven on)\",\n      \"required_behavior\": \"PID loop controls valve position to maintain minimum flow setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting PID loop sha ll maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve PID Control with Condensation Override (Non-Condensing Boilers)\",\n      \"section_id\": \"5.21.8.4\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary loop containing any non-condensing boilers\",\n      \"summary\": \"A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset the variable MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.\",\n      \"trigger_condition\": \"Loop enabled\",\n      \"required_behavior\": \"PID loop controls MinFlowVlvPos to maintain minimum flow setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset the variable MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve Position Selection with Condensation Control\",\n      \"section_id\": \"5.21.8.5\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary loop containing any non-condensing boilers\",\n      \"summary\": \"Minimum flow bypass valve position shall be the larger of MinFlowVlvPos and MinCondVlvPos defined in the Condensation Control Section.\",\n      \"trigger_condition\": \"N/A (position selection)\",\n      \"required_behavior\": \"Valve position = max(MinFlowVlvPos, MinCondVlvPos).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum flow bypass valve position  shall be the larger of MinFlowVlvPos and MinCondVlvPos defined in the Condensation Control Section.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve Enable and Startup Bias\",\n      \"section_id\": \"5.21.8.6\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary-only hot water plants with a minimum flow bypass valve\",\n      \"summary\": \"When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall be opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased 100% (valve 100% open).\",\n      \"trigger_condition\": \"Any HW pump proven on\",\n      \"required_behavior\": \"Enable loop; bias PID to 100% open on enable; open valve when loop disabled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall be opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased 100% (valve 100% open).\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Performance Monitoring Calculation Frequency\",\n      \"section_id\": \"5.21.9.1\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"All calculations listed below shall be performed at least once every 30 seconds. Time averaged values shall be recorded at least once every 5 minutes. The averaging period shall equal the trending interval.\",\n      \"trigger_condition\": \"N/A (monitoring requirement)\",\n      \"required_behavior\": \"Calculate every 30 sec; record averages every 5 min.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All calculations listed below shall be performed at least once every 30 seconds. Time averaged values shall be recorded at least once every 5 minutes. The averaging period shall equal the trendin g interval.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Total Plant Gas Use Calculation\",\n      \"section_id\": \"5.21.9.2\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"Convert measured gas usage to Btu/h by a user adjustable conversion factor (default value = 1000 Btu/h per ft3 of gas; actual value set by user from utility bill).\",\n      \"trigger_condition\": \"N/A (calculation)\",\n      \"required_behavior\": \"Gas use (Btu/h) = measured gas flow * conversion factor.\",\n      \"configurable_values\": [\n        \"Default conversion factor: 1000 Btu/h per ft3\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Convert measured gas usage to Btu/h by a user adjustable conversion factor (default value = 1000 Btu/h per ft3 of gas; actual value set by user from utility bill).\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Total Plant Load Calculation (Primary-Only and Primary-Secondary with Primary Sensors)\",\n      \"section_id\": \"5.21.9.3\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Primary-only plants and primary-secondary plants with both a primary circuit flow meter and primary loop HWST and HWRT sensors\",\n      \"summary\": \"Calculate plant load using flowrate through the primary circuit, FLOW P; primary hot water return temperature, PHWRT; and primary hot water supply temperature, PHWST. Qactual = 0.49 * FLOW P * (PHWST - PHWRT) [kbtu/h].\",\n      \"trigger_condition\": \"N/A (calculation)\",\n      \"required_behavior\": \"Compute Qactual = 0.49 * FLOW P * (PHWST - PHWRT).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Total Plant Load. Calculate plant load using flowrate through the primary circuit, FLOW P; primary hot water return temperature, PHWR T; and primary hot water supply temperature, PHWST .\\n𝑄𝑎𝑐𝑡𝑢𝑎𝑙=0.49∗ 𝐹𝐿𝑂 𝑊𝑃(𝑃𝐻𝑊𝑆𝑇 −𝑃𝐻𝑊𝑅𝑇 ) [kbtu\\nh]\",\n      \"page_hint\": 253,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Total Plant Load Calculation (Primary-Secondary without Primary Sensors)\",\n      \"section_id\": \"5.21.9.4\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Primary-secondary plants without both a primary circuit flow meter and primary loop HWST and HWRT sensors\",\n      \"summary\": \"Calculate plant load using flowrate through the secondary circuit, FLOW S; secondary hot water return temperature, SHWRT; and secondary hot water supply temperature leaving the plant, SHWST. Qactual = 0.49 * FLOW S * (SHWST - SHWRT) [kbtu/h].\",\n      \"trigger_condition\": \"N/A (calculation)\",\n      \"required_behavior\": \"Compute Qactual = 0.49 * FLOW S * (SHWST - SHWRT).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Total Plant Load. Calculate plant load using flowrate through the secondary circuit, FLOW S; secondary hot water return temperature, SHWRT ; and secondary hot water supply temperature leaving the plant, SHWST .\\n𝑄𝑎𝑐𝑡𝑢𝑎𝑙=0.49∗ 𝐹𝐿𝑂 𝑊𝑆(𝑆𝐻𝑊𝑆𝑇 −𝑆𝐻𝑊𝑅𝑇 )[kbtu\\nh]\",\n      \"page_hint\": 253,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Load Calculation\",\n      \"section_id\": \"5.21.9.5\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"All plants other than those with variable flow primary loops without flow meters\",\n      \"summary\": \"Calculate load for each operating boiler using flowrate through the boiler, FLOW B; hot water return temperature entering the boiler, HWRT B; and hot water supply temperature leaving the boiler, HWST B. QD = 0.49 * FLOW B * (HWST B - HWRT B) [kbtu/h]. Inputs determined per rules: (a) If flow not individually measured but primary circuit flow measured, FLOW B assumed proportional to design flow through all operating boilers. (b) If constant primary loop and no flow measured, FLOW B assumed equal to design flowrate for current stage. (c) HWRT B from hardwired sensor if available, else internal boiler sensor via network; if multiple boilers, average of operating boilers. (d) HWST B from hardwired sensor if available, else internal boiler sensor via network; only if neither available, use common supply temperature sensor.\",\n      \"trigger_condition\": \"N/A (calculation)\",\n      \"required_behavior\": \"Compute QD per boiler; use available sensors and flow assumptions as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Boiler Load. Calculate load for each operating boiler (as applicable) using flowra te through the boiler, FLOW B; hot water return temperature entering the boiler, HWRT B; and hot water supply temperature leaving the boiler, HWST B. Inputs to the below equation shall be determined per the following rules.\\n𝑄𝐷= 0.49∗𝐹𝐿𝑂 𝑊𝐵(𝐻𝑊𝑆 𝑇𝐵−𝐻𝑊𝑅𝑇𝐵)[𝑘𝑏𝑡𝑢\\nℎ]\\nWhere flow through each boiler is individually measured using a flow meter, FLOW B shall be the flow measured by the boiler’s associated flow meter.\\nRetain the following section  for plants with parallel boilers where flowrate through e ach boiler is not measured, but flowrate through the primary circuit is measured. Delete otherwise.\\na. FLOW B shall be assumed proportional to design flow through all operating boilers in the circuit.\\nRetain the following section  for plants with constant prima ry loop where neither flowrate through the boiler nor flowrate through the primary loop is measured. Delete otherwise.\\nb. FLOW B shall be assumed equal to the design flowrate through the boiler for the current stage as determined during balancing.\\nc. HWRT B shall be the return temperature entering the boiler as read by a hardwired BAS sensor if available. If a hardwired sensor is unavailable, temperature shall be read from a sensor internal to the boiler through its network interface. If multiple boilers are enable d, the temperature shall be the average return temperature read from the operating boilers through the network interface.\\nd. HWST B shall be a hardwired temperature sensor at the outlet of the equipment if available. If a hardwired sensor is unavailable, tempe rature shall be read from a sensor internal to the boiler through its network interface. Only if neither of the above is available shall a common supply temperature sensor (i.e. one measuring the output from multiple boilers), be used.\",\n      \"page_hint\": 253,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Thermal Efficiency Calculation\",\n      \"section_id\": \"5.21.9.6\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"Calculate plant thermal efficiency as equal to measured plant load divided by measured gas consumption.\",\n      \"trigger_condition\": \"N/A (calculation)\",\n      \"required_behavior\": \"Efficiency = plant load / gas consumption.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Calculate plant ther mal efficiency as equal to measured plant load divided by measured gas consumption.\",\n      \"page_hint\": 253,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Performance Monitoring Summary Data\",\n      \"section_id\": \"5.21.9.7\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"For each boiler, statistics shall be calculated for runtime, cumulative load (btu), average demand (btu/h), and peak demand (btu/h). For the total plant, statistics shall be calculated for runtime, energy use (btu), cumulative load (btu), average demand (btu/h), peak demand (btu/h), and actual efficiency (btu/btu). All statistics shall be presented on an instantaneous, year-to-date, and previous year basis.\",\n      \"trigger_condition\": \"N/A (monitoring requirement)\",\n      \"required_behavior\": \"Calculate and present boiler and plant statistics as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Summary Data\\na. For each boiler, statistics shall be calculated for runtime, cumulative load (btu), average demand (btu/h), and peak demand (btu/h). All statistics shall be pr esented on an instantaneous, year-to-date, and previous year basis.\\nb. For the total plant, statistics shall be calculated for runtime, energy use (btu), cumulative load (btu), average demand (btu/h), peak demand (btu/h), and actual efficiency (btu/btu). All statistics shall be presented on an instantaneous, year -to-date, and previous year basis.\",\n      \"page_hint\": 253,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Pump Maintenance Interval Alarm\",\n      \"section_id\": \"5.21.10.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Hot water pumps\",\n      \"summary\": \"Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": \"Staging Runtime > 3000 hours\",\n      \"required_behavior\": \"Generate Level 4 alarm; reset counter on acknowledgment.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Pump runtime exceeds 3000 hours\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime:  Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Boiler Maintenance Interval Alarm\",\n      \"section_id\": \"5.21.10.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Boilers\",\n      \"summary\": \"Maintenance interval alarm when boiler has operated for more than 2000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": \"Staging Runtime > 2000 hours\",\n      \"required_behavior\": \"Generate Level 4 alarm; reset counter on acknowledgment.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Boiler runtime exceeds 2000 hours\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when b oiler has operated for more than 2000 hours as indicated by the Staging Runtime:  Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Boiler Alarm\",\n      \"section_id\": \"5.21.10.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Boilers\",\n      \"summary\": \"Boiler alarm: Level 2\",\n      \"trigger_condition\": \"Boiler fault condition per Section 5.1.15.5.b.1.iii\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Boiler fault (safety shutdown, isolation valve not open, low leaving water temperature/delta-T)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Boiler alarm:  Level 2\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Boiler Leaving Hot Water Temperature Alarm\",\n      \"section_id\": \"5.21.10.4\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Boilers\",\n      \"summary\": \"Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3\",\n      \"trigger_condition\": \"Leaving temperature < setpoint - 15°F for >15 min, boiler enabled >15 min\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Low boiler leaving water temperature\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Low boiler leaving hot water temperature (more than 15°F below setpoint ) for more than 15 minutes when boiler has been enabled for longer than 15 minutes:  Level 3\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Pump Status Alarm\",\n      \"section_id\": \"5.21.10.5\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Hot water pumps\",\n      \"summary\": \"Pump alarm is indicated by the status input being different from the output command for 15 seconds. (a) Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. (b) Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.\",\n      \"trigger_condition\": \"Status mismatch for 15 sec after delay\",\n      \"required_behavior\": \"Generate Level 2 (commanded on/status off) or Level 4 (commanded off/status on) alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Pump status mismatch\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Pump alarm is indicated by the status input being different from the output command for 15 seconds.\\na. Commanded on, status off:  Level 2. Do not evaluate alarm until  the equipment has been commanded on for 15 seconds.\\nb. Commanded off, status on:  Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Two-Position Valve Alarm\",\n      \"section_id\": \"5.21.10.6\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Two-position valves with end switch status monitoring\",\n      \"summary\": \"Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. (a) Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. (b) Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.\",\n      \"trigger_condition\": \"End switch mismatch for 90 sec after delay\",\n      \"required_behavior\": \"Generate Level 2 (commanded open/not open) or Level 4 (commanded closed/not closed) alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Valve end switch mismatch\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Valve alarm is indicated by the end switch status being different from the output command for 90 seconds.\\na. Commanded open, status not open:  Level 2. Do not evaluate alarm until the equipment has been commanded op en for 90 seconds.\\nb. Commanded closed, status not closed:  Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Modulating Valve Position Alarm\",\n      \"section_id\": \"5.21.10.7\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Modulating valves with analog position feedback\",\n      \"summary\": \"Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2\",\n      \"trigger_condition\": \"Position feedback differs from command by >10% for 90 sec\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Valve position deviation\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds:  Level 2\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Sensor Failure Alarm\",\n      \"section_id\": \"5.21.10.8\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Sensors\",\n      \"summary\": \"Sensor shall be deemed outside of its widest possible operating range if any of the following are true: (1) Feedback less than 2 mA from any 4 to 20 mA transducer; or (2) Temperature reading less than 0°F from any temperature sensor. Any sensor that goes outside of its widest possible operating range: (b.1) If the sensor is used for monitoring only: Level 3. (b.2) If the sensor is used for control: Level 2.\",\n      \"trigger_condition\": \"Sensor reading outside range\",\n      \"required_behavior\": \"Generate Level 3 (monitoring) or Level 2 (control) alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Sensor out of range\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Sensor Failure:\\na. Sensor shall be deemed outside of its widest possible operating range if any of the following are true:\\n1. Feedback less than 2 mA from any 4 to 20 mA transducer; or\\n2. Temperature reading less than 0°F from any temperature sensor.\\nb. Any sensor that goes outside of its widest possible operating range.\\n1. If the sensor is used for monitoring only: Level 3.\\n2. If the sensor is used for control: Level 2.\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Operating State Definition\",\n      \"section_id\": \"5.21.11.2\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"The Operating State (OS) of the plant shall be defined by the commanded positions of the valves and status feedback from the pumps: OS#1 Disabled (All Closed/Off, All Off); OS#2 One boiler enabled (One Open/On, All Others Closed/Off, Any On); OS#3 More than one boiler enabled (Any Open/On, Any On).\",\n      \"trigger_condition\": \"N/A (state definition)\",\n      \"required_behavior\": \"Determine OS based on valve positions and pump status.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Operating State (OS) of the plant shall be defined by the commanded positions o f the valves and status feedback from the pumps in accordance with the following table.\\nOperating State  Boiler Isolation Valve or Dedicated Primary HW Pump Status  PHW Pump Status (if primary -only) or SHW Pump Status (if primary -secondary)\\n#1: Disabled  All Closed/Off  All Off\\n#2: One boiler enabled  One Open/On, All Others Closed/Off  Any On\\n#3: More than one boiler enabled  Any Open/On  Any On\",\n      \"page_hint\": 255,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"AFDD Required Points\",\n      \"section_id\": \"5.21.11.3\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"The following points must be available to the AFDD routines: DP, DPSP, FLOW P, FLOW S, MFBPV, HW-MinFlowSP, Speed HWP, Status PHWP, Status SHWP, HWST, HWSTSP, HWRT, HWISO B-x, PGAUGE.\",\n      \"trigger_condition\": \"N/A (point list)\",\n      \"required_behavior\": \"Ensure listed points are available for AFDD.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following points must be available to the AFDD routines for the hot water plant:\\nRetain the following two variables for primary -secondary plants and primary -only plants where pump speed is controlled to maintain differential pressure. Delete otherwise.\\na. DP = Hot water loop differen tial pressure (each loop, where applicable)\\nb. DPSP = Hot water loop differential pressure setpoint (each loop, where applicable)\\nRetain the following variable if there is a flow meter in the primary loop. Delete otherwise.\\nc. FLOW P = Primary hot water flow (eac h primary loop, where applicable)\\nRetain the following variable if there is a flow meter in the secondary loop. Delete otherwise.\\nd. FLOW S = Secondary hot water flow (each secondary loop, where applicable)\\nRetain the following two variables for primary -only plants with a minimum flow bypass valve. Delete otherwise.\\ne. MFBPV = Hot water minimum flow bypass valve command; 0% ≤ MFBPV ≤ 100%\\nf. HW-MinFlowSP = Effective minimum hot water flow setpoint (equal to MinFlowRatio multiplied by the sum of HW -MinFlowX of operating boilers)\\nRetain the following variable for primary -secondary plants where pump speed is controlled to maintain differential pressure . Delete otherwise.\\ng. Speed HWP = Secondary hot water pump speed command; 0% ≤ SpeedHWP ≤ 100%\\nRetain the following variable for primary -only plants where pump speed is controlled to maintain differential pressure. Delete otherwise.\\nh. Speed HWP = Hot water pump speed command; 0% ≤ SpeedHWP ≤ 100%\\ni. Status PHWP = Lead primary hot water pump status (each primary loop, where applicable)\\nRetain the following variable for primary -secondary plants. Delete otherwise.\\nj. Status SHWP = Lead secondary hot water pump status (each secondary loop, where applicable)\\nk. HWST = Common hot water supply temperature\\nl. HWSTSP = Hot water supply temperature setpoint\\nm. HWRT = Average boiler entering water temperature (each loop)\\nRetain the following variable for plants headered primary pumps. Delete  otherwise.\\nn. HWISO B-x = B-x hot water isolation valve commanded position (each boiler)\\nRetain the following variable for plants where system gauge pressure is monitored. Delete otherwise.\\no. PGAUGE  = Hot water system gauge pressure\",\n      \"page_hint\": 255,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Calculated Values\",\n      \"section_id\": \"5.21.11.4\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"The following values must be continuously calculated by the AFDD routines: 5-minute rolling averages with 1-minute sampling of HWST AVG, HWRT AVG, PGAUGE AVG, DP AVG, FLOW P AVG, FLOW S AVG, HWST B-x, HWRT B-x; HWFlow B-X (1 if isolation valve open/pump on, 0 otherwise); ΔOS (number of OS changes in last 60 min); ΔStage (number of stage changes in last 60 min); Starts B-x (number of B-x starts in last 60 min).\",\n      \"trigger_condition\": \"N/A (calculation requirement)\",\n      \"required_behavior\": \"Continuously calculate rolling averages and counters as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following values must be  continuously calculated by the AFDD routines:\\na. 5-minute rolling averages with 1 -minute sampling time of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently\\n1. HWST AVG = rolling average of the common hot water supply temperature (each primary loop, where applicable)\\n2. HWRT AVG = rolling average of the average boiler entering water return temperature.\\nRetain the following variable for plants where system gauge pressure is monito red. Delete otherwise.\\n3. PGAUGE, AVG  = rolling average of hot water system gauge pressure\\nRetain the following variable for primary -secondary plants and primary -only plants where pump speed is controlled to maintain differential pressure. Delete otherwise.\\n4. DPAVG = rolling average of loop differential pressure (each loop, where applicable)\\nRetain the following variable if there is a flow meter in the primary loop. Delete otherwise.\\n5. FLOW P, AVG  = rolling average of primary hot water flow (each loop, where applicable)\\nRetain the following variable if there is a flow meter in the secondary loop. Delete otherwise.\\n6. FLOW S, AVG  = rolling average of secondary hot water flow (each loop, where applicable )\\n7. HWST B-x = rolling average of B -x hot water supply temperature (each boiler)\\n8. HWRT B-x = rolling average of B -x hot water return temperature (each boiler)\\nb. HWFlow B-X (each boiler)\\nRetain the following section  for plants with headered primary pumps. Delete ot herwise.\\n1. For plants with headered primary hot water pumps: 1 if HWISO B-X = open, 0 if HWISO B-X = closed\\nRetain the following section  for plants with dedicated primary pumps. Delete otherwise.\\n2. For plants with dedicated primary hot water pumps:  1 if Status PHWP = on, 0  if Status PHWP = off\\nc. OS = number of changes in Operating State during the previous 60 minutes (moving window)\\nd. Stage = number of hot water plant stage changes during the previous 60 minutes (moving window)\\ne. Starts B-x = number of B -x starts in th e last 60 mins (each boiler)\",\n      \"page_hint\": 256,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"AFDD Internal Variables and Default Values\",\n      \"section_id\": \"5.21.11.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"The following internal variables shall be defined with default values: ƐHWT = 5°F, ƐDP = 2 psi, ƐFM = 20 gpm, ƐVFDSPD = 5%, ƐMFBVP = 5%, ETPreChargePress = see mechanical schedule, CondTemp = 135°F, BStarts MAX = 2, ΔOS MAX = 2, ΔStage MAX = 2, StageDelay = 30 min, AlarmDelay = 30 min, TestModeDelay = 120 min.\",\n      \"trigger_condition\": \"N/A (parameter specification)\",\n      \"required_behavior\": \"Use specified default values; all adjustable by operator.\",\n      \"configurable_values\": [\n        \"ƐHWT: 5°F\",\n        \"ƐDP: 2 psi\",\n        \"ƐFM: 20 gpm\",\n        \"ƐVFDSPD: 5%\",\n        \"ƐMFBVP: 5%\",\n        \"ETPreChargePress: see mechanical schedule\",\n        \"CondTemp: 135°F\",\n        \"BStarts MAX: 2\",\n        \"ΔOS MAX: 2\",\n        \"ΔStage MAX: 2\",\n        \"StageDelay: 30 min\",\n        \"AlarmDelay: 30 min\",\n        \"TestModeDelay: 120 min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following internal variables shall be defined. All parameters are adjustable by the operator, with initial values as given below:\\nVariable Name  Description  Default Value\\nƐHWT Temperature error threshold for hot water temperature sensors  5°F\\nRetain the following variable for primary -secondary and primary -only plants where pump speed is controlled to maintain differential pressure.  Delete otherwise.\\nƐDP Differential pressure error threshold for DP sensor  2 psi\\nƐFM Flow error threshold for flow meter  20 gpm\\nRetain the following variable for plants with variable speed pumps. Delete otherwise.\\nƐVFDSPD  VFD speed error threshold  5%\\nRetain the following variable for primary -only plants with a minimum flow bypass valve. Delete otherwise.\\nƐMFBVP  Minimum flow bypass valve position error threshold  5%\\nRetain the following variable for plants where system gauge pressure is monitored. Delete otherwise.\\nETPreChargePress  Hot water system expansion tank pre -charge pressure  See mechanical schedule (psig)\\nCondTemp  Boiler condensing temperature threshold  135°F\\nBStarts MAX Maximum number of boiler starts during the previous 60 minutes (moving window)  2\\nOS MAX Maximum number of changes in Operating State during the previous 60 minutes (moving window)  2\\nStage MAX Maximum number of hot water plant stage changes during the previous 60 minutes (moving window)  2\\nStageDelay  Time in minutes to suspend Fault Condition evaluation after a change in stage  30\\nAlarmDelay  Time in minutes that a Fault Condition must persist before triggering an alarm  30\\nTestModeDelay  Time in minutes that Test Mode is enabled  120\",\n      \"page_hint\": 257,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#1: High DP with Pumps Off\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant with DP controlled pumps\",\n      \"summary\": \"FC#1: DP AVG > ƐDP and Status HWP = Off. Applies to OS #1. Description: Differential pressure is too high with the hot water pumps off. Possible Diagnosis: DP sensor error.\",\n      \"trigger_condition\": \"DP AVG > ƐDP and Status HWP = Off\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DP AVG > ƐDP and Status HWP = Off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#1  Equation  DP AVG > Ɛ DSP\\nand\\nStatus HWP = Off  Applies to OS\\n#1 Description  Differential pressure is too high with the hot water pumps off\\nPossible Diagnosis  DP sensor error\",\n      \"page_hint\": 258,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#2: High Primary Flow with Pumps Off\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant with primary flow meter\",\n      \"summary\": \"FC#2: FLOW P, AVG > ƐFM and Status PHWP = Off. Applies to OS #1. Description: Primary hot water flow is too high with the hot water pumps off. Possible Diagnosis: Flow meter error.\",\n      \"trigger_condition\": \"FLOW P, AVG > ƐFM and Status PHWP = Off\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"FLOW P, AVG > ƐFM and Status PHWP = Off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#2  Equation  FLOW P, AVG  > Ɛ FM\\nand\\nStatus PHWP = Off  Applies to OS\\n#1 Description  Primary hot water flow is too high with the hot water pumps off\\nPossible Diagnosis  Flow meter error\",\n      \"page_hint\": 259,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#3: High Secondary Flow with Pumps Off\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Primary-secondary plants with secondary flow meter\",\n      \"summary\": \"FC#3: FLOW S, AVG > ƐFM and Status SHWP = Off. Applies to OS #1. Description: Secondary hot water flow is too high with the associated hot water pumps off. Possible Diagnosis: Flow meter error.\",\n      \"trigger_condition\": \"FLOW S, AVG > ƐFM and Status SHWP = Off\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"FLOW S, AVG > ƐFM and Status SHWP = Off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#3  Equation  FLOW S, AVG  > Ɛ FM\\nand\\nStatus SHWP = Off Applies to OS\\n#1 Description  Secondary hot water flow is too high with the associated hot water pumps off\\nPossible Diagnosis  Flow meter error\",\n      \"page_hint\": 259,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#4: Low DP with Pumps at Full Speed\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant with DP controlled pumps\",\n      \"summary\": \"FC#4: DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD. Applies to OS #2, #3. Description: Hot water loop differential pressure is too low with hot water pump(s) at full speed. Possible Diagnosis: Problem with VFD, mechanical problem with pump(s), pump(s) undersized, differential pressure setpoint too high, HWST too low, primary flow higher than design flow of operating boilers.\",\n      \"trigger_condition\": \"DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#4\\nEquation  DP AVG < DPSP – ƐDP\\nand\\nSpeed HWP ≥ 99% - ƐVFDSPD\\nApplies to OS\\n#2, #3  Description  Hot water loop differential pressure is too low with hot water pump(s) at full speed.\\nPossible Diagnosis  Problem with VFD\\nMechanical problem with pump(s)\\nPump(s) are undersized\\nDifferential pressure setpoint is too high\\nHWST is too low\\nPrimary flow is higher than the design flow of the operating boilers\",\n      \"page_hint\": 259,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#5: Low Primary Flow with Bypass Valve Fully Open\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Primary-only plants with minimum flow bypass valve\",\n      \"summary\": \"FC#5: FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV. Applies to OS #2, #3. Description: Primary hot water flow is too low with the minimum flow bypass valve fully open. Possible Diagnosis: Problem with minimum flow bypass valve, problem with boiler isolation valves, minimum loop differential pressure setpoint too low.\",\n      \"trigger_condition\": \"FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#5  Equation  FLOW P, AVG < HW -MinFlowSp – ƐFM\\nand\\nMFBPV ≥ 99% - ƐMFBPV  Applies to OS\\n#2, #3  Description  Primary hot water flow is too low with the minimum flow bypass valve fully open.\\nPossible Diagnosis  Problem with minimum flow bypass valve\\nProblem with boiler isolation valves\\nMinimum loop differential pressure setpoint too low\",\n      \"page_hint\": 259,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#6: Low HW Supply Temperature\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"FC#6: HWST AVG + ƐHWT < HWSTSP. Applies to OS #2, #3. Description: Hot water supply temperature is too low. Possible Diagnosis: Mechanical problem with boilers, primary flow higher than design flow of operating boilers, deviation between internal boiler HWST sensor and plant HWST too high.\",\n      \"trigger_condition\": \"HWST AVG + ƐHWT < HWSTSP\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"HWST AVG + ƐHWT < HWSTSP\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#6  Equation  HWST AVG + Ɛ HWT < HWSTSP\\nApplies to OS\\n#2, #3  Description  Hot water supply temperature is too low.\\nPossible Diagnosis  Mechanical problem with boilers\\nPrimary flow is higher than the design flow of the operating boilers\\nDeviation between the internal boiler hot water supply temperature sensor and the plant hot water supply temperature is too high (i.e. boiler sensor is out of calibration).\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#7: Low System Gauge Pressure\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant with system gauge pressure monitoring\",\n      \"summary\": \"FC#7: PGAUGE, AVG < 0.9 * ETPreChargePress. Applies to OS #1 – #3. Description: Hot water system gauge pressure is too low. Possible Diagnosis: Possible hot water system leak.\",\n      \"trigger_condition\": \"PGAUGE, AVG < 0.9 * ETPreChargePress\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"PGAUGE, AVG < 0.9 * ETPreChargePress\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#7  Equation  PGAUGE, AVG  < 0.9 * ETPreChargePress\\nApplies to OS\\n#1 – #3 Description  Hot water system gauge pressure is too low\\nPossible Diagnosis  Possible hot water system leak\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#8: High Return Temperature for Condensing\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plants with condensing boilers\",\n      \"summary\": \"FC#8: HWRT AVG - ƐHWT > CondTemp. Applies to OS #2, #3. Description: Hot water return temperature is too high for condensing to occur. Possible Diagnosis: HWST setpoint too high, load too low, high bypass flow raising entering water temperature, coils not designed for condensing at current loads.\",\n      \"trigger_condition\": \"HWRT AVG - ƐHWT > CondTemp\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"HWRT AVG - ƐHWT > CondTemp\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#8  Equation  HWRT AVG - ƐHWT > CondTemp\\nApplies to OS\\n#2, #3  Description  Hot water return temperature is too high for condensing to occur.\\nPossible Diagnosis  Hot water supply temperature setpoint is too high.\\nHot water load is too low. High bypass flow is raising the entering water temperature.\\nHot water coils are not designed for condensing at current loads.\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#9: Low Return Temperature for Non-Condensing\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plants with non-condensing boilers\",\n      \"summary\": \"FC#9: HWRT AVG + ƐHWT < CondTemp. Applies to OS #2, #3. Description: Hot water return temperature is too low. Condensing is likely to occur. Possible Diagnosis: Hot water supply temperature setpoint is too low.\",\n      \"trigger_condition\": \"HWRT AVG + ƐHWT < CondTemp\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"HWRT AVG + ƐHWT < CondTemp\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#9  Equation  HWRT AVG +  ƐHWT < CondTemp\\nApplies to OS\\n#2, #3  Description  Hot water return temperature is too low. Condensing is likely to occur.\\nPossible Diagnosis  Hot water supply temperature setpoint is too low.\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#10: Deviation Between Active Boiler HWST and Common HWST\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plants with boiler network interface and common HWST sensor\",\n      \"summary\": \"FC#10: | (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT. Applies to OS #2. Description: Deviation between the active boiler hot water supply temperature and the common hot water supply temperature is too high. Possible Diagnosis: A hot water supply temperature sensor is out of calibration.\",\n      \"trigger_condition\": \"Weighted average boiler HWST differs from common HWST AVG by > ƐHWT\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"| (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#10  Equation  | (∑(HW -Flow B-X * HWST B-X) / ∑HW -Flow B-X) - HWST AVG | > ƐHWT\\nApplies to OS\\n#2 Description  Deviation between the active boiler hot water supply temperature and the common hot water supply temperature is too high.\\nPossible Diagnosis  A hot water supply temperature sensor is out of calibration\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#11: Deviation Between Active Boiler HWRT and Common HWRT\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plants with boiler network interface and common HWRT sensor\",\n      \"summary\": \"FC#11: | (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT. Applies to OS #2. Description: Deviation between the active boiler hot water return temperature and the common boiler entering water temperature is too high. Possible Diagnosis: A hot water return temperature sensor is out of calibration.\",\n      \"trigger_condition\": \"Weighted average boiler HWRT differs from common HWRT AVG by > ƐHWT\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"| (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#11  Equation  | (∑(HW -Flow B-X * HWRT B-X) / ∑HW -Flow B-X) - HWRT AVG | > ƐHWT\\nApplies to OS\\n#2 Description  Deviation between the active boiler hot water return temperature and the common boiler entering water temperature is too high.\\nPossible Diagnosis  A hot water return temperature sensor is out of calibration\",\n      \"page_hint\": 261,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#12: Too Many Operating State Changes\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"FC#12: ΔOS > ΔOS MAX. Applies to OS #1 – #3. Description: Too many changes in Operating State. Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem.\",\n      \"trigger_condition\": \"ΔOS > ΔOS MAX\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"ΔOS > ΔOS MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#12  Equation  OS > OS MAX\\nApplies to OS\\n#1 – #3 Description  Too many changes in Operating State\\nPossible Diagnosis  Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 261,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#13: Too Many Boiler Starts\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Boilers\",\n      \"summary\": \"FC#13: Starts B-x > BStarts MAX. Applies to OS #2, #3. Description: Too many boiler starts. Possible Diagnosis: Boiler is cycling due to low loads, boiler is oversized and/or has insufficient turndown, boiler stage-up threshold may be set too low.\",\n      \"trigger_condition\": \"Starts B-x > BStarts MAX\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Starts B-x > BStarts MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#13  Equation  Starts B-x > BStart MAX\\nApplies to OS\\n#2, #3  Description  Too many boiler starts\\nPossible Diagnosis  Boiler is cycling due to load loads\\nBoiler is oversized and/or has insufficient turndown.\\nBoiler stage -up threshold may be set too low.\",\n      \"page_hint\": 261,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#14: Too Many Stage Changes\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"FC#14: ΔStage > ΔStage MAX. Applies to OS #1 – #3. Description: Too many stage changes. Possible Diagnosis: Staging thresholds and/or delays need to be adjusted.\",\n      \"trigger_condition\": \"ΔStage > ΔStage MAX\",\n      \"required_behavior\": \"Evaluate fault condition; trigger alarm if persists for AlarmDelay.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"ΔStage > ΔStage MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#14  Equation  Stage > Stage MAX\\nApplies to OS #1\\n– #3 Description  Too many stage changes\\nPossible Diagnosis  Staging thresholds and/or delays need to be adjusted\",\n      \"page_hint\": 261,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Condition Evaluation by Operating State\",\n      \"section_id\": \"5.21.11.7\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"A subset of all potential fault conditions is evaluated by the AFDD routines depending on Operating State: (a) In OS #1 (Disabled), evaluate FC#1, FC#2, FC#3, FC#7, FC#10, FC#12. (b) In OS#2 (One boiler enabled), evaluate FC#4, FC#5, FC#6, FC#7, FC#8, FC#9, FC#10, FC#11, FC#12, FC#13, FC#14. (c) In OS#3 (More than one boiler enabled), evaluate FC#4, FC#5, FC#6, FC#7, FC#8, FC#9, FC#12, FC#13, FC#14.\",\n      \"trigger_condition\": \"Operating State\",\n      \"required_behavior\": \"Evaluate specified fault conditions per OS.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A subset of all potential fault conditions is evaluated by the AFDD routines.  The set of applicable fault conditions depends on the Operating State of the plant:\\nEdit the list of operating states and associated fault conditions to match those in the operating state and fa ult condition tables above.\\na. In OS #1 (Disabled), the following Fault Conditions shall be evaluated:\\n1. FC#1: Differential pressure is too high with the hot water pumps off\\n2. FC#2: Primary hot water flow is too high with the primary hot water pumps off\\n3. FC#3: Sec ondary hot water flow is too high with the associated secondary hot water pumps off\\n4. FC#7: Hot water system gauge pressure is too low\\n5. FC#10: Too many changes in operating state\\n6. FC#12: Too many stage changes\\nb. In OS#2 (One boiler enabled), the following Fault Conditions shall be evaluated:\\n1. FC#4: Hot water loop differential pressure is too low with hot water pump(s) at full speed.\\n2. FC#5: Primary hot water flow is too low with the minimum flow bypass valve fully open.\\n3. FC#6: Hot water supply temperature is too low\",\n      \"page_hint\": 261,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 47969, "completion_tokens": 37861, "total_tokens": 85830, "prompt_tokens_details": {"cached_tokens": 47872}, "prompt_cache_hit_tokens": 47872, "prompt_cache_miss_tokens": 97}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
