{"candidate_id": "cand_031980d4fc61664f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3_b:deadband_mode_fan_and_coil_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Fan and Coil Control", "section_id": "5.22.4.3.b", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "Fan Coil Unit", "summary": "When Zone State is Deadband, FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off. Cooling coil OFF. Heating coil OFF.", "trigger_condition": "Zone State is Deadband.", "required_behavior": "Fan speed set to DeadbandSpeed (shut off if zero); cooling and heating coils OFF.", "configurable_values": ["DeadbandSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. When Zone State is Deadband\n1. FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off.\n2. Cooling coil OFF\n3. Heating coil OFF", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. When Zone State is Deadband\n1. FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off.\n2. Cooling coil OFF\n3. Heating coil OFF", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3.b", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_d69a5822ea5f15ff", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fc_1_too_many_changes_in_operating_state", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#1: Too Many Changes in Operating State", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Fault condition FC#1: ΔOS > ΔOSmax. Applies to OS#1-#4. Possible diagnosis: unstable control due to poorly tuned loop or mechanical problem.", "trigger_condition": "ΔOS > ΔOSmax", "required_behavior": "Report fault condition.", "configurable_values": ["ΔOSmax"], "fault_condition": "ΔOS > ΔOSmax", "commissioning_check": null, "evidence_quote": "FC #1 Equation ΔOS > ΔOS MAX\nApplies to OS #1 – #4 Description Too many changes in Operating State\nPossible Diagnosis Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2d1c22faee644dbd"], "chunk_id": "chunk_2d1c22faee644dbd", "page_no": 267, "source_page_nos": [267], "evidence_text": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
{"candidate_id": "cand_18f5bfa9ffaba5e6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fc_4_temperature_drop_across_inactive_cooling_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#4: Temperature Drop Across Inactive Cooling Coil", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (cooling only with RAT)", "summary": "Fault condition FC#4: SATavg - RAT ≥ sqrt(εRAT² + εSAT²) + ΔTSF. Applies to OS#2 (cooling only FCU with RAT). Possible diagnoses: RAT sensor error, SAT sensor error, cooling coil valve stuck open/leaking, DX cooling stuck on.", "trigger_condition": "SATavg - RAT ≥ sqrt(εRAT² + εSAT²) + ΔTSF", "required_behavior": "Report fault condition.", "configurable_values": ["εRAT", "εSAT", "ΔTSF"], "fault_condition": "SATavg - RAT ≥ sqrt(εRAT² + εSAT²) + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#4 Equation SAT AVG – RAT ≥ √ƐRAT2+ ƐSAT2 + ΔTSF\nApplies to OS #2 (cooling only FCU with RAT) Description Temperature drop across inactive cooling coil\nPossible Diagnosis RAT sensor error\nSAT sensor error\nCooling coil valve stuck open or leaking\nDX cooling stuck on", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2d1c22faee644dbd"], "chunk_id": "chunk_2d1c22faee644dbd", "page_no": 267, "source_page_nos": [267], "evidence_text": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
{"candidate_id": "cand_e6b1f8cf80d8aa83", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fc_5_temperature_rise_across_inactive_heating_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#5: Temperature Rise Across Inactive Heating Coil", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit (heating only with RAT)", "summary": "Fault condition FC#5: SATavg - RAT ≤ sqrt(εRAT² + εSAT²) + ΔTSF. Applies to OS#2 (heating only FCU with RAT). Possible diagnoses: RAT sensor error, SAT sensor error, heating coil valve stuck open/leaking, gas/electric heat stuck on.", "trigger_condition": "SATavg - RAT ≤ sqrt(εRAT² + εSAT²) + ΔTSF", "required_behavior": "Report fault condition.", "configurable_values": ["εRAT", "εSAT", "ΔTSF"], "fault_condition": "SATavg - RAT ≤ sqrt(εRAT² + εSAT²) + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#5 Equation SAT AVG - RAT ≤ √ƐRAT2+ ƐSAT2 + ΔTSF\nApplies to OS #2 (heating only FCU with RAT) Description Temperature rise across inactive heating coil\nPossible Diagnosis RAT sensor error\nSAT sensor error\nHeating coil valve stuck open or leaking\nGas or electric heat stuck on", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2d1c22faee644dbd"], "chunk_id": "chunk_2d1c22faee644dbd", "page_no": 267, "source_page_nos": [267], "evidence_text": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
