{"extract_mode": "section_context", "focus_sections": ["5.22"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.22. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "df8a19be33dcd2d9771532b810a292af5dbc27d6", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "a56df147c048535c231f07c4a31c815100c6a740", "content_chars": 132949}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "64fdf38d-ff9c-4067-b7a8-784bf0ad7bb0", "object": "chat.completion", "created": 1778198220, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Run Requirement\",\n      \"section_id\": \"5.22.4.1\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\",\n      \"trigger_condition\": \"Unit is in any mode other than Unoccupied Mode.\",\n      \"required_behavior\": \"Supply fan runs.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Speed Ramp Limit\",\n      \"section_id\": \"5.22.4.2\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\",\n      \"trigger_condition\": \"Fan speed change requested.\",\n      \"required_behavior\": \"Limit fan speed change to 10% per minute.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Fan and SAT Control\",\n      \"section_id\": \"5.22.4.3.a\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit with heating coil\",\n      \"summary\": \"When Zone State is Heating, fan speed and SAT setpoint are controlled based on heating-loop signal. For 100% to 50% signal, FANsp resets from MaxHeatSpeed to MinHeatSpeed and SATsp is Heat_SAT. For 50% to 0% signal, FANsp is MinHeatSpeed and SATsp resets from Heat_SAT to active zone heating setpoint. Heating coil modulates to maintain SATsp. Cooling coil OFF.\",\n      \"trigger_condition\": \"Zone State is Heating.\",\n      \"required_behavior\": \"Fan speed and SAT setpoint follow heating-loop signal as described; heating coil modulates to SATsp; cooling coil OFF.\",\n      \"configurable_values\": [\n        \"MaxHeatSpeed\",\n        \"MinHeatSpeed\",\n        \"Heat_SAT\",\n        \"active zone heating setpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If there is a heating coil, when Zone State is Heating\\n1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.\\n2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed.\\n3. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT.\\n4. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint.\\n5. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp.\\n6. Cooling coil OFF\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Fan and Coil Control\",\n      \"section_id\": \"5.22.4.3.b\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"When Zone State is Deadband, FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off. Cooling coil OFF. Heating coil OFF.\",\n      \"trigger_condition\": \"Zone State is Deadband.\",\n      \"required_behavior\": \"Fan speed set to DeadbandSpeed (shut off if zero); cooling and heating coils OFF.\",\n      \"configurable_values\": [\n        \"DeadbandSpeed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. When Zone State is Deadband\\n1. FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off.\\n2. Cooling coil OFF\\n3. Heating coil OFF\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Fan and SAT Control\",\n      \"section_id\": \"5.22.4.3.c\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit with cooling coil\",\n      \"summary\": \"When Zone State is Cooling, fan speed and SAT setpoint are controlled based on cooling-loop signal. For 0% to 50% signal, FANsp is MinCoolSpeed and SATsp resets from active zone cooling setpoint to Cool_SAT. For 50% to 100% signal, FANsp resets from MinCoolSpeed to MaxCoolSpeed and SATsp is Cool_SAT. Cooling coil modulates to maintain SATsp. Heating coil OFF.\",\n      \"trigger_condition\": \"Zone State is Cooling.\",\n      \"required_behavior\": \"Fan speed and SAT setpoint follow cooling-loop signal as described; cooling coil modulates to SATsp; heating coil OFF.\",\n      \"configurable_values\": [\n        \"MinCoolSpeed\",\n        \"MaxCoolSpeed\",\n        \"Cool_SAT\",\n        \"active zone cooling setpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If there is a cooling coil, when Zone State is Cooling\\n1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed.\\n2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed.\\n3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT.\\n4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT.\\n5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp.\\n6. Heating coil OFF\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Maintenance Interval Alarm for Fan\",\n      \"section_id\": \"5.22.5.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Generate a Level 4 alarm when fan has operated for more than 1500 hours. Reset interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": \"Fan runtime exceeds 1500 hours.\",\n      \"required_behavior\": \"Level 4 alarm; reset counter on acknowledgment.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan runtime > 1500 hours\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Mismatch Alarm\",\n      \"section_id\": \"5.22.5.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Fan alarm indicated by status different from command for 15 seconds. Commanded on, status off: Level 2. Commanded off, status on: Level 4.\",\n      \"trigger_condition\": \"Fan status differs from command for 15 seconds.\",\n      \"required_behavior\": \"Alarm Level 2 if commanded on/status off; Level 4 if commanded off/status on.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Status != command for 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\\na. Commanded on, status off: Level 2\\nb. Commanded off, status on: Level 4\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.22.5.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05\\\") for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. Alarm limit varies with fan speed: DPx = DP100 * (x)^1.4.\",\n      \"trigger_condition\": \"Filter DP > max(alarm limit, 12.5 Pa) for 10 minutes and fan speed > 20% MaxCoolSpeed.\",\n      \"required_behavior\": \"Level 4 alarm.\",\n      \"configurable_values\": [\n        \"DP100\",\n        \"MaxCoolSpeed\"\n      ],\n      \"fault_condition\": \"Filter DP > max(DPx, 12.5 Pa) for 10 min and fan speed > 20% MaxCoolSpeed\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Operating State Definition\",\n      \"section_id\": \"5.22.6.2\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2.\",\n      \"trigger_condition\": \"Continuous evaluation.\",\n      \"required_behavior\": \"Determine OS based on valve positions: OS#1 Heating (HC>0, CC=0), OS#2 No Heating or Cooling (HC=0, CC=0), OS#3 Cooling (HC=0, CC>0), OS#4 Unknown (otherwise).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"AFDD Required Points\",\n      \"section_id\": \"5.22.6.3\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"The following points must be available to the AFDD routines for each FCU: SAT, RAT (if present), SATsp, HC, CC, FS.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following points must be available to the AFDD routines for each FCU:\\na. SAT = supply air temperature\\nb. RAT = return air temperature (if present)\\nc. SATsp = supply air temperature setpoint\\nd. HC = heating-coil valve position command; 0% ≤ HC ≤ 100%\\ne. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100%\\nf. FS = fan-speed command; 0% ≤ FS ≤ 100%\",\n      \"page_hint\": 265,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Rolling Averages Calculation\",\n      \"section_id\": \"5.22.6.4\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Five-minute rolling averages with 1-minute sampling of SAT, RAT (if fitted), and ΔOS (number of OS changes in previous 60 minutes) must be continuously calculated. Operator can adjust averaging window and sampling period.\",\n      \"trigger_condition\": \"Continuous.\",\n      \"required_behavior\": \"Calculate SATavg, RATavg, ΔOS as rolling averages.\",\n      \"configurable_values\": [\n        \"averaging window\",\n        \"sampling period\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Five-minute rolling averages with 1-minute sampling of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently.\\n1. SAT avg = rolling average of supply air temperature\\n2. RAT avg = rolling average of return air temperature (if fitted)\\n3. ΔOS = number of changes in OS during the previous 60 minutes (moving window)\",\n      \"page_hint\": 266,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"AFDD Internal Variables Default Values\",\n      \"section_id\": \"5.22.6.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Default values for internal variables: ΔTSF=0.5°C (1°F), εSAT=1°C (2°F), εRAT=1°C (2°F), ΔOSmax=7, ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min. All adjustable by operator.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"ΔTSF\",\n        \"εSAT\",\n        \"εRAT\",\n        \"ΔOSmax\",\n        \"ModeDelay\",\n        \"AlarmDelay\",\n        \"TestModeDelay\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.20.6.5 FCU Internal Variables\\nVariable Name Description Default Value\\nΔTSF Temperature rise across supply fan 0.5°C (1°F)\\nεSAT Temperature error threshold for SAT sensor 1°C (2°F)\\nεRAT Temperature error threshold for RAT sensor 1°C (2°F)\\nΔOSmax Maximum number of changes in Operating State during the previous 60 minutes (moving window) 7\\nModeDelay Time in minutes to suspend Fault Condition evaluation after a change in mode 30\\nAlarmDelay Time in minutes that a Fault Condition must persist before triggering an alarm 30\\nTestModeDelay Time in minutes that Test Mode is enabled 120\",\n      \"page_hint\": 266,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#1: Too Many Changes in Operating State\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Fault condition FC#1: ΔOS > ΔOSmax. Applies to OS#1-#4. Possible diagnosis: unstable control due to poorly tuned loop or mechanical problem.\",\n      \"trigger_condition\": \"ΔOS > ΔOSmax\",\n      \"required_behavior\": \"Report fault condition.\",\n      \"configurable_values\": [\n        \"ΔOSmax\"\n      ],\n      \"fault_condition\": \"ΔOS > ΔOSmax\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #1 Equation ΔOS > ΔOS MAX\\nApplies to OS #1 – #4 Description Too many changes in Operating State\\nPossible Diagnosis Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#2: SAT Too Low in Full Heating\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Fault condition FC#2: SATavg < SATsp - εSAT and HC ≥ 99%. Applies to OS#1. Possible diagnoses include SAT sensor error, cooling coil valve leaking/stuck open, heating coil valve stuck closed/actuator failure, fouled/undersized heating coil, HW temperature too low/unavailable, gas/electric heat unavailable, DX cooling stuck on.\",\n      \"trigger_condition\": \"SATavg < SATsp - εSAT and HC ≥ 99%\",\n      \"required_behavior\": \"Report fault condition.\",\n      \"configurable_values\": [\n        \"εSAT\"\n      ],\n      \"fault_condition\": \"SATavg < SATsp - εSAT and HC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99%\\nApplies to OS #1 Description SAT too low in full heating\\nPossible Diagnosis SAT sensor error\\nCooling coil valve leaking or stuck open\\nHeating coil valve stuck closed or actuator failure\\nFouled or undersized heating coil\\nHW temperature too low or HW unavailable\\nGas or electric heat is unavailable\\nDX cooling is stuck on\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#3: SAT Too High in Full Cooling\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Fault condition FC#3: SATavg > SATsp + εSAT and CC ≥ 99%. Applies to OS#3. Possible diagnoses include SAT sensor error, cooling coil valve stuck closed/actuator failure, fouled/undersized cooling coil, CHW temperature too high/unavailable, DX cooling unavailable, gas/electric heat stuck on, heating coil valve leaking/stuck open.\",\n      \"trigger_condition\": \"SATavg > SATsp + εSAT and CC ≥ 99%\",\n      \"required_behavior\": \"Report fault condition.\",\n      \"configurable_values\": [\n        \"εSAT\"\n      ],\n      \"fault_condition\": \"SATavg > SATsp + εSAT and CC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99%\\nApplies to OS #3 Description SAT too high in full cooling\\nPossible Diagnosis SAT sensor error\\nCooling coil valve stuck closed or actuator failure\\nFouled or undersized cooling coil\\nCHW temperature too high or CHW unavailable\\nDX cooling unavailable\\nGas or electric heat stuck on\\nHeating coil valve leaking or stuck open\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#4: Temperature Drop Across Inactive Cooling Coil\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (cooling only with RAT)\",\n      \"summary\": \"Fault condition FC#4: SATavg - RAT ≥ sqrt(εRAT² + εSAT²) + ΔTSF. Applies to OS#2 (cooling only FCU with RAT). Possible diagnoses: RAT sensor error, SAT sensor error, cooling coil valve stuck open/leaking, DX cooling stuck on.\",\n      \"trigger_condition\": \"SATavg - RAT ≥ sqrt(εRAT² + εSAT²) + ΔTSF\",\n      \"required_behavior\": \"Report fault condition.\",\n      \"configurable_values\": [\n        \"εRAT\",\n        \"εSAT\",\n        \"ΔTSF\"\n      ],\n      \"fault_condition\": \"SATavg - RAT ≥ sqrt(εRAT² + εSAT²) + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#4 Equation SAT AVG – RAT ≥ √ƐRAT2+ ƐSAT2 + ΔTSF\\nApplies to OS #2 (cooling only FCU with RAT) Description Temperature drop across inactive cooling coil\\nPossible Diagnosis RAT sensor error\\nSAT sensor error\\nCooling coil valve stuck open or leaking\\nDX cooling stuck on\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#5: Temperature Rise Across Inactive Heating Coil\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit (heating only with RAT)\",\n      \"summary\": \"Fault condition FC#5: SATavg - RAT ≤ sqrt(εRAT² + εSAT²) + ΔTSF. Applies to OS#2 (heating only FCU with RAT). Possible diagnoses: RAT sensor error, SAT sensor error, heating coil valve stuck open/leaking, gas/electric heat stuck on.\",\n      \"trigger_condition\": \"SATavg - RAT ≤ sqrt(εRAT² + εSAT²) + ΔTSF\",\n      \"required_behavior\": \"Report fault condition.\",\n      \"configurable_values\": [\n        \"εRAT\",\n        \"εSAT\",\n        \"ΔTSF\"\n      ],\n      \"fault_condition\": \"SATavg - RAT ≤ sqrt(εRAT² + εSAT²) + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#5 Equation SAT AVG - RAT ≤ √ƐRAT2+ ƐSAT2 + ΔTSF\\nApplies to OS #2 (heating only FCU with RAT) Description Temperature rise across inactive heating coil\\nPossible Diagnosis RAT sensor error\\nSAT sensor error\\nHeating coil valve stuck open or leaking\\nGas or electric heat stuck on\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Condition Evaluation by OS\",\n      \"section_id\": \"5.22.6.7\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"In OS#1 (Heating), evaluate FC#1 and FC#2. In OS#2 (Deadband), evaluate FC#5 (heating only) and FC#4 (cooling only). In OS#3 (Cooling), evaluate FC#1 and FC#3. In OS#4 (other), evaluate FC#1.\",\n      \"trigger_condition\": \"Based on current OS.\",\n      \"required_behavior\": \"Evaluate specified fault conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. In OS#1 (Heating), the following fault conditions shall be evaluated:\\n1. FC#1: Too many changes in OS\\n2. FC#2: SAT too low in full heating\\nb. In OS#2 (Deadband), the following fault conditions shall be evaluated:\\n1. FC#5: Temperature drop across inactive heating coil (heating only FCU\\n2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU\\nc. In OS#3 (Cooling), the following fault conditions shall be evaluated:\\n1. FC#1: Too many changes in OS\\n2. FC#3: SAT too high in full cooling\\nd. In OS#4 (other), the following fault conditions shall be evaluated:\\n1. FC#1: Too many changes in OS\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Alarm Suppression by Operator\",\n      \"section_id\": \"5.22.6.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"For each FCU, the operator shall be able to suppress the alarm for any fault condition.\",\n      \"trigger_condition\": \"Operator action.\",\n      \"required_behavior\": \"Alarm suppressed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each FCU, the operator shall be able to suppress the alarm for any fault condition.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Evaluation Suspension Conditions\",\n      \"section_id\": \"5.22.6.9\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Evaluation of fault conditions shall be suspended when FCU is not operating, and for a period of ModeDelay minutes following a change in mode of any Zone Group served by the FCU.\",\n      \"trigger_condition\": \"FCU not operating or mode change in served Zone Group.\",\n      \"required_behavior\": \"Suspend fault condition evaluation.\",\n      \"configurable_values\": [\n        \"ModeDelay\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Evaluation of fault conditions shall be suspended under the following conditions:\\na. When FCU is not operating\\nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Condition Evaluation Restriction\",\n      \"section_id\": \"5.22.6.10\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Fault conditions that are not applicable to the current OS shall not be evaluated.\",\n      \"trigger_condition\": \"Current OS does not match fault condition applicability.\",\n      \"required_behavior\": \"Do not evaluate inapplicable fault conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fault conditions that are not applicable to the current OS shall not be evaluated.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Alarm Delay Requirement\",\n      \"section_id\": \"5.22.6.11\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"trigger_condition\": \"Fault condition evaluates true.\",\n      \"required_behavior\": \"Wait AlarmDelay minutes before reporting.\",\n      \"configurable_values\": [\n        \"AlarmDelay\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Test Mode\",\n      \"section_id\": \"5.22.6.12\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.\",\n      \"trigger_condition\": \"Test mode activated.\",\n      \"required_behavior\": \"Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.\",\n      \"configurable_values\": [\n        \"TestModeDelay\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition Alarm Reporting\",\n      \"section_id\": \"5.22.6.13\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.\",\n      \"trigger_condition\": \"Fault condition reported.\",\n      \"required_behavior\": \"Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Any reported fault condition\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Valves\",\n      \"section_id\": \"5.22.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Provide software switches that interlock to a CHW and hot-water plant level to force HW valve full open, force HW valve full closed, force CHW valve full open, and force CHW valve full closed.\",\n      \"trigger_condition\": \"Commissioning/testing activity.\",\n      \"required_behavior\": \"Override valves as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify software switches can force valves full open/closed.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW and hot-water plant level to\\na. force HW valve full open if there is a hot-water coil,\\nb. force HW valve full closed if there is a hot-water coil,\\nc. force CHW valve full open if there is a CHW coil, and\\nd. force CHW valve full closed if there is a CHW coil.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled-Water Reset Requests Suppression\",\n      \"section_id\": \"5.22.8.1.a\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit with chilled-water coil\",\n      \"summary\": \"All chilled-water reset requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.\",\n      \"trigger_condition\": \"Fan speed not at MaxCoolSpeed.\",\n      \"required_behavior\": \"Suppress CHW reset requests.\",\n      \"configurable_values\": [\n        \"MaxCoolSpeed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled-Water Reset Request Generation\",\n      \"section_id\": \"5.22.8.1.b-e\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit with chilled-water coil\",\n      \"summary\": \"If SAT is 10°F greater than setpoint for 5 minutes, send 3 requests. Else if SAT is 5°F greater than setpoint for 5 minutes, send 2 requests. Else if CHW valve position > 95%, send 1 request until CHW valve position < 85%. Else if CHW valve position < 95%, send 0 requests.\",\n      \"trigger_condition\": \"Various conditions based on SAT error and CHW valve position.\",\n      \"required_behavior\": \"Send specified number of requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests,\\nc. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests,\\nd. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%.\\ne. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Request Generation\",\n      \"section_id\": \"5.22.8.2\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit with chilled-water coil\",\n      \"summary\": \"Send chiller plant request: if CHW valve position > 95%, send 1 request until CHW valve position < 10%. Else if CHW valve position < 95%, send 0 requests.\",\n      \"trigger_condition\": \"CHW valve position conditions.\",\n      \"required_behavior\": \"Send chiller plant request as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%.\\nb. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Water Reset Requests Suppression\",\n      \"section_id\": \"5.22.8.3.a\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit with hot-water coil\",\n      \"summary\": \"All hot-water reset requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.\",\n      \"trigger_condition\": \"Fan speed not at MaxHeatSpeed.\",\n      \"required_behavior\": \"Suppress HW reset requests.\",\n      \"configurable_values\": [\n        \"MaxHeatSpeed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Water Reset Request Generation\",\n      \"section_id\": \"5.22.8.3.b-e\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit with hot-water coil\",\n      \"summary\": \"If SAT is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. Else if SAT is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. Else if HW valve position > 95%, send 1 request until HW valve position < 85%. Else if HW valve position < 95%, send 0 requests.\",\n      \"trigger_condition\": \"Various conditions based on SAT error and HW valve position.\",\n      \"required_behavior\": \"Send specified number of requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests.\\nc. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests.\\nd. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%.\\ne. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Hot-Water Plant Request Generation\",\n      \"section_id\": \"5.22.8.4\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit with hot-water coil\",\n      \"summary\": \"Send heating hot-water plant request: if HW valve position > 95%, send 1 request until HW valve position < 10%. Else if HW valve position < 95%, send 0 requests.\",\n      \"trigger_condition\": \"HW valve position conditions.\",\n      \"required_behavior\": \"Send heating hot-water plant request as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\\nb. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 34253, "completion_tokens": 8851, "total_tokens": 43104, "prompt_tokens_details": {"cached_tokens": 34176}, "prompt_cache_hit_tokens": 34176, "prompt_cache_miss_tokens": 77}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
