{"candidate_id": "cand_1278a7a72fe75cd0", "domain_id": "hvac", "doc_id": "doc_e312bbfa86684629", "doc_name": "【麦克维尔】MACD模块机组故障分析与排除技术手册（31页）-.pdf", "page_no": 28, "chunk_id": "chunk_46d931bf34924520", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:fault_code:er38", "structured_payload_candidate": {"code": "ER38", "display": "主机数码管显示        ER38、ER39", "condition": "制冷剂泄漏（只双系统有此故障代码）", "title": "制冷剂泄漏", "summary": "线控器显示38、39，主机数码管显示ER38、ER39，表示制冷剂泄漏（只双系统有此故障代码）"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "28\n故障检修\n注意：在进行维修之前务必关闭电源开关，否则可能导致人身和设备安全事故\n是\n重新开机并轻敲四通阀两侧，\n若无效果则更换\n否\n否\n更换线圈\n是\n是\n参见本章第 6节排气温度过高保护\n19、制冷剂泄漏（只双系统有此故障代码）\n线控器显示            38、39\n主机数码管显示        ER38、ER39\n适用机型              MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法\n故障确定条件          制冷/制热开机时，当低压低于 1.8(R410A 为3.6bar)bar\n可能原因              1、低压传感器故障\n2、系统制冷剂充注量不够\n故障检修     四通阀滑块卡\n在中间\n四通阀线 圈动\n作有误\n排气温度高至\n使压缩机空转\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_46d931bf34924520"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_368088703314983e", "domain_id": "hvac", "doc_id": "doc_e312bbfa86684629", "doc_name": "【麦克维尔】MACD模块机组故障分析与排除技术手册（31页）-.pdf", "page_no": 29, "chunk_id": "chunk_295fc62fced74269", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:fault_code:er53", "structured_payload_candidate": {"code": "ER53", "display": "主机数码管显示      单系统显示： ER53；双系统显示： ER53（1#系统） 、 ER52（2#系统）", "condition": "低压传感器故障", "title": "低压传感器故障", "summary": "单系统显示ER53，双系统显示ER53(1#系统)、ER52(2#系统)，表示低压传感器故障"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "29           注意：在进行维修之前务必关闭电源开关，否则可能导致人身和设备安全事故\n是\n更换低压传感器\n否\n是\n充注适量制冷剂\n20、低压传感器故障\n线控器显示          单系统显示： 53；双系统显示： 53（1#系统） 、 52（2#系统）\n主机数码管显示      单系统显示： ER53；双系统显示： ER53（1#系统） 、 ER52（2#系统）\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据低压传感器的压力来检测异常情况\n故障确定条件\n可能原因              1、低压传感器的三条线是否 接反\n2、 低压传感器线短路 /断线\n3、 低压传感器损坏  低压传感器故\n障\n系统制冷剂充\n注量不够\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_295fc62fced74269"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_bfddac0db0782303", "domain_id": "hvac", "doc_id": "doc_e312bbfa86684629", "doc_name": "【麦克维尔】MACD模块机组故障分析与排除技术手册（31页）-.pdf", "page_no": 30, "chunk_id": "chunk_019e2fa86c654885", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:fault_code:er41", "structured_payload_candidate": {"code": "ER41", "display": "主机数码管显示       单系统显示： ER41、ER42、ER43、ER45、ER46、ER47、ER48、ER49、ER51", "condition": "温度传感器故障", "title": "温度传感器故障", "summary": "主机数码管显示ER41等，表示温度传感器故障"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30 4、 控制模块低压传感器检测电路有故障\n故障检修\n注意：在进行维修之前务必关闭电源开关，否则可能导致人身和设备安全事故\n是\n重新连接低压传感器的连接线\n否\n是\n修复好接线或更换低压传感器线\n否\n是\n更换低压传感器\n否\n是\n更换控制模块\n21、温度传感器故障\n线控器显示\n主机数码管显示       单系统显示： ER41、ER42、ER43、ER45、ER46、ER47、ER48、\nER49、ER51\n双系统显示： ER40、ER41、ER42、ER43、ER45、ER46、ER47、\nER48、ER49、ER50、ER51\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据每个温度传感器的温度来检测异常情况\n故障确定条件          当温度传感器断开或短 路时\n低压传感器线\n是否接反\n低压传感器线\n短路/断线\n低压传感器损\n坏\n低压传感器检\n测电路有故障\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_019e2fa86c654885"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_88ee472bcabdd457", "domain_id": "hvac", "doc_id": "doc_e312bbfa86684629", "doc_name": "【麦克维尔】MACD模块机组故障分析与排除技术手册（31页）-.pdf", "page_no": 10, "chunk_id": "chunk_41aba68955324f8a", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:fault_diagnostic_rule:candidate", "structured_payload_candidate": {"condition": "压缩机的排气温度超过 125℃（单系统） 、 130℃（双系统）", "title": "排气温度过高故障确定条件", "summary": "压缩机的排气温度超过125℃（单系统）、130℃（双系统）时触发排气温度过高故障"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "10\n6、排气温度过高\n线控器显示            单系统显示： 16；双系统显示： 33（1#系统） 、 35（2#系统）\n主机数码管显示        单系统显示： ER16；双系统显示： ER33（1#系统） 、 ER35（2#系统）\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM /DRS\n故障检测方法          根据排气温度传感器的温度来检测异常情况\n故障确定条件          压缩机的排气温度超过 125℃（单系统） 、 130℃（双系统）\n可能原因              1、排气温度传感器发生故障\n2、风机电机损坏（制冷）\n3、循环风短路（制冷）\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_41aba68955324f8a"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c9920ce8e2cff04e", "domain_id": "hvac", "doc_id": "doc_e312bbfa86684629", "doc_name": "【麦克维尔】MACD模块机组故障分析与排除技术手册（31页）-.pdf", "page_no": 20, "chunk_id": "chunk_c6d9453d38914c1d", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:fault_diagnostic_rule:candidate", "structured_payload_candidate": {"condition": "出水温度连续 3s（双系统 5秒）低于设置制冷防冻温度", "title": "出水温度过低故障确定条件", "summary": "出水温度连续3s（双系统5秒）低于设置制冷防冻温度时触发出水温度过低故障"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "20                      4、机组出现 3次风机过载\n故障检修\n注意：在进行维修之前务必关闭电源开关，否则可能导致人身和设备安全事故\n是\n检查方法见本章第 10节\n否\n是\n检查方法见本章第 9节\n否\n是\n检查方法见本章第 6节\n否\n是\n检查方法见本章第 5节\n12、出水温度过低\n线控器显示            25\n主机数码管显示        ER25\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据出水温度传感器的温度来检测异常情况\n故障确定条件          出水温度连续 3s（双系统 5秒）低于设置制冷防冻温度\n可能原因              1、回水温度设置过低\n2、水流量偏小以至水温差大\n机组出现 3次\n低压报警\n机组出现 3次\n高压报警\n机组出现３次\n排气温度过高\n机组出现 3次\n风机过载\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c6d9453d38914c1d"], "source_page_nos": [20], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_77de832836c1768c", "domain_id": "hvac", "doc_id": "doc_e312bbfa86684629", "doc_name": "【麦克维尔】MACD模块机组故障分析与排除技术手册（31页）-.pdf", "page_no": 23, "chunk_id": "chunk_f2156e4b115f4c6b", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:fault_diagnostic_rule:candidate", "structured_payload_candidate": {"condition": "压缩机运行两分钟后，低压 低于3.3 bar持续60s", "title": "启动紧急运行功能故障确定条件", "summary": "压缩机运行两分钟后，低压低于3.3 bar持续60s触发启动紧急运行功能"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "23 故障检修\n注意：在进行维修之前务必关闭电源开关，否则可能导致人身和设备安全事故\n是\n关机\n否\n否\n更换温度传感器\n是\n检查主板\n15、启动紧急运行功能 （只单系统有此故障 代码）\n线控器显示            28\n主机数码管显示        ER28\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法\n故障确定条件          压缩机运行两分钟后，低压 低于3.3 bar持续60s\n可能原因              1、制冷运行偶尔低压低于 3.3bar\n2、氟侧过滤器脏堵\n3、电子膨胀阀损坏\n4、制冷剂泄漏或不足  环境温度确实\n过高或过低\n温度传感器阻\n值是否正常\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_f2156e4b115f4c6b"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2eee219a8db8a9e3", "domain_id": "hvac", "doc_id": "doc_e312bbfa86684629", "doc_name": "【麦克维尔】MACD模块机组故障分析与排除技术手册（31页）-.pdf", "page_no": 24, "chunk_id": "chunk_fc45c2bedc8d43ec", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:fault_diagnostic_rule:candidate", "structured_payload_candidate": {"condition": "单系统： 过热度低于 2℃持续5分钟；双系统：过热 度低于1℃持续5分钟", "title": "系统过热度小故障确定条件", "summary": "单系统过热度低于2℃持续5分钟，双系统过热度低于1℃持续5分钟触发系统过热度小故障"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "24 5、低压传感器损坏\n故障检修\n注意：在进行维修之前务必关闭电源开关，否则可能导致人身和设备安全事故\n是\n没问题，继续运行\n否\n否\n清洗或更换过滤器\n否\n是\n更换\n否\n是\n更换\n否\n是\n检漏并补充适量制冷剂\n16、系统过热度小\n线控器显示            单系统显示： 29；双系统显示： 29（1#系统） 、 37（2#系统）\n主机数码管显示        单系统显示： ER29；双系统显示： ER29（1#系统） 、 ER37（2#系统）\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法\n故障确定条件          单系统： 过热度低于 2℃持续5分钟\n双系统：过热 度低于1℃持续5分钟\n可能原因              1、低压传感器或吸气温度传感器损坏；\n2、电子膨胀阀控制不合理  制冷运行偶尔低\n压低于3.3bar\n氟侧过滤器脏\n堵\n电子膨胀阀损\n坏\n低压传感器损\n坏\n制冷剂泄漏或\n不足\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_fc45c2bedc8d43ec"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7e0a554aa2e5e39e", "domain_id": "hvac", "doc_id": "doc_e312bbfa86684629", "doc_name": "【麦克维尔】MACD模块机组故障分析与排除技术手册（31页）-.pdf", "page_no": 27, "chunk_id": "chunk_657cf3348dfb4a24", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:fault_diagnostic_rule:candidate", "structured_payload_candidate": {"condition": "回气温度大于 40℃持续 10S", "title": "回气温度过高故障确定条件", "summary": "回气温度大于40℃持续10S触发回气温度过高故障"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "27\n18、回气温度过高\n线控器显示          单系统显示： 32；双系统显示： 32（1#系统） 、 34（2#系统）\n主机数码管显示      单系统显示： ER32；双系统显示： ER32（1#系统） 、 ER34（2#系统）\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC23 0DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据回气温度传感器的温度来检测异常情况\n故障确定条件          回气温度大于 40℃持续 10S\n可能原因              1、四通阀滑块卡在中间\n2、 四通阀线圈动作有误\n3、 排气温度高至使压缩机空转保护\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_657cf3348dfb4a24"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_af896de9958c8a39", "domain_id": "hvac", "doc_id": "doc_e312bbfa86684629", "doc_name": "【麦克维尔】MACD模块机组故障分析与排除技术手册（31页）-.pdf", "page_no": 28, "chunk_id": "chunk_46d931bf34924520", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:fault_diagnostic_rule:candidate", "structured_payload_candidate": {"condition": "制冷/制热开机时，当低压低于 1.8(R410A 为3.6bar)bar", "title": "制冷剂泄漏故障确定条件", "summary": "制冷/制热开机时，当低压低于1.8(R410A为3.6bar)bar触发制冷剂泄漏故障"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "28\n故障检修\n注意：在进行维修之前务必关闭电源开关，否则可能导致人身和设备安全事故\n是\n重新开机并轻敲四通阀两侧，\n若无效果则更换\n否\n否\n更换线圈\n是\n是\n参见本章第 6节排气温度过高保护\n19、制冷剂泄漏（只双系统有此故障代码）\n线控器显示            38、39\n主机数码管显示        ER38、ER39\n适用机型              MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法\n故障确定条件          制冷/制热开机时，当低压低于 1.8(R410A 为3.6bar)bar\n可能原因              1、低压传感器故障\n2、系统制冷剂充注量不够\n故障检修     四通阀滑块卡\n在中间\n四通阀线 圈动\n作有误\n排气温度高至\n使压缩机空转\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_46d931bf34924520"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_15f5ba0f7b1311ee", "domain_id": "hvac", "doc_id": "doc_e312bbfa86684629", "doc_name": "【麦克维尔】MACD模块机组故障分析与排除技术手册（31页）-.pdf", "page_no": 30, "chunk_id": "chunk_019e2fa86c654885", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:fault_diagnostic_rule:candidate", "structured_payload_candidate": {"condition": "当温度传感器断开或短 路时", "title": "温度传感器故障确定条件", "summary": "当温度传感器断开或短路时触发温度传感器故障"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "30 4、 控制模块低压传感器检测电路有故障\n故障检修\n注意：在进行维修之前务必关闭电源开关，否则可能导致人身和设备安全事故\n是\n重新连接低压传感器的连接线\n否\n是\n修复好接线或更换低压传感器线\n否\n是\n更换低压传感器\n否\n是\n更换控制模块\n21、温度传感器故障\n线控器显示\n主机数码管显示       单系统显示： ER41、ER42、ER43、ER45、ER46、ER47、ER48、\nER49、ER51\n双系统显示： ER40、ER41、ER42、ER43、ER45、ER46、ER47、\nER48、ER49、ER50、ER51\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据每个温度传感器的温度来检测异常情况\n故障确定条件          当温度传感器断开或短 路时\n低压传感器线\n是否接反\n低压传感器线\n短路/断线\n低压传感器损\n坏\n低压传感器检\n测电路有故障\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_019e2fa86c654885"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9a587680f6ab6268", "domain_id": "hvac", "doc_id": "doc_e312bbfa86684629", "doc_name": "【麦克维尔】MACD模块机组故障分析与排除技术手册（31页）-.pdf", "page_no": 1, "chunk_id": "chunk_4843a416f2a04c9d", "knowledge_object_type": "symptom", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:symptom:candidate", "structured_payload_candidate": {"symptom": "线控器与主机通讯故障", "possible_causes": ["线控器与主机的通讯线 A/B是否接反", "通讯线是否断开", "主机与线控器的通讯线是否与强电交叉走线", "主机的控制板是否 上电", "主机与线控器的通讯线太长", "主板能与监控软件通讯，线控器报警 F6", "主机控制板通讯口有问题", "线控器通讯口有问题", "主机的地址设置错误"], "title": "线控器与主机通讯故障可能原因", "summary": "可能原因包括通讯线接反、断开、与强电交叉走线、控制板未上电、通讯线太长、主板通讯口问题、线控器通讯口问题、地址设置错误"}, "confidence_score": 0.85, "review_status": "candidate", "evidence_text": "1 MAC故障分析流程\n1． 线控器与主机通讯故障\n2． 2、XX号从机通讯故障\n3． 与所有的从机通讯故障\n4． 压缩机过载\n5． 风机过载\n6． 排气温度过高\n7． 水泵过载\n8． 水压差开关报警\n9． 高压故障\n10． 低压故障\n11． 系统故障（只单系统有此故障代码）\n12． 出水温度过低\n13． 水系统电加热过载\n14． 环境温度过高过低\n15． 启动紧急运行功能 （只单系统有此故障代码）\n16． 系统过热度小\n17． 主从机通讯故障\n18． 回气温度过高\n19． 制冷剂泄漏（只双系统有此故障代码）\n20． 低压传感器故障\n21． 温度传感器故障\n1、线控器与主机通讯故障\n线控器显示            F6\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法\n故障确定条件\n可能原因              1、线控器与主机的通讯线 A/B是否接反\n2、 通讯线是否断开\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4843a416f2a04c9d"], "source_page_nos": [1], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a8a6af4ee037e2bd", "domain_id": "hvac", "doc_id": "doc_e312bbfa86684629", "doc_name": "【麦克维尔】MACD模块机组故障分析与排除技术手册（31页）-.pdf", "page_no": 6, "chunk_id": "chunk_df18cb71425f4ac2", "knowledge_object_type": "symptom", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:symptom:candidate", "structured_payload_candidate": {"symptom": "压缩机过载", "possible_causes": ["保护装 置连接线没有正确连接到主控制板", "压缩机运行电流过大，过载保护器动作", "过电流继电器损坏", "过电流继电器保护数值设置不当", "制冷剂充注过量"], "title": "压缩机过载可能原因", "summary": "可能原因包括保护装置连接线未正确连接、压缩机运行电流过大、过电流继电器损坏、保护数值设置不当、制冷剂充注过量"}, "confidence_score": 0.85, "review_status": "candidate", "evidence_text": "6 4、其中一从机模块损坏\n故障检修\n注意：在进行维修之前务必关闭电源开关，否则可能导致人身和设备安全事故\n是\n将通讯线重新接入 Bin/Ain端口，\n将线头拧紧\n否\n是\n更换主机的控制板\n否\n是\n检查通讯接线并予以解决\n否\n否\n更换从机模块\n4、压缩机过载\n线控器显示            单系统显示： 16；双系统显示： 16（1#系统） 、 17（2#系统）\n主机数码管显示        单系统显示： ER16；双系统显示： ER16（1#系统） 、 ER17（2#系统）\n适用机型              MAC080D/DR ，MAC100D/DR ，MAC120D/DR ，MAC150D/DR\nMAC180D/DR ，MAC210DM/DS ，MAC230DM/DS\nMAC210DRM/DRS ，MAC230DRM/DRS\n故障检测方法          根据每个压缩机过载保护输入回路检测过载保护装置的动作\n故障确定条件          压缩机的过电流继电器动作\n可能原因              1、保护装 置连接线没有正确连接到主控制板\n2、压缩机运行电流过大，过载保护器动作\n3、过电流继电器损坏  主机的 Bin/Ain\n口通讯线脱落\n主机的\nBin/Ain口坏\n中间有一台\nA/B线接反\n其中一从机模\n块损坏\nXX号从机通讯\n线是否插错位置\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_df18cb71425f4ac2"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
