{"knowledge_type": "fault_code", "title": "线控器与主机通讯故障", "canonical_key_hint": "F6", "summary": "线控器显示F6，表示线控器与主机通讯故障", "structured_payload": {"code": "F6", "display": "线控器显示 F6", "condition": "线控器与主机通讯故障"}, "evidence_quote": "线控器显示            F6", "page_hint": 1, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "XX号从机通讯故障", "canonical_key_hint": "ECXX", "summary": "机组数码管显示ECXX，表示XX号从机通讯故障", "structured_payload": {"code": "ECXX", "display": "机组数码管显示        ECXX", "condition": "XX号从机通讯故障"}, "evidence_quote": "机组数码管显示        ECXX", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "与所有的从机通讯故障", "canonical_key_hint": "EC78", "summary": "机组数码管显示EC78，表示与所有的从机通讯故障", "structured_payload": {"code": "EC78", "display": "机组数码管显示        EC78", "condition": "与所有的从机通讯故障"}, "evidence_quote": "机组数码管显示        EC78", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机过载", "canonical_key_hint": "ER16", "summary": "单系统显示ER16，双系统显示ER16(1#系统)、ER17(2#系统)，表示压缩机过载", "structured_payload": {"code": "ER16", "display": "主机数码管显示        单系统显示： ER16；双系统显示： ER16（1#系统） 、 ER17（2#系统）", "condition": "压缩机过载"}, "evidence_quote": "主机数码管显示        单系统显示： ER16；双系统显示： ER16（1#系统） 、 ER17（2#系统）", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "风机过载", "canonical_key_hint": "ER17", "summary": "单系统显示ER17，双系统显示ER16(1#系统)、ER17(2#系统)，表示风机过载", "structured_payload": {"code": "ER17", "display": "主机数码管显示        单系统显示： ER17；双系统显示： ER16（1#系统） 、 ER17（2#系统）", "condition": "风机过载"}, "evidence_quote": "主机数码管显示        单系统显示： ER17；双系统显示： ER16（1#系统） 、 ER17（2#系统）", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "排气温度过高", "canonical_key_hint": "ER33", "summary": "双系统显示ER33(1#系统)、ER35(2#系统)，表示排气温度过高", "structured_payload": {"code": "ER33", "display": "主机数码管显示        单系统显示： ER16；双系统显示： ER33（1#系统） 、 ER35（2#系统）", "condition": "排气温度过高"}, "evidence_quote": "主机数码管显示        单系统显示： ER16；双系统显示： ER33（1#系统） 、 ER35（2#系统）", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水泵过载", "canonical_key_hint": "ER18", "summary": "线控器显示18，主机数码管显示ER18，表示水泵过载", "structured_payload": {"code": "ER18", "display": "主机数码管显示        ER18", "condition": "水泵过载"}, "evidence_quote": "主机数码管显示        ER18", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水压差开关报警", "canonical_key_hint": "ER19", "summary": "线控器显示19，机组数码管显示ER19，表示水压差开关报警", "structured_payload": {"code": "ER19", "display": "机组数码管显示        ER19", "condition": "水压差开关报警"}, "evidence_quote": "机组数码管显示        ER19", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "高压故障", "canonical_key_hint": "ER20", "summary": "单系统显示ER20，双系统显示ER20(1#系统)、ER24(2#系统)，表示高压故障", "structured_payload": {"code": "ER20", "display": "主机数码管显示        单系统显示： ER20；双系统显示： ER20（1#系统） 、 ER24（2#系统）", "condition": "高压故障"}, "evidence_quote": "主机数码管显示        单系统显示： ER20；双系统显示： ER20（1#系统） 、 ER24（2#系统）", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "低压故障", "canonical_key_hint": "ER21", "summary": "单系统显示ER21，双系统显示ER21(1#系统)、ER36(2#系统)，表示低压故障", "structured_payload": {"code": "ER21", "display": "主机数码管显示        单系统显示： ER21；双系统显示： ER21（1#系统） 、 ER36（2#系统）", "condition": "低压故障"}, "evidence_quote": "主机数码管显示        单系统显示： ER21；双系统显示： ER21（1#系统） 、 ER36（2#系统）", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "系统故障", "canonical_key_hint": "ER23", "summary": "线控器显示23，主机数码管显示ER23，表示系统故障（只单系统有此故障代码）", "structured_payload": {"code": "ER23", "display": "主机数码管显示        ER23或ER23与ER16、ER23与ER17、ER23与ER20、ER23与ER21同时出现", "condition": "系统故障（只单系统有此故障代码）"}, "evidence_quote": "主机数码管显示        ER23或ER23与ER16、ER23与ER17、ER23与ER20、ER23与ER21同时出现", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "出水温度过低", "canonical_key_hint": "ER25", "summary": "线控器显示25，主机数码管显示ER25，表示出水温度过低", "structured_payload": {"code": "ER25", "display": "主机数码管显示        ER25", "condition": "出水温度过低"}, "evidence_quote": "主机数码管显示        ER25", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水系统电加热过载", "canonical_key_hint": "ER26", "summary": "线控器显示26，主机数码管显示ER26，表示水系统电加热过载", "structured_payload": {"code": "ER26", "display": "主机数码管显示        ER26", "condition": "水系统电加热过载"}, "evidence_quote": "主机数码管显示        ER26", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "环境温度过高过低", "canonical_key_hint": "ER27", "summary": "线控器显示27，主机数码管显示ER27，表示环境温度过高过低", "structured_payload": {"code": "ER27", "display": "主机数码管显示        ER27", "condition": "环境温度过高过低"}, "evidence_quote": "主机数码管显示        ER27", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "启动紧急运行功能", "canonical_key_hint": "ER28", "summary": "线控器显示28，主机数码管显示ER28，表示启动紧急运行功能（只单系统有此故障代码）", "structured_payload": {"code": "ER28", "display": "主机数码管显示        ER28", "condition": "启动紧急运行功能 （只单系统有此故障 代码）"}, "evidence_quote": "主机数码管显示        ER28", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "系统过热度小", "canonical_key_hint": "ER29", "summary": "单系统显示ER29，双系统显示ER29(1#系统)、ER37(2#系统)，表示系统过热度小", "structured_payload": {"code": "ER29", "display": "主机数码管显示        单系统显示： ER29；双系统显示： ER29（1#系统） 、 ER37（2#系统）", "condition": "系统过热度小"}, "evidence_quote": "主机数码管显示        单系统显示： ER29；双系统显示： ER29（1#系统） 、 ER37（2#系统）", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "主从机通讯故障", "canonical_key_hint": "ER31", "summary": "线控器显示31，机组数码管显示ER31，表示主从机通讯故障", "structured_payload": {"code": "ER31", "display": "机组数码管显示        ER31", "condition": "主从机通讯故障"}, "evidence_quote": "机组数码管显示        ER31", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "回气温度过高", "canonical_key_hint": "ER32", "summary": "单系统显示ER32，双系统显示ER32(1#系统)、ER34(2#系统)，表示回气温度过高", "structured_payload": {"code": "ER32", "display": "主机数码管显示      单系统显示： ER32；双系统显示： ER32（1#系统） 、 ER34（2#系统）", "condition": "回气温度过高"}, "evidence_quote": "主机数码管显示      单系统显示： ER32；双系统显示： ER32（1#系统） 、 ER34（2#系统）", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "制冷剂泄漏", "canonical_key_hint": "ER38", "summary": "线控器显示38、39，主机数码管显示ER38、ER39，表示制冷剂泄漏（只双系统有此故障代码）", "structured_payload": {"code": "ER38", "display": "主机数码管显示        ER38、ER39", "condition": "制冷剂泄漏（只双系统有此故障代码）"}, "evidence_quote": "主机数码管显示        ER38、ER39", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "低压传感器故障", "canonical_key_hint": "ER53", "summary": "单系统显示ER53，双系统显示ER53(1#系统)、ER52(2#系统)，表示低压传感器故障", "structured_payload": {"code": "ER53", "display": "主机数码管显示      单系统显示： ER53；双系统显示： ER53（1#系统） 、 ER52（2#系统）", "condition": "低压传感器故障"}, "evidence_quote": "主机数码管显示      单系统显示： ER53；双系统显示： ER53（1#系统） 、 ER52（2#系统）", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "温度传感器故障", "canonical_key_hint": "ER41", "summary": "主机数码管显示ER41等，表示温度传感器故障", "structured_payload": {"code": "ER41", "display": "主机数码管显示       单系统显示： ER41、ER42、ER43、ER45、ER46、ER47、ER48、ER49、ER51", "condition": "温度传感器故障"}, "evidence_quote": "主机数码管显示       单系统显示： ER41、ER42、ER43、ER45、ER46、ER47、ER48、ER49、ER51", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_diagnostic_rule", "title": "排气温度过高故障确定条件", "canonical_key_hint": null, "summary": "压缩机的排气温度超过125℃（单系统）、130℃（双系统）时触发排气温度过高故障", "structured_payload": {"condition": "压缩机的排气温度超过 125℃（单系统） 、 130℃（双系统）"}, "evidence_quote": "压缩机的排气温度超过 125℃（单系统） 、 130℃（双系统）", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "出水温度过低故障确定条件", "canonical_key_hint": null, "summary": "出水温度连续3s（双系统5秒）低于设置制冷防冻温度时触发出水温度过低故障", "structured_payload": {"condition": "出水温度连续 3s（双系统 5秒）低于设置制冷防冻温度"}, "evidence_quote": "出水温度连续 3s（双系统 5秒）低于设置制冷防冻温度", "page_hint": 20, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "启动紧急运行功能故障确定条件", "canonical_key_hint": null, "summary": "压缩机运行两分钟后，低压低于3.3 bar持续60s触发启动紧急运行功能", "structured_payload": {"condition": "压缩机运行两分钟后，低压 低于3.3 bar持续60s"}, "evidence_quote": "压缩机运行两分钟后，低压 低于3.3 bar持续60s", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "系统过热度小故障确定条件", "canonical_key_hint": null, "summary": "单系统过热度低于2℃持续5分钟，双系统过热度低于1℃持续5分钟触发系统过热度小故障", "structured_payload": {"condition": "单系统： 过热度低于 2℃持续5分钟；双系统：过热 度低于1℃持续5分钟"}, "evidence_quote": "单系统： 过热度低于 2℃持续5分钟；双系统：过热 度低于1℃持续5分钟", "page_hint": 24, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "回气温度过高故障确定条件", "canonical_key_hint": null, "summary": "回气温度大于40℃持续10S触发回气温度过高故障", "structured_payload": {"condition": "回气温度大于 40℃持续 10S"}, "evidence_quote": "回气温度大于 40℃持续 10S", "page_hint": 27, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "制冷剂泄漏故障确定条件", "canonical_key_hint": null, "summary": "制冷/制热开机时，当低压低于1.8(R410A为3.6bar)bar触发制冷剂泄漏故障", "structured_payload": {"condition": "制冷/制热开机时，当低压低于 1.8(R410A 为3.6bar)bar"}, "evidence_quote": "制冷/制热开机时，当低压低于 1.8(R410A 为3.6bar)bar", "page_hint": 28, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "温度传感器故障确定条件", "canonical_key_hint": null, "summary": "当温度传感器断开或短路时触发温度传感器故障", "structured_payload": {"condition": "当温度传感器断开或短 路时"}, "evidence_quote": "当温度传感器断开或短 路时", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "symptom", "title": "线控器与主机通讯故障可能原因", "canonical_key_hint": null, "summary": "可能原因包括通讯线接反、断开、与强电交叉走线、控制板未上电、通讯线太长、主板通讯口问题、线控器通讯口问题、地址设置错误", "structured_payload": {"symptom": "线控器与主机通讯故障", "possible_causes": ["线控器与主机的通讯线 A/B是否接反", "通讯线是否断开", "主机与线控器的通讯线是否与强电交叉走线", "主机的控制板是否 上电", "主机与线控器的通讯线太长", "主板能与监控软件通讯，线控器报警 F6", "主机控制板通讯口有问题", "线控器通讯口有问题", "主机的地址设置错误"]}, "evidence_quote": "可能原因              1、线控器与主机的通讯线 A/B是否接反\n2、 通讯线是否断开", "page_hint": 1, "confidence": 0.85}
{"knowledge_type": "symptom", "title": "压缩机过载可能原因", "canonical_key_hint": null, "summary": "可能原因包括保护装置连接线未正确连接、压缩机运行电流过大、过电流继电器损坏、保护数值设置不当、制冷剂充注过量", "structured_payload": {"symptom": "压缩机过载", "possible_causes": ["保护装 置连接线没有正确连接到主控制板", "压缩机运行电流过大，过载保护器动作", "过电流继电器损坏", "过电流继电器保护数值设置不当", "制冷剂充注过量"]}, "evidence_quote": "可能原因              1、保护装 置连接线没有正确连接到主控制板\n2、压缩机运行电流过大，过载保护器动作\n3、过电流继电器损坏", "page_hint": 6, "confidence": 0.85}
