{"knowledge_type": "fault_code", "title": "KFRd-35NW/K Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KFRd-35NW/K unit: E1 indoor temp sensor fault, E2 indoor coil sensor fault, E8 wired controller communication fault.", "structured_payload": {"fault_code": "E1", "meaning": "室内温度传感器故障"}, "evidence_quote": "E1 室内温度传感器故障", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-50QW/K Fault Indication", "canonical_key_hint": null, "summary": "Fault indication for KFR-50QW/K: run light flashes 1 time for indoor temp sensor fault, 2 times for indoor coil sensor fault, 4 times for outdoor defrost sensor fault, 10 times for drainage fault, 11 times for external alarm, 13 times for 4-way valve malfunction, 16 times for pressure switch open.", "structured_payload": {"fault_code": "运行灯闪1下", "meaning": "室内温度传感器短路或开路故障"}, "evidence_quote": "运行灯闪1下 室内温度传感器短路或开路故障", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KF(R)-120QW/I, KFRd-120QW Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KF(R)-120QW/I and KFRd-120QW: indoor temp sensor (flash 1), indoor coil sensor (flash 2), wired controller communication (flash 3, remote only), drainage fault (flash 10), pressure fault (flash 6).", "structured_payload": {"fault_code": "闪烁1下", "meaning": "室内温度传感器"}, "evidence_quote": "室内温度传感器 闪烁1下", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-600EW/(H) Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KFR-600EW/(H): E1 indoor ambient sensor, E2 indoor coil sensor (flash 1 for #1, flash 2 for #2), E3 outdoor ambient sensor (flash 1 for #1, flash 2 for #2), E4 outdoor coil/exhaust sensor (flash 1 for #1, flash 2 for #2), E5 power phase/motor fault, E6 pressure fault, E8 wired controller communication, E9 indoor-outdoor communication.", "structured_payload": {"fault_code": "E1", "meaning": "室内环温传感器故障"}, "evidence_quote": "E1 亮 室内环温传感器故障", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-120EW/L Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KFR-120EW/L: E1 indoor temp sensor, E2 indoor coil sensor, E5 overcurrent (after running).", "structured_payload": {"fault_code": "E1", "meaning": "室内温度传感器故障"}, "evidence_quote": "E1 室内温度传感器故障", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-120LW Fault Indication", "canonical_key_hint": null, "summary": "Fault indication for KFR-120LW: power light flashes 1 for indoor temp sensor, 2 for indoor coil sensor, 4 for outdoor defrost sensor, 16 for pressure switch open.", "structured_payload": {"fault_code": "电源灯闪1下", "meaning": "室内温度传感器短路或开路故障"}, "evidence_quote": "电源灯闪1下 室内温度传感器短路或开路故障", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR(d)-50NW/Z Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KFR(d)-50NW/Z: E1 indoor temp sensor, E2 indoor coil sensor, E5 overcurrent, E8 wired controller communication.", "structured_payload": {"fault_code": "E1", "meaning": "室内温度传感器故障"}, "evidence_quote": "E1 室内温度传感器故障", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFRd-71NW/K Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KFRd-71NW/K: E1 indoor temp sensor, E2 indoor coil sensor, E8 wired controller communication.", "structured_payload": {"fault_code": "E1", "meaning": "室内温度传感器故障"}, "evidence_quote": "E1 室内温度传感器故障", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-120Q Series Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KFR-120Q series: E0 drainage, E1 indoor ambient sensor, E2 indoor coil sensor, E3 outdoor ambient sensor, E4 outdoor coil sensor, E5 overcurrent, E6 high pressure, E7 indoor-wired controller, E8 indoor-outdoor communication, E9 phase error.", "structured_payload": {"fault_code": "E0", "meaning": "排水故障"}, "evidence_quote": "E0 排水故障", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-120Q/E, KFR-120Q/EA Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KFR-120Q/E and KFR-120Q/EA: E0 drainage, E1 indoor ambient sensor, E2 indoor coil sensor, E3 outdoor ambient sensor, E4 outdoor coil sensor, E5 overcurrent, E6 high pressure, E7 empty, E8 wired controller-indoor, E9 indoor-outdoor communication.", "structured_payload": {"fault_code": "E0", "meaning": "排水故障"}, "evidence_quote": "E0 排水故障", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-120Q/D/G Fault Indication", "canonical_key_hint": null, "summary": "Fault indication for KFR-120Q/D/G: run light flashes, timer/comp lights off for indoor ambient sensor; run light flashes, timer/comp lights on for coil sensor; pump light flashes for drainage fault.", "structured_payload": {"fault_code": "运行灯闪、定时灯、压机灯灭", "meaning": "室内机环温传感器故障"}, "evidence_quote": "运行灯闪、定时灯、压机灯灭 室内机环温传感器故障", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-120QW/I, KFRD-120QW Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KFR-120QW/I and KFRD-120QW: indoor temp sensor (flash 1), indoor coil sensor (flash 2), wired controller communication (remote only), drainage fault (flash 10), pressure fault (flash 6).", "structured_payload": {"fault_code": "闪烁1下", "meaning": "室内温度传感器"}, "evidence_quote": "室内温度传感器 闪烁1下", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "2HP Ceiling Unit Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for 2HP ceiling unit: timer light off, run light off, comp light flashes 1 time for indoor ambient sensor; timer light off, run light on, comp light flashes 2 times for indoor coil sensor.", "structured_payload": {"fault_code": "定时灯、运行灯灭，压机灯以1S频率闪烁1次", "meaning": "室内环温传感器坏短路或短路"}, "evidence_quote": "定时灯、运行灯灭，压机灯以1S频率闪烁1次 室内环温传感器坏短路或短路", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "3HP Ceiling Unit Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for 3HP ceiling unit: comp indicator flashes 1 time for indoor ambient sensor, 2 times for indoor coil sensor, 3 times for outdoor ambient sensor, 4 times for outdoor coil sensor, 5 times for overcurrent, 6 times for pressure switch, 8 times for panel-indoor communication, 9 times for indoor-outdoor communication.", "structured_payload": {"fault_code": "压机指示灯以0.2S频率闪烁1下", "meaning": "室内环温传感器短路或断路"}, "evidence_quote": "压机指示灯以0.2S频率闪烁1下 1、室内环温传感器短路或断路 2、室内电脑板L1坏", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fixed Frequency One-to-One Cassette Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for fixed frequency one-to-one cassette: E1 indoor ambient sensor, E2 indoor coil sensor, E3 outdoor ambient sensor, E4 outdoor coil sensor, E5 overcurrent, E6 pressure switch, E8 panel-indoor communication, E9 indoor-outdoor communication.", "structured_payload": {"fault_code": "E1", "meaning": "室内环温传感器短路或断路"}, "evidence_quote": "E1 1、室内环温传感器短路或断路 2、室内电脑板L1坏", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KFR-50NW/(BP), KFR-71NW/(BP) Wired Controller Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KFR-50NW/(BP) and KFR-71NW/(BP) via wired controller: F1 indoor ambient sensor, F2 indoor coil sensor, F4 heating overload, F5 cooling freeze, F6 drainage, F7 wired controller-indoor communication, E1 module fault, E2 no load, E4 compressor overheat, E6 outdoor ambient sensor, E7 outdoor heat exchanger sensor, E8 MCU ROM error, EA power overvoltage, EC cooling overload, EE EEPROM error.", "structured_payload": {"fault_code": "F1", "meaning": "室内环温传感器坏短路或断路"}, "evidence_quote": "F1 室内环温传感器坏短路或断路", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KF(Rd)-120EW/6301 etc. Fault Summary", "canonical_key_hint": null, "summary": "Fault summary for KF(Rd)-120EW/6301 and similar models: receiver board flash 1 for E1 indoor ambient sensor, 2 for E2 indoor coil sensor, 3 for E3 outdoor ambient sensor, 4 for E4 outdoor coil/exhaust sensor, 5 for E5 overcurrent/phase, 6 for E6 high pressure, 9 for E9 indoor-outdoor communication, 10 for E0 drainage, 13 for E7 temperature cutoff, 16 for E6 low pressure, - for E8 wired controller-indoor communication.", "structured_payload": {"fault_code": "E1", "meaning": "室内环温传感器故障"}, "evidence_quote": "1 01D E1 室内环温传感器故障", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KF-75LW/76XAJ13 Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KF-75LW/76XAJ13: power light flashes 1 for indoor temp sensor, 2 for indoor coil sensor, 4 for outdoor defrost sensor, 10 for drainage, 16 for outdoor pressure switch or exhaust protector.", "structured_payload": {"fault_code": "电源灯闪1下", "meaning": "室内温度传感器故障"}, "evidence_quote": "电源灯闪1下 室内温度传感器故障", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KF(R)-120LW/71FAJ12, KF(R)-72LW/71CAJ13 Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KF(R)-120LW/71FAJ12 and KF(R)-72LW/71CAJ13: E1 indoor ambient sensor, E2 indoor coil sensor, E3 outdoor ambient sensor, E4 outdoor coil/exhaust sensor, E5 overcurrent, E6 high pressure, E7 power abnormal, E8 panel-indoor communication, E9 indoor-outdoor communication.", "structured_payload": {"fault_code": "E1", "meaning": "室内环温传感器故障"}, "evidence_quote": "E1 1 室内环温传感器故障", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KDR-70N etc. Wired Controller Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KDR-70N and similar models via wired controller: F1 room temp sensor, F2 indoor coil sensor (thin), F4 indoor coil sensor (thick), F5 high pressure, E3 indoor-outdoor communication, E1 three-phase error, E2 low pressure, E4 compressor overheat, E5 CT current abnormal, E6 outdoor ambient sensor, E7 outdoor coil sensor, EA outdoor suction sensor, ED outdoor exhaust sensor, EC mode mismatch, EE indoor E2 fault, F6 drainage, F7 indoor-wired controller communication.", "structured_payload": {"fault_code": "F1", "meaning": "室温传感器异常"}, "evidence_quote": "F1 室温传感器异常", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KDR-260W, KDR-125W, KDR-75W Outdoor LED Fault Indication", "canonical_key_hint": null, "summary": "Outdoor LED fault indication for KDR-260W, KDR-125W, KDR-75W: flash 1 for compressor exhaust temp high, 2 for outdoor coil sensor, 3 for outdoor ambient sensor, 4 for exhaust temp abnormal, 5 for suction temp abnormal, 6 for evaporation temp abnormal, 7 for three-phase power, 8 for low pressure, 9 for indoor-outdoor communication, 10 for overcurrent, 11 for high pressure, 12 for EEPROM.", "structured_payload": {"fault_code": "1", "meaning": "压缩机排气温度过高"}, "evidence_quote": "压缩机排气温度过高 1", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-250W, KDR-125W Outdoor LED Fault Indication", "canonical_key_hint": null, "summary": "Outdoor LED fault indication for KR-250W and KDR-125W: flash 1 for outdoor ambient sensor, 2 for outdoor coil sensor, 3 for outdoor exhaust sensor, 4 for exhaust temp high, 5 for overcurrent, 6 for CT break, 7 for phase error, 8 for indoor-outdoor communication, 9 for high pressure.", "structured_payload": {"fault_code": "1", "meaning": "室外环温传感器异常"}, "evidence_quote": "室外环温传感器异常 1", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-120Q, KR-125WE/M, KDR-60N, KDR-60Q Wired Controller Fault Codes", "canonical_key_hint": null, "summary": "Fault codes for KR-120Q, KR-125WE/M, KDR-60N, KDR-60Q via wired controller: E0 indoor float switch, E1 indoor ambient sensor, E2 indoor coil sensor, E3 outdoor ambient sensor, E4 outdoor coil sensor, E5 overcurrent, E6 high pressure, E7 voltage/phase, E8 panel-indoor communication, E9 indoor-outdoor communication.", "structured_payload": {"fault_code": "E0", "meaning": "室内机浮子开关异常"}, "evidence_quote": "E0 室内机浮子开关异常", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-120Q/A Fault Indication", "canonical_key_hint": null, "summary": "Fault indication for KR-120Q/A: comp indicator flashes 1 for indoor ambient sensor, 2 for indoor coil sensor, 3 for outdoor ambient sensor, 4 for outdoor coil sensor, 5 for overcurrent, 6 for overvoltage, 7 for under/overvoltage, 8 for panel-indoor communication, 9 for indoor-outdoor communication, 10 for pump fault.", "structured_payload": {"fault_code": "1", "meaning": "室内环境温度传感器异常"}, "evidence_quote": "压机指示灯闪烁次数 1 室内环境温度传感器异常", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KXR-50W Outdoor LED3 Fault Indication", "canonical_key_hint": null, "summary": "Outdoor LED3 fault indication for KXR-50W: flash 1 for outdoor ambient sensor, 2 for outdoor coil sensor, 3 for outdoor exhaust sensor, 4 for exhaust temp high, 6 for CT current abnormal, 8 for indoor-outdoor communication.", "structured_payload": {"fault_code": "1", "meaning": "室外环境传感器异常"}, "evidence_quote": "室外环境传感器异常 1", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KXR-32/50G/(F) Indoor Timer Light Fault Indication", "canonical_key_hint": null, "summary": "Indoor timer light fault indication for KXR-32/50G/(F): flash 1 for liquid pipe sensor, 2 for gas pipe sensor, 3 for ambient sensor, 4 for indoor-outdoor communication, 6 for 846-808 chip communication, 10 for indoor fan, 12 for gas pipe temp high, 22 for overcapacity.", "structured_payload": {"fault_code": "1", "meaning": "液管传感器异常"}, "evidence_quote": "液管传感器异常 1", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-71/120W/(BP) Remote Indoor Timer Light Fault Indication", "canonical_key_hint": null, "summary": "Remote indoor timer light fault indication for KR-71/120W/(BP): flash 1 for liquid pipe sensor, 2 for gas pipe sensor, 3 for ambient sensor, 4 for indoor-outdoor communication, 5 for indoor-EEV driver communication, 6 for 846-808 chip communication, 10 for indoor fan, 12 for gas pipe temp high.", "structured_payload": {"fault_code": "定时灯闪1次", "meaning": "室内机液管温度传感器异常"}, "evidence_quote": "定时灯闪1次 室内机液管温度传感器异常", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-71/120W/(BP) Outdoor LED1 Fault Indication", "canonical_key_hint": null, "summary": "Outdoor LED1 fault indication for KR-71/120W/(BP): flash 1 for defrost sensor, 2 for ambient sensor, 3 for suction sensor, 4 for AC overcurrent, 5 for DC undervoltage, 6 for IPM overcurrent, 10 for EEPROM, 12 for 857-808 chip communication, 13 for high pressure.", "structured_payload": {"fault_code": "定时灯闪1次", "meaning": "室外机除霜温度传感器异常"}, "evidence_quote": "定时灯闪1次 室外机除霜温度传感器异常", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-80/75/120W/BP Wired Controller Fault Codes", "canonical_key_hint": null, "summary": "Wired controller fault codes for KR-80/75/120W/BP: E1 ambient sensor, E2 gas pipe sensor, E3 indoor-outdoor communication, E5 846-808 chip communication, E6 liquid pipe sensor, E7 indoor-wired controller communication, E9 outdoor fault.", "structured_payload": {"fault_code": "E1", "meaning": "环境温度传感器异常"}, "evidence_quote": "E1 环境温度传感器异常", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "KR-80/75/120W/BP Outdoor LED1 Fault Indication", "canonical_key_hint": null, "summary": "Outdoor LED1 fault indication for KR-80/75/120W/BP when wired controller shows E9: flash 1 for defrost sensor, 2 for ambient sensor, 3 for suction sensor, 4 for exhaust sensor, 6 for AC overcurrent, 7 for DC undervoltage, 9 for IPM overcurrent, 10 for EEPROM, 11 for exhaust overheat, 12 for 857-808 chip communication, 13 for high pressure.", "structured_payload": {"fault_code": "闪1次", "meaning": "室外机除霜温度传感器异常"}, "evidence_quote": "闪1次 室外机除霜温度传感器异常", "page_hint": 26, "confidence": 0.95}
