{"candidate_id": "cand_ff9f4f675bec13b6", "domain_id": "hvac", "doc_id": "doc_dfc98be7b26b4590", "doc_name": "【日立】日立商用中央空调-故障代码表.pdf", "page_no": 1, "chunk_id": "chunk_be3e8a1a97084f27", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:31", "structured_payload_candidate": {"code": "31", "category": "系统", "description": "室内机和室外机能力设定、容量组合错误", "cause": "容量代码设定错误，室内机合计容量代码过大、过小", "title": "Fault Code 31 - Indoor/Outdoor Unit Capacity Setting Mismatch", "summary": "Indoor and outdoor unit capacity setting mismatch due to incorrect capacity code setting, total indoor capacity code too large or too small."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "代码 类别 异常内容 原因\n01 室内机 保护装置跳脱 接水盘水位高，浮子开关动作\n02 室外机 保护装置跳脱 制冷剂管路堵塞，制冷剂过多、不凝缩气体混入；相序错误\n03\n通讯问题室内机和室外机之间通讯异常 操作回路的插线商子松脱、断线、接线错误\n室外机和室外机之间通讯异常 室外机电源 OFF、保险丝熔断\n04室外机基板和压机驱动板通讯异\n常通讯错误、断线、接线错误\n05 电源相序 电源相序异常 相序错误、缺相\n06 电压波动 变频电压异常 电源电压波动，接线错误或供电线路容量不足\n07\n制冷循环排气过热度减小 制冷剂过多、电子膨胀阀锁定全开状态\n08 排气过热度过高( 压缩机顶部) 制冷剂不足、泄漏、堵塞或电子膨胀阀锁定在关闭状态\n09室外风扇电机 保护装置跳脱 风扇电机故障\n11\n室内机传感器回风温度传感器\n温度传感器故障，传感器连接不良12 出风温度传感器\n13 液管温度传感器\n14 气管温度传感器\n16 线控器温度传感器异常\n17 线控器开关内置温度传感器异常\n21\n室外机传感器高压压力传感器\n传感器故障，传感器连接不良22 环境温度传感器\n23 压缩机排气传感器\n24 热交换器液侧温度传感器\n29 低压压力传感器\n31\n系统室内机和室外机能力设定、容量\n组合错误容量代码设定错误，室内机合计容量代码过大、过小\n35 室内机编号设定错误 同一制冷循环存在相同编号的室内机\n36 室内机组合错误 室内机为 J型(用22制冷剂)\n38 室外机的保护电路异常 室外机PCB故障，接线错误\n43\n压力压比过低保护启动 压缩机不良( 变频器故障、压缩机电源线不良)\n44 低压过高保护启动 制冷时室内热负荷过大、制热时室外温度过高、电子膨胀阀锁定全开状态\n45 高压过高保护启动 制冷剂过量、超负荷运行，热交换器散热不良\n46 高压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n47 低压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n48\n变频器变频器过流保护动作 过载、过流、压缩机堵转\n51 电流传感器异常 电流传感器故障\n53 变频器错误信号检出 驱动IC错误信号检出( 过流、低电压、短路保护)\n54变频器散热片温度过高、保护动\n作变频器散热片传感器异常、热交换器堵塞、风扇电机异常\n55 变频器不动作 变频基板异常\n57室外机风扇 风扇电机保护动作 变频基板- 风扇电机接线断线、接线错误、风扇电机异常\nEE 压缩机压缩机保护报警( 不可通过线控\n器复位)02、07、08、39、43-45 、47报警代码在 6小时内出现 3次压缩机损坏\n报警\nb1室内机序号设定 地址，制冷剂系统设定错误 地址，制冷剂系统设定超过 64的情况\nb5室内机连接台数 室内机连接台数错误 非H-LINK11z 的室内机连接超过 17台的情况\nR6Q·v~[¶QlO\u0017S÷\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be3e8a1a97084f27"], "source_page_nos": [1], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_03af5107c847d34c", "domain_id": "hvac", "doc_id": "doc_dfc98be7b26b4590", "doc_name": "【日立】日立商用中央空调-故障代码表.pdf", "page_no": 1, "chunk_id": "chunk_be3e8a1a97084f27", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:35", "structured_payload_candidate": {"code": "35", "category": "系统", "description": "室内机编号设定错误", "cause": "同一制冷循环存在相同编号的室内机", "title": "Fault Code 35 - Duplicate Indoor Unit Number Setting", "summary": "Duplicate indoor unit number setting within the same refrigeration cycle."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "代码 类别 异常内容 原因\n01 室内机 保护装置跳脱 接水盘水位高，浮子开关动作\n02 室外机 保护装置跳脱 制冷剂管路堵塞，制冷剂过多、不凝缩气体混入；相序错误\n03\n通讯问题室内机和室外机之间通讯异常 操作回路的插线商子松脱、断线、接线错误\n室外机和室外机之间通讯异常 室外机电源 OFF、保险丝熔断\n04室外机基板和压机驱动板通讯异\n常通讯错误、断线、接线错误\n05 电源相序 电源相序异常 相序错误、缺相\n06 电压波动 变频电压异常 电源电压波动，接线错误或供电线路容量不足\n07\n制冷循环排气过热度减小 制冷剂过多、电子膨胀阀锁定全开状态\n08 排气过热度过高( 压缩机顶部) 制冷剂不足、泄漏、堵塞或电子膨胀阀锁定在关闭状态\n09室外风扇电机 保护装置跳脱 风扇电机故障\n11\n室内机传感器回风温度传感器\n温度传感器故障，传感器连接不良12 出风温度传感器\n13 液管温度传感器\n14 气管温度传感器\n16 线控器温度传感器异常\n17 线控器开关内置温度传感器异常\n21\n室外机传感器高压压力传感器\n传感器故障，传感器连接不良22 环境温度传感器\n23 压缩机排气传感器\n24 热交换器液侧温度传感器\n29 低压压力传感器\n31\n系统室内机和室外机能力设定、容量\n组合错误容量代码设定错误，室内机合计容量代码过大、过小\n35 室内机编号设定错误 同一制冷循环存在相同编号的室内机\n36 室内机组合错误 室内机为 J型(用22制冷剂)\n38 室外机的保护电路异常 室外机PCB故障，接线错误\n43\n压力压比过低保护启动 压缩机不良( 变频器故障、压缩机电源线不良)\n44 低压过高保护启动 制冷时室内热负荷过大、制热时室外温度过高、电子膨胀阀锁定全开状态\n45 高压过高保护启动 制冷剂过量、超负荷运行，热交换器散热不良\n46 高压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n47 低压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n48\n变频器变频器过流保护动作 过载、过流、压缩机堵转\n51 电流传感器异常 电流传感器故障\n53 变频器错误信号检出 驱动IC错误信号检出( 过流、低电压、短路保护)\n54变频器散热片温度过高、保护动\n作变频器散热片传感器异常、热交换器堵塞、风扇电机异常\n55 变频器不动作 变频基板异常\n57室外机风扇 风扇电机保护动作 变频基板- 风扇电机接线断线、接线错误、风扇电机异常\nEE 压缩机压缩机保护报警( 不可通过线控\n器复位)02、07、08、39、43-45 、47报警代码在 6小时内出现 3次压缩机损坏\n报警\nb1室内机序号设定 地址，制冷剂系统设定错误 地址，制冷剂系统设定超过 64的情况\nb5室内机连接台数 室内机连接台数错误 非H-LINK11z 的室内机连接超过 17台的情况\nR6Q·v~[¶QlO\u0017S÷\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be3e8a1a97084f27"], "source_page_nos": [1], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_75871f5299dfd664", "domain_id": "hvac", "doc_id": "doc_dfc98be7b26b4590", "doc_name": "【日立】日立商用中央空调-故障代码表.pdf", "page_no": 1, "chunk_id": "chunk_be3e8a1a97084f27", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:36", "structured_payload_candidate": {"code": "36", "category": "系统", "description": "室内机组合错误", "cause": "室内机为 J型(用22制冷剂)", "title": "Fault Code 36 - Indoor Unit Combination Error (J-type with R22)", "summary": "Indoor unit combination error: J-type indoor unit using R22 refrigerant."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "代码 类别 异常内容 原因\n01 室内机 保护装置跳脱 接水盘水位高，浮子开关动作\n02 室外机 保护装置跳脱 制冷剂管路堵塞，制冷剂过多、不凝缩气体混入；相序错误\n03\n通讯问题室内机和室外机之间通讯异常 操作回路的插线商子松脱、断线、接线错误\n室外机和室外机之间通讯异常 室外机电源 OFF、保险丝熔断\n04室外机基板和压机驱动板通讯异\n常通讯错误、断线、接线错误\n05 电源相序 电源相序异常 相序错误、缺相\n06 电压波动 变频电压异常 电源电压波动，接线错误或供电线路容量不足\n07\n制冷循环排气过热度减小 制冷剂过多、电子膨胀阀锁定全开状态\n08 排气过热度过高( 压缩机顶部) 制冷剂不足、泄漏、堵塞或电子膨胀阀锁定在关闭状态\n09室外风扇电机 保护装置跳脱 风扇电机故障\n11\n室内机传感器回风温度传感器\n温度传感器故障，传感器连接不良12 出风温度传感器\n13 液管温度传感器\n14 气管温度传感器\n16 线控器温度传感器异常\n17 线控器开关内置温度传感器异常\n21\n室外机传感器高压压力传感器\n传感器故障，传感器连接不良22 环境温度传感器\n23 压缩机排气传感器\n24 热交换器液侧温度传感器\n29 低压压力传感器\n31\n系统室内机和室外机能力设定、容量\n组合错误容量代码设定错误，室内机合计容量代码过大、过小\n35 室内机编号设定错误 同一制冷循环存在相同编号的室内机\n36 室内机组合错误 室内机为 J型(用22制冷剂)\n38 室外机的保护电路异常 室外机PCB故障，接线错误\n43\n压力压比过低保护启动 压缩机不良( 变频器故障、压缩机电源线不良)\n44 低压过高保护启动 制冷时室内热负荷过大、制热时室外温度过高、电子膨胀阀锁定全开状态\n45 高压过高保护启动 制冷剂过量、超负荷运行，热交换器散热不良\n46 高压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n47 低压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n48\n变频器变频器过流保护动作 过载、过流、压缩机堵转\n51 电流传感器异常 电流传感器故障\n53 变频器错误信号检出 驱动IC错误信号检出( 过流、低电压、短路保护)\n54变频器散热片温度过高、保护动\n作变频器散热片传感器异常、热交换器堵塞、风扇电机异常\n55 变频器不动作 变频基板异常\n57室外机风扇 风扇电机保护动作 变频基板- 风扇电机接线断线、接线错误、风扇电机异常\nEE 压缩机压缩机保护报警( 不可通过线控\n器复位)02、07、08、39、43-45 、47报警代码在 6小时内出现 3次压缩机损坏\n报警\nb1室内机序号设定 地址，制冷剂系统设定错误 地址，制冷剂系统设定超过 64的情况\nb5室内机连接台数 室内机连接台数错误 非H-LINK11z 的室内机连接超过 17台的情况\nR6Q·v~[¶QlO\u0017S÷\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be3e8a1a97084f27"], "source_page_nos": [1], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_efd1a65cf8086690", "domain_id": "hvac", "doc_id": "doc_dfc98be7b26b4590", "doc_name": "【日立】日立商用中央空调-故障代码表.pdf", "page_no": 1, "chunk_id": "chunk_be3e8a1a97084f27", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:38", "structured_payload_candidate": {"code": "38", "category": "系统", "description": "室外机的保护电路异常", "cause": "室外机PCB故障，接线错误", "title": "Fault Code 38 - Outdoor Unit Protection Circuit Fault", "summary": "Outdoor unit protection circuit fault due to PCB failure or wiring error."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "代码 类别 异常内容 原因\n01 室内机 保护装置跳脱 接水盘水位高，浮子开关动作\n02 室外机 保护装置跳脱 制冷剂管路堵塞，制冷剂过多、不凝缩气体混入；相序错误\n03\n通讯问题室内机和室外机之间通讯异常 操作回路的插线商子松脱、断线、接线错误\n室外机和室外机之间通讯异常 室外机电源 OFF、保险丝熔断\n04室外机基板和压机驱动板通讯异\n常通讯错误、断线、接线错误\n05 电源相序 电源相序异常 相序错误、缺相\n06 电压波动 变频电压异常 电源电压波动，接线错误或供电线路容量不足\n07\n制冷循环排气过热度减小 制冷剂过多、电子膨胀阀锁定全开状态\n08 排气过热度过高( 压缩机顶部) 制冷剂不足、泄漏、堵塞或电子膨胀阀锁定在关闭状态\n09室外风扇电机 保护装置跳脱 风扇电机故障\n11\n室内机传感器回风温度传感器\n温度传感器故障，传感器连接不良12 出风温度传感器\n13 液管温度传感器\n14 气管温度传感器\n16 线控器温度传感器异常\n17 线控器开关内置温度传感器异常\n21\n室外机传感器高压压力传感器\n传感器故障，传感器连接不良22 环境温度传感器\n23 压缩机排气传感器\n24 热交换器液侧温度传感器\n29 低压压力传感器\n31\n系统室内机和室外机能力设定、容量\n组合错误容量代码设定错误，室内机合计容量代码过大、过小\n35 室内机编号设定错误 同一制冷循环存在相同编号的室内机\n36 室内机组合错误 室内机为 J型(用22制冷剂)\n38 室外机的保护电路异常 室外机PCB故障，接线错误\n43\n压力压比过低保护启动 压缩机不良( 变频器故障、压缩机电源线不良)\n44 低压过高保护启动 制冷时室内热负荷过大、制热时室外温度过高、电子膨胀阀锁定全开状态\n45 高压过高保护启动 制冷剂过量、超负荷运行，热交换器散热不良\n46 高压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n47 低压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n48\n变频器变频器过流保护动作 过载、过流、压缩机堵转\n51 电流传感器异常 电流传感器故障\n53 变频器错误信号检出 驱动IC错误信号检出( 过流、低电压、短路保护)\n54变频器散热片温度过高、保护动\n作变频器散热片传感器异常、热交换器堵塞、风扇电机异常\n55 变频器不动作 变频基板异常\n57室外机风扇 风扇电机保护动作 变频基板- 风扇电机接线断线、接线错误、风扇电机异常\nEE 压缩机压缩机保护报警( 不可通过线控\n器复位)02、07、08、39、43-45 、47报警代码在 6小时内出现 3次压缩机损坏\n报警\nb1室内机序号设定 地址，制冷剂系统设定错误 地址，制冷剂系统设定超过 64的情况\nb5室内机连接台数 室内机连接台数错误 非H-LINK11z 的室内机连接超过 17台的情况\nR6Q·v~[¶QlO\u0017S÷\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be3e8a1a97084f27"], "source_page_nos": [1], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_536810f6ea754a28", "domain_id": "hvac", "doc_id": "doc_dfc98be7b26b4590", "doc_name": "【日立】日立商用中央空调-故障代码表.pdf", "page_no": 1, "chunk_id": "chunk_be3e8a1a97084f27", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:43", "structured_payload_candidate": {"code": "43", "category": "压力", "description": "压比过低保护启动", "cause": "压缩机不良( 变频器故障、压缩机电源线不良)", "title": "Fault Code 43 - Low Pressure Ratio Protection Activated", "summary": "Low pressure ratio protection activated due to compressor fault (inverter fault, compressor power line fault)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "代码 类别 异常内容 原因\n01 室内机 保护装置跳脱 接水盘水位高，浮子开关动作\n02 室外机 保护装置跳脱 制冷剂管路堵塞，制冷剂过多、不凝缩气体混入；相序错误\n03\n通讯问题室内机和室外机之间通讯异常 操作回路的插线商子松脱、断线、接线错误\n室外机和室外机之间通讯异常 室外机电源 OFF、保险丝熔断\n04室外机基板和压机驱动板通讯异\n常通讯错误、断线、接线错误\n05 电源相序 电源相序异常 相序错误、缺相\n06 电压波动 变频电压异常 电源电压波动，接线错误或供电线路容量不足\n07\n制冷循环排气过热度减小 制冷剂过多、电子膨胀阀锁定全开状态\n08 排气过热度过高( 压缩机顶部) 制冷剂不足、泄漏、堵塞或电子膨胀阀锁定在关闭状态\n09室外风扇电机 保护装置跳脱 风扇电机故障\n11\n室内机传感器回风温度传感器\n温度传感器故障，传感器连接不良12 出风温度传感器\n13 液管温度传感器\n14 气管温度传感器\n16 线控器温度传感器异常\n17 线控器开关内置温度传感器异常\n21\n室外机传感器高压压力传感器\n传感器故障，传感器连接不良22 环境温度传感器\n23 压缩机排气传感器\n24 热交换器液侧温度传感器\n29 低压压力传感器\n31\n系统室内机和室外机能力设定、容量\n组合错误容量代码设定错误，室内机合计容量代码过大、过小\n35 室内机编号设定错误 同一制冷循环存在相同编号的室内机\n36 室内机组合错误 室内机为 J型(用22制冷剂)\n38 室外机的保护电路异常 室外机PCB故障，接线错误\n43\n压力压比过低保护启动 压缩机不良( 变频器故障、压缩机电源线不良)\n44 低压过高保护启动 制冷时室内热负荷过大、制热时室外温度过高、电子膨胀阀锁定全开状态\n45 高压过高保护启动 制冷剂过量、超负荷运行，热交换器散热不良\n46 高压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n47 低压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n48\n变频器变频器过流保护动作 过载、过流、压缩机堵转\n51 电流传感器异常 电流传感器故障\n53 变频器错误信号检出 驱动IC错误信号检出( 过流、低电压、短路保护)\n54变频器散热片温度过高、保护动\n作变频器散热片传感器异常、热交换器堵塞、风扇电机异常\n55 变频器不动作 变频基板异常\n57室外机风扇 风扇电机保护动作 变频基板- 风扇电机接线断线、接线错误、风扇电机异常\nEE 压缩机压缩机保护报警( 不可通过线控\n器复位)02、07、08、39、43-45 、47报警代码在 6小时内出现 3次压缩机损坏\n报警\nb1室内机序号设定 地址，制冷剂系统设定错误 地址，制冷剂系统设定超过 64的情况\nb5室内机连接台数 室内机连接台数错误 非H-LINK11z 的室内机连接超过 17台的情况\nR6Q·v~[¶QlO\u0017S÷\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be3e8a1a97084f27"], "source_page_nos": [1], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c26118d912ed685e", "domain_id": "hvac", "doc_id": "doc_dfc98be7b26b4590", "doc_name": "【日立】日立商用中央空调-故障代码表.pdf", "page_no": 1, "chunk_id": "chunk_be3e8a1a97084f27", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:44", "structured_payload_candidate": {"code": "44", "category": "压力", "description": "低压过高保护启动", "cause": "制冷时室内热负荷过大、制热时室外温度过高、电子膨胀阀锁定全开状态", "title": "Fault Code 44 - Low Pressure Too High Protection Activated", "summary": "Low pressure too high protection activated due to excessive indoor heat load in cooling, high outdoor temperature in heating, or electronic expansion valve locked fully open."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "代码 类别 异常内容 原因\n01 室内机 保护装置跳脱 接水盘水位高，浮子开关动作\n02 室外机 保护装置跳脱 制冷剂管路堵塞，制冷剂过多、不凝缩气体混入；相序错误\n03\n通讯问题室内机和室外机之间通讯异常 操作回路的插线商子松脱、断线、接线错误\n室外机和室外机之间通讯异常 室外机电源 OFF、保险丝熔断\n04室外机基板和压机驱动板通讯异\n常通讯错误、断线、接线错误\n05 电源相序 电源相序异常 相序错误、缺相\n06 电压波动 变频电压异常 电源电压波动，接线错误或供电线路容量不足\n07\n制冷循环排气过热度减小 制冷剂过多、电子膨胀阀锁定全开状态\n08 排气过热度过高( 压缩机顶部) 制冷剂不足、泄漏、堵塞或电子膨胀阀锁定在关闭状态\n09室外风扇电机 保护装置跳脱 风扇电机故障\n11\n室内机传感器回风温度传感器\n温度传感器故障，传感器连接不良12 出风温度传感器\n13 液管温度传感器\n14 气管温度传感器\n16 线控器温度传感器异常\n17 线控器开关内置温度传感器异常\n21\n室外机传感器高压压力传感器\n传感器故障，传感器连接不良22 环境温度传感器\n23 压缩机排气传感器\n24 热交换器液侧温度传感器\n29 低压压力传感器\n31\n系统室内机和室外机能力设定、容量\n组合错误容量代码设定错误，室内机合计容量代码过大、过小\n35 室内机编号设定错误 同一制冷循环存在相同编号的室内机\n36 室内机组合错误 室内机为 J型(用22制冷剂)\n38 室外机的保护电路异常 室外机PCB故障，接线错误\n43\n压力压比过低保护启动 压缩机不良( 变频器故障、压缩机电源线不良)\n44 低压过高保护启动 制冷时室内热负荷过大、制热时室外温度过高、电子膨胀阀锁定全开状态\n45 高压过高保护启动 制冷剂过量、超负荷运行，热交换器散热不良\n46 高压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n47 低压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n48\n变频器变频器过流保护动作 过载、过流、压缩机堵转\n51 电流传感器异常 电流传感器故障\n53 变频器错误信号检出 驱动IC错误信号检出( 过流、低电压、短路保护)\n54变频器散热片温度过高、保护动\n作变频器散热片传感器异常、热交换器堵塞、风扇电机异常\n55 变频器不动作 变频基板异常\n57室外机风扇 风扇电机保护动作 变频基板- 风扇电机接线断线、接线错误、风扇电机异常\nEE 压缩机压缩机保护报警( 不可通过线控\n器复位)02、07、08、39、43-45 、47报警代码在 6小时内出现 3次压缩机损坏\n报警\nb1室内机序号设定 地址，制冷剂系统设定错误 地址，制冷剂系统设定超过 64的情况\nb5室内机连接台数 室内机连接台数错误 非H-LINK11z 的室内机连接超过 17台的情况\nR6Q·v~[¶QlO\u0017S÷\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be3e8a1a97084f27"], "source_page_nos": [1], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ae947ab7117d00e2", "domain_id": "hvac", "doc_id": "doc_dfc98be7b26b4590", "doc_name": "【日立】日立商用中央空调-故障代码表.pdf", "page_no": 1, "chunk_id": "chunk_be3e8a1a97084f27", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:45", "structured_payload_candidate": {"code": "45", "category": "压力", "description": "高压过高保护启动", "cause": "制冷剂过量、超负荷运行，热交换器散热不良", "title": "Fault Code 45 - High Pressure Too High Protection Activated", "summary": "High pressure too high protection activated due to excessive refrigerant, overload operation, or poor heat exchanger heat dissipation."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "代码 类别 异常内容 原因\n01 室内机 保护装置跳脱 接水盘水位高，浮子开关动作\n02 室外机 保护装置跳脱 制冷剂管路堵塞，制冷剂过多、不凝缩气体混入；相序错误\n03\n通讯问题室内机和室外机之间通讯异常 操作回路的插线商子松脱、断线、接线错误\n室外机和室外机之间通讯异常 室外机电源 OFF、保险丝熔断\n04室外机基板和压机驱动板通讯异\n常通讯错误、断线、接线错误\n05 电源相序 电源相序异常 相序错误、缺相\n06 电压波动 变频电压异常 电源电压波动，接线错误或供电线路容量不足\n07\n制冷循环排气过热度减小 制冷剂过多、电子膨胀阀锁定全开状态\n08 排气过热度过高( 压缩机顶部) 制冷剂不足、泄漏、堵塞或电子膨胀阀锁定在关闭状态\n09室外风扇电机 保护装置跳脱 风扇电机故障\n11\n室内机传感器回风温度传感器\n温度传感器故障，传感器连接不良12 出风温度传感器\n13 液管温度传感器\n14 气管温度传感器\n16 线控器温度传感器异常\n17 线控器开关内置温度传感器异常\n21\n室外机传感器高压压力传感器\n传感器故障，传感器连接不良22 环境温度传感器\n23 压缩机排气传感器\n24 热交换器液侧温度传感器\n29 低压压力传感器\n31\n系统室内机和室外机能力设定、容量\n组合错误容量代码设定错误，室内机合计容量代码过大、过小\n35 室内机编号设定错误 同一制冷循环存在相同编号的室内机\n36 室内机组合错误 室内机为 J型(用22制冷剂)\n38 室外机的保护电路异常 室外机PCB故障，接线错误\n43\n压力压比过低保护启动 压缩机不良( 变频器故障、压缩机电源线不良)\n44 低压过高保护启动 制冷时室内热负荷过大、制热时室外温度过高、电子膨胀阀锁定全开状态\n45 高压过高保护启动 制冷剂过量、超负荷运行，热交换器散热不良\n46 高压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n47 低压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n48\n变频器变频器过流保护动作 过载、过流、压缩机堵转\n51 电流传感器异常 电流传感器故障\n53 变频器错误信号检出 驱动IC错误信号检出( 过流、低电压、短路保护)\n54变频器散热片温度过高、保护动\n作变频器散热片传感器异常、热交换器堵塞、风扇电机异常\n55 变频器不动作 变频基板异常\n57室外机风扇 风扇电机保护动作 变频基板- 风扇电机接线断线、接线错误、风扇电机异常\nEE 压缩机压缩机保护报警( 不可通过线控\n器复位)02、07、08、39、43-45 、47报警代码在 6小时内出现 3次压缩机损坏\n报警\nb1室内机序号设定 地址，制冷剂系统设定错误 地址，制冷剂系统设定超过 64的情况\nb5室内机连接台数 室内机连接台数错误 非H-LINK11z 的室内机连接超过 17台的情况\nR6Q·v~[¶QlO\u0017S÷\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be3e8a1a97084f27"], "source_page_nos": [1], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ef3bc4fc0912e9d8", "domain_id": "hvac", "doc_id": "doc_dfc98be7b26b4590", "doc_name": "【日立】日立商用中央空调-故障代码表.pdf", "page_no": 1, "chunk_id": "chunk_be3e8a1a97084f27", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:46", "structured_payload_candidate": {"code": "46", "category": "压力", "description": "高压过低保护启动", "cause": "制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏", "title": "Fault Code 46 - High Pressure Too Low Protection Activated", "summary": "High pressure too low protection activated due to insufficient refrigerant, electronic expansion valve locked closed, or refrigerant leakage."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "代码 类别 异常内容 原因\n01 室内机 保护装置跳脱 接水盘水位高，浮子开关动作\n02 室外机 保护装置跳脱 制冷剂管路堵塞，制冷剂过多、不凝缩气体混入；相序错误\n03\n通讯问题室内机和室外机之间通讯异常 操作回路的插线商子松脱、断线、接线错误\n室外机和室外机之间通讯异常 室外机电源 OFF、保险丝熔断\n04室外机基板和压机驱动板通讯异\n常通讯错误、断线、接线错误\n05 电源相序 电源相序异常 相序错误、缺相\n06 电压波动 变频电压异常 电源电压波动，接线错误或供电线路容量不足\n07\n制冷循环排气过热度减小 制冷剂过多、电子膨胀阀锁定全开状态\n08 排气过热度过高( 压缩机顶部) 制冷剂不足、泄漏、堵塞或电子膨胀阀锁定在关闭状态\n09室外风扇电机 保护装置跳脱 风扇电机故障\n11\n室内机传感器回风温度传感器\n温度传感器故障，传感器连接不良12 出风温度传感器\n13 液管温度传感器\n14 气管温度传感器\n16 线控器温度传感器异常\n17 线控器开关内置温度传感器异常\n21\n室外机传感器高压压力传感器\n传感器故障，传感器连接不良22 环境温度传感器\n23 压缩机排气传感器\n24 热交换器液侧温度传感器\n29 低压压力传感器\n31\n系统室内机和室外机能力设定、容量\n组合错误容量代码设定错误，室内机合计容量代码过大、过小\n35 室内机编号设定错误 同一制冷循环存在相同编号的室内机\n36 室内机组合错误 室内机为 J型(用22制冷剂)\n38 室外机的保护电路异常 室外机PCB故障，接线错误\n43\n压力压比过低保护启动 压缩机不良( 变频器故障、压缩机电源线不良)\n44 低压过高保护启动 制冷时室内热负荷过大、制热时室外温度过高、电子膨胀阀锁定全开状态\n45 高压过高保护启动 制冷剂过量、超负荷运行，热交换器散热不良\n46 高压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n47 低压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n48\n变频器变频器过流保护动作 过载、过流、压缩机堵转\n51 电流传感器异常 电流传感器故障\n53 变频器错误信号检出 驱动IC错误信号检出( 过流、低电压、短路保护)\n54变频器散热片温度过高、保护动\n作变频器散热片传感器异常、热交换器堵塞、风扇电机异常\n55 变频器不动作 变频基板异常\n57室外机风扇 风扇电机保护动作 变频基板- 风扇电机接线断线、接线错误、风扇电机异常\nEE 压缩机压缩机保护报警( 不可通过线控\n器复位)02、07、08、39、43-45 、47报警代码在 6小时内出现 3次压缩机损坏\n报警\nb1室内机序号设定 地址，制冷剂系统设定错误 地址，制冷剂系统设定超过 64的情况\nb5室内机连接台数 室内机连接台数错误 非H-LINK11z 的室内机连接超过 17台的情况\nR6Q·v~[¶QlO\u0017S÷\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be3e8a1a97084f27"], "source_page_nos": [1], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7018372ab865cb32", "domain_id": "hvac", "doc_id": "doc_dfc98be7b26b4590", "doc_name": "【日立】日立商用中央空调-故障代码表.pdf", "page_no": 1, "chunk_id": "chunk_be3e8a1a97084f27", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:47", "structured_payload_candidate": {"code": "47", "category": "压力", "description": "低压过低保护启动", "cause": "制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏", "title": "Fault Code 47 - Low Pressure Too Low Protection Activated", "summary": "Low pressure too low protection activated due to insufficient refrigerant, electronic expansion valve locked closed, or refrigerant leakage."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "代码 类别 异常内容 原因\n01 室内机 保护装置跳脱 接水盘水位高，浮子开关动作\n02 室外机 保护装置跳脱 制冷剂管路堵塞，制冷剂过多、不凝缩气体混入；相序错误\n03\n通讯问题室内机和室外机之间通讯异常 操作回路的插线商子松脱、断线、接线错误\n室外机和室外机之间通讯异常 室外机电源 OFF、保险丝熔断\n04室外机基板和压机驱动板通讯异\n常通讯错误、断线、接线错误\n05 电源相序 电源相序异常 相序错误、缺相\n06 电压波动 变频电压异常 电源电压波动，接线错误或供电线路容量不足\n07\n制冷循环排气过热度减小 制冷剂过多、电子膨胀阀锁定全开状态\n08 排气过热度过高( 压缩机顶部) 制冷剂不足、泄漏、堵塞或电子膨胀阀锁定在关闭状态\n09室外风扇电机 保护装置跳脱 风扇电机故障\n11\n室内机传感器回风温度传感器\n温度传感器故障，传感器连接不良12 出风温度传感器\n13 液管温度传感器\n14 气管温度传感器\n16 线控器温度传感器异常\n17 线控器开关内置温度传感器异常\n21\n室外机传感器高压压力传感器\n传感器故障，传感器连接不良22 环境温度传感器\n23 压缩机排气传感器\n24 热交换器液侧温度传感器\n29 低压压力传感器\n31\n系统室内机和室外机能力设定、容量\n组合错误容量代码设定错误，室内机合计容量代码过大、过小\n35 室内机编号设定错误 同一制冷循环存在相同编号的室内机\n36 室内机组合错误 室内机为 J型(用22制冷剂)\n38 室外机的保护电路异常 室外机PCB故障，接线错误\n43\n压力压比过低保护启动 压缩机不良( 变频器故障、压缩机电源线不良)\n44 低压过高保护启动 制冷时室内热负荷过大、制热时室外温度过高、电子膨胀阀锁定全开状态\n45 高压过高保护启动 制冷剂过量、超负荷运行，热交换器散热不良\n46 高压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n47 低压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n48\n变频器变频器过流保护动作 过载、过流、压缩机堵转\n51 电流传感器异常 电流传感器故障\n53 变频器错误信号检出 驱动IC错误信号检出( 过流、低电压、短路保护)\n54变频器散热片温度过高、保护动\n作变频器散热片传感器异常、热交换器堵塞、风扇电机异常\n55 变频器不动作 变频基板异常\n57室外机风扇 风扇电机保护动作 变频基板- 风扇电机接线断线、接线错误、风扇电机异常\nEE 压缩机压缩机保护报警( 不可通过线控\n器复位)02、07、08、39、43-45 、47报警代码在 6小时内出现 3次压缩机损坏\n报警\nb1室内机序号设定 地址，制冷剂系统设定错误 地址，制冷剂系统设定超过 64的情况\nb5室内机连接台数 室内机连接台数错误 非H-LINK11z 的室内机连接超过 17台的情况\nR6Q·v~[¶QlO\u0017S÷\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be3e8a1a97084f27"], "source_page_nos": [1], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_282d6039c2ca9fc6", "domain_id": "hvac", "doc_id": "doc_dfc98be7b26b4590", "doc_name": "【日立】日立商用中央空调-故障代码表.pdf", "page_no": 1, "chunk_id": "chunk_be3e8a1a97084f27", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:48", "structured_payload_candidate": {"code": "48", "category": "变频器", "description": "变频器过流保护动作", "cause": "过载、过流、压缩机堵转", "title": "Fault Code 48 - Inverter Overcurrent Protection Activated", "summary": "Inverter overcurrent protection activated due to overload, overcurrent, or compressor locked rotor."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "代码 类别 异常内容 原因\n01 室内机 保护装置跳脱 接水盘水位高，浮子开关动作\n02 室外机 保护装置跳脱 制冷剂管路堵塞，制冷剂过多、不凝缩气体混入；相序错误\n03\n通讯问题室内机和室外机之间通讯异常 操作回路的插线商子松脱、断线、接线错误\n室外机和室外机之间通讯异常 室外机电源 OFF、保险丝熔断\n04室外机基板和压机驱动板通讯异\n常通讯错误、断线、接线错误\n05 电源相序 电源相序异常 相序错误、缺相\n06 电压波动 变频电压异常 电源电压波动，接线错误或供电线路容量不足\n07\n制冷循环排气过热度减小 制冷剂过多、电子膨胀阀锁定全开状态\n08 排气过热度过高( 压缩机顶部) 制冷剂不足、泄漏、堵塞或电子膨胀阀锁定在关闭状态\n09室外风扇电机 保护装置跳脱 风扇电机故障\n11\n室内机传感器回风温度传感器\n温度传感器故障，传感器连接不良12 出风温度传感器\n13 液管温度传感器\n14 气管温度传感器\n16 线控器温度传感器异常\n17 线控器开关内置温度传感器异常\n21\n室外机传感器高压压力传感器\n传感器故障，传感器连接不良22 环境温度传感器\n23 压缩机排气传感器\n24 热交换器液侧温度传感器\n29 低压压力传感器\n31\n系统室内机和室外机能力设定、容量\n组合错误容量代码设定错误，室内机合计容量代码过大、过小\n35 室内机编号设定错误 同一制冷循环存在相同编号的室内机\n36 室内机组合错误 室内机为 J型(用22制冷剂)\n38 室外机的保护电路异常 室外机PCB故障，接线错误\n43\n压力压比过低保护启动 压缩机不良( 变频器故障、压缩机电源线不良)\n44 低压过高保护启动 制冷时室内热负荷过大、制热时室外温度过高、电子膨胀阀锁定全开状态\n45 高压过高保护启动 制冷剂过量、超负荷运行，热交换器散热不良\n46 高压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n47 低压过低保护启动 制冷剂不足，电子膨胀阀锁定在关闭状态，制冷剂泄漏\n48\n变频器变频器过流保护动作 过载、过流、压缩机堵转\n51 电流传感器异常 电流传感器故障\n53 变频器错误信号检出 驱动IC错误信号检出( 过流、低电压、短路保护)\n54变频器散热片温度过高、保护动\n作变频器散热片传感器异常、热交换器堵塞、风扇电机异常\n55 变频器不动作 变频基板异常\n57室外机风扇 风扇电机保护动作 变频基板- 风扇电机接线断线、接线错误、风扇电机异常\nEE 压缩机压缩机保护报警( 不可通过线控\n器复位)02、07、08、39、43-45 、47报警代码在 6小时内出现 3次压缩机损坏\n报警\nb1室内机序号设定 地址，制冷剂系统设定错误 地址，制冷剂系统设定超过 64的情况\nb5室内机连接台数 室内机连接台数错误 非H-LINK11z 的室内机连接超过 17台的情况\nR6Q·v~[¶QlO\u0017S÷\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_be3e8a1a97084f27"], "source_page_nos": [1], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
