{"candidate_id": "cand_34bc724f421b8931", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 8, "chunk_id": "chunk_0e652810e5ac4863", "knowledge_object_type": "performance_spec", "canonical_key_candidate": "hvac:screw_chiller:performance_spec:maximum_ambient_temperature", "structured_payload_candidate": {"parameter_name": "环境温度（室温）", "value": "≤40℃", "title": "Maximum ambient temperature", "summary": "Ambient temperature should be ≤40°C."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 11 页 共 33 页\n8.机组启动及运行\n8.1机组启动前检查项\n8.1.1水路部分\n检查所有的水系统管路，确认蒸发器和冷凝器水路连接无误而且水流方向正确，检查上述换热器进\n出水管是否连接良好，开启所有的水阀，启动相关水泵。冲洗水管，保证水系统清洁，检查所有的水管\n及连接处是否有泄漏。排出蒸发器和冷凝器水路中的空气，水路应保持清洁不得有锈渍，检测蒸发器和\n冷凝器水侧阻力损失并核对水量是否正确，必须保证温度传感器连接正确。\n8.1.2电路部分\n断开主隔离开关，检查控制柜所有的启动电路和控制电路，确认所有开关在断开位置。检查供给机\n组的电源，其电压波动范围应不超过压缩机铭牌所示额定电压的± 10%，且相电压不平衡不得超过 2%，核\n实是否有足够的供电容量，以满足机组的启动和满载运行。确认所有的电线和保险具有与机组运行相匹\n配的合适规格，并根据相关电控图纸完成所有的连锁控制线路。确认所有的空调附属设备和控制装置运\n行正常，而且在首次机组运行时具有足够的冷却能力以满足机组运行要求。\n8.1.3机组部分\n确认压缩机机油加热器已通电 24小时，通过油分离器视液镜观察油面，若观察不到油面则应加油，\n全开喷液管上的手动截止阀，卸下密封阀帽，完全开启吸、排气截止阀，然后顺时针回 1/2圈，完全开\n启供液截止阀，启动空调附属设备、冷凝水泵及冷冻水泵，检查所有安全控制装置是否在原始状态，其\n设定是否正确，相关检查项可参考下表：\n检查项目 项目 检查方法 控制要求\n日常 1排气压力 检查高压显示值（排气）  1.1～1.8Mpa\n2各运转压缩机间排气压力差  检查高压显示值（排气）  ≤0.1Mpa\n3吸气压力 检查低压显示值（吸气）  0.3～0.6Mpa\n4各运转压缩机间吸气压力差  检查低压显示值（吸气）  ≤0.05Mpa\n5电源 用电压表检查  不超过额定电压的±10%\n6冷却水出口温度  检查温度计  30～40℃\n7冷冻水出口温度  检查温度计  5～10℃\n8振动和燥声  感觉听 无异常振动和噪音\n9环境温度（室温）  检查温度计  ≤40℃\n每季 1冷媒注入量  检查冷媒管路液体流动\n情况 无气泡\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0e652810e5ac4863"], "source_page_nos": [8], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d2f89594ce4c65b0", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 9, "chunk_id": "chunk_cbca619141084a1c", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:screw_chiller:maintenance_procedure:long_term_shutdown_procedure", "structured_payload_candidate": {"title": "Long-term shutdown procedure", "summary": "After compressor pumpdown, close liquid line stop valve, stop pumps, disconnect power, open emergency stop switch, close suction/discharge and liquid line stop valves."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 12 页 共 33 页\n2润滑油注入量  检查油位计  在规定范围内\n8.2机组停机\n紧急停机：红色的按钮是用于出现故障时 使机组紧急停机，在故障排除后才能重新启动。\n长期停机：压缩机完成制冷剂抽空任务并停机后。关闭供液截止阀。停止水泵运行，断开所有供给机组\n和水泵的电源，使紧急停机开关处于断开位置，关闭压缩机吸、排气截止阀和供液截止阀前不得启动机\n组。\n9.电气控制及操作说明\n起始画面\n本说明书以三压缩机机组为例说明 TWSF系列满液式冷水机组人机界面的操作方法， 单\n压缩机和双压缩机机组的显示界面和操作方法与三压缩机机组基本相同，很容易类推，就不\n再赘述。上图是操作界面的起始画面，在此画面可以看到机组的型号、公司网址、控制器以\n及人机界面的版本号。在画面的最下面一行显示的是系统的当前日期和时间。用户只要触摸\n界面就可以进入用户操作界面。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_cbca619141084a1c"], "source_page_nos": [9], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_82c77639976f5c47", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 15, "chunk_id": "chunk_4d1ccb518a81455f", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:cooling_temperature_setpoint_range_and_default", "structured_payload_candidate": {"parameter_name": "制冷温度设置", "range": "6~12℃", "default": "7℃", "title": "Cooling temperature setpoint range and default", "summary": "Cooling temperature setpoint range 6–12°C, default 7°C."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 18 页 共 33 页\n这两个画面是为操作工提供的参数设置画面，用来设置机组运行的控制温度，温差\n设置是用来控制机组启动/停机所使用的。\nl 运行温度设置：通常情况下以冷冻水的出水温度作为机组的控制温度，在此可对控\n制水温进行设定。机组在开启以后，当水温高于设置温度时，机组加载；当控制温\n度低于设置温度的时候机组减载。其允许的设置范围为： 6~12℃，出厂默认设定值\n为7℃。\nl 运行温差设置：当机组接收到开机指令以后，若冷冻水的出水温度≧制冷温度设置+\n运行温差设置，则机组自动启动，当机组启动以后，可通过 温度的自适应控制算法\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4d1ccb518a81455f", "chunk_f388e6f33efd4112"], "source_page_nos": [15, 21], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3d3b5a65fafeade3", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 16, "chunk_id": "chunk_821f929c823f463a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:operating_temperature_differential_range_and_default", "structured_payload_candidate": {"parameter_name": "运行温差设置", "range": "0.5~3℃", "default": "1.5℃", "title": "Operating temperature differential range and default", "summary": "Operating temperature differential range 0.5–3°C, default 1.5°C."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 19 页 共 33 页\n进行加减载控制；当控制温度≦制冷温度设置- 运行温差设置机组减载，当机组运行\n在最低负荷时候，停止机组。运行温差设置不能够设置太小，温差太小，会造成机\n组的频繁启停，增加设备的损耗和能源的浪费，一般在允许的范围内，尽量设置比\n较大的运行温差。允许的设置范围一般在 0.5~3℃。出厂默认设定值为 1.5℃。\n在此画面可以启用或者禁用自动增效功能。若启用了自动增效功能，则机组的出水\n温度设定值可以随着外界环境温度的变化自动调整，从而使机组的运行工况可以根据具\n体的应用情况动态调整，在满足使用需求的前提 下最大限度的降低运行能耗。在此画面\n可以设置随着环境温度的变化应如何对水温设定值进行调整以及调整的范围。在画面的下方显示了当前的环境温度和实际的水温设定值。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_821f929c823f463a"], "source_page_nos": [16], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a8cfeabbcf52fdff", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 22, "chunk_id": "chunk_5d3e1ecc0add4fb0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:temperature_control_pid_defaults", "structured_payload_candidate": {"parameter_name": "温度控制PID", "P_default": 35, "P_range": "5~600", "I_default": 2.5, "I_range": "0.5~10", "D_default": 0, "D_range": "0~10", "title": "Temperature control PID defaults", "summary": "P default 35 (range 5–600), I default 2.5 (range 0.5–10), D default 0 (range 0–10)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 25 页 共 33 页\n进行加减载控制；当控制温度≦制冷温度设置- 运行温差设置机组减载，当机组运行\n在最低负荷时候，停止机组。运行温差设置不能够设置太小，温差太小，会造成机\n组的频繁启停，增加设备的损耗和能源的浪费，一般在允许的范围内，尽量设置比\n较大的运行温差。其允许的设置范围为：0.5~3℃。出厂默认设定值为 1.5℃。\nl 温度控制 PID：为了使得系统运行在更加合理的状态，对于用户的操作工程师级别增\n加了温度控制 P、I、D 设置。这些参数的设置，需要工程师根据现场机组的运行情\n况进行调整。 P的设置范围为： 5~600，出厂默认设定为 35；I的设置范围为： 0.5~10，\n出厂默认设定为 2.5；D的设置范围为：0~10，出厂默认设定为 0，如果没有特殊需\n要，D的值一般设置为 0，否则易造成系统的不稳定。\n2) 运行过热度设置（对于机组的各个系统需要单独设置）\nl 运行过热度： 是满液式水机组必须要设置的参数，这个参数是针对用户操作工程师\n开放的，在系统调整的时候，可根据蒸发器内液体蒸发的具体状况，设置过热度参\n数。过热度的设置范围为：15~35℃，出厂默认设定值为 20℃。\nl 过热度 PID：为了使得系统运行在更加合理的状态，对于用户的操作工程师级别增\n加了过热度控制 P、I、D 设置，需要工程师根据现场机组的运行情况进行调整。P\n的设置范围为 5~600，出厂默认设定为 35；I的设置范围 0.5~10，出厂默认设定为\n1.8； D的设置范围为 0~10，出厂默认值设定为 0，一般如果没有特殊需要， D的值\n一般设置为 0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5d3e1ecc0add4fb0"], "source_page_nos": [22], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5b5734374b5ffc5b", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 22, "chunk_id": "chunk_5d3e1ecc0add4fb0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:superheat_setpoint_range_and_default", "structured_payload_candidate": {"parameter_name": "运行过热度", "range": "15~35℃", "default": "20℃", "title": "Superheat setpoint range and default", "summary": "Superheat setpoint range 15–35°C, default 20°C."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 25 页 共 33 页\n进行加减载控制；当控制温度≦制冷温度设置- 运行温差设置机组减载，当机组运行\n在最低负荷时候，停止机组。运行温差设置不能够设置太小，温差太小，会造成机\n组的频繁启停，增加设备的损耗和能源的浪费，一般在允许的范围内，尽量设置比\n较大的运行温差。其允许的设置范围为：0.5~3℃。出厂默认设定值为 1.5℃。\nl 温度控制 PID：为了使得系统运行在更加合理的状态，对于用户的操作工程师级别增\n加了温度控制 P、I、D 设置。这些参数的设置，需要工程师根据现场机组的运行情\n况进行调整。 P的设置范围为： 5~600，出厂默认设定为 35；I的设置范围为： 0.5~10，\n出厂默认设定为 2.5；D的设置范围为：0~10，出厂默认设定为 0，如果没有特殊需\n要，D的值一般设置为 0，否则易造成系统的不稳定。\n2) 运行过热度设置（对于机组的各个系统需要单独设置）\nl 运行过热度： 是满液式水机组必须要设置的参数，这个参数是针对用户操作工程师\n开放的，在系统调整的时候，可根据蒸发器内液体蒸发的具体状况，设置过热度参\n数。过热度的设置范围为：15~35℃，出厂默认设定值为 20℃。\nl 过热度 PID：为了使得系统运行在更加合理的状态，对于用户的操作工程师级别增\n加了过热度控制 P、I、D 设置，需要工程师根据现场机组的运行情况进行调整。P\n的设置范围为 5~600，出厂默认设定为 35；I的设置范围 0.5~10，出厂默认设定为\n1.8； D的设置范围为 0~10，出厂默认值设定为 0，一般如果没有特殊需要， D的值\n一般设置为 0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5d3e1ecc0add4fb0"], "source_page_nos": [22], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4d698fcaec34576f", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 22, "chunk_id": "chunk_5d3e1ecc0add4fb0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:superheat_pid_defaults", "structured_payload_candidate": {"parameter_name": "过热度PID", "P_default": 35, "P_range": "5~600", "I_default": 1.8, "I_range": "0.5~10", "D_default": 0, "D_range": "0~10", "title": "Superheat PID defaults", "summary": "P default 35 (range 5–600), I default 1.8 (range 0.5–10), D default 0 (range 0–10)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 25 页 共 33 页\n进行加减载控制；当控制温度≦制冷温度设置- 运行温差设置机组减载，当机组运行\n在最低负荷时候，停止机组。运行温差设置不能够设置太小，温差太小，会造成机\n组的频繁启停，增加设备的损耗和能源的浪费，一般在允许的范围内，尽量设置比\n较大的运行温差。其允许的设置范围为：0.5~3℃。出厂默认设定值为 1.5℃。\nl 温度控制 PID：为了使得系统运行在更加合理的状态，对于用户的操作工程师级别增\n加了温度控制 P、I、D 设置。这些参数的设置，需要工程师根据现场机组的运行情\n况进行调整。 P的设置范围为： 5~600，出厂默认设定为 35；I的设置范围为： 0.5~10，\n出厂默认设定为 2.5；D的设置范围为：0~10，出厂默认设定为 0，如果没有特殊需\n要，D的值一般设置为 0，否则易造成系统的不稳定。\n2) 运行过热度设置（对于机组的各个系统需要单独设置）\nl 运行过热度： 是满液式水机组必须要设置的参数，这个参数是针对用户操作工程师\n开放的，在系统调整的时候，可根据蒸发器内液体蒸发的具体状况，设置过热度参\n数。过热度的设置范围为：15~35℃，出厂默认设定值为 20℃。\nl 过热度 PID：为了使得系统运行在更加合理的状态，对于用户的操作工程师级别增\n加了过热度控制 P、I、D 设置，需要工程师根据现场机组的运行情况进行调整。P\n的设置范围为 5~600，出厂默认设定为 35；I的设置范围 0.5~10，出厂默认设定为\n1.8； D的设置范围为 0~10，出厂默认值设定为 0，一般如果没有特殊需要， D的值\n一般设置为 0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5d3e1ecc0add4fb0"], "source_page_nos": [22], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9cdba6b173b14388", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 24, "chunk_id": "chunk_e021becb13c448d2", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:screw_chiller:operational_sequence:compressor_start_stop_logic", "structured_payload_candidate": {"title": "Compressor start/stop logic", "summary": "Start compressor with shortest runtime when demand >30% of single compressor capacity; start next when demand >110%; start third when >210%. Unload and stop longest runtime compressor when demand <50% per compressor."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 27 页 共 33 页\n容量进行限制，如果用户选配了此项功能，则可在此处设定当输入 20mA的容量限\n制信号时所对应的容量限幅。机组的容量限幅将根据输入电流信号的大小在零至此\n设定值之间变化。\n压缩机启停控制：\n机组在接到启动指令以后，若冷冻水出水温度≥制冷温度设置 +运行温差设置，并且计\n算的机组冷量需求大于单台压缩机容量 30%的时候， 机组将首先启动累计运行时间最短压缩\n机，当机组的冷量需求超过单台压缩机容量的 110%时，将启动累计运行时间次短的压缩机，\n当第二台压缩机启动时候，会首先降低首台压缩机的运行容量，使两台压缩机运行在相同容\n量，然后再同时加、减载。当机组的冷量需求超过单台压缩机容量的 210%时，则会自动启\n动第三台压缩机，已经启动的两台压缩机会首先卸载至与第三台压缩机相同的容量，然后三台压缩机再同时加、减载。当机组的冷量需求减少，各压缩机均减载至单台压缩机容量的\n50%以下时，则会自动关闭一台累计运行时间最长的压缩机，随后剩余的压缩机会自动加载\n至90%，再根据冷量需求同步加、减载。若冷量需求进一步减少，则会逐台关闭压缩机，直\n至最后一台压缩机运行在最小容量，若水温持续降低至设定值以下，则会自动关闭最后一台压缩机。各压缩机互为备用，当某一台压缩机出现故障时，其余的压缩机会自动投入运行。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_e021becb13c448d2"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ac3493024f8abe3f", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 28, "chunk_id": "chunk_eac9c2e91580444a", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:screw_chiller:maintenance_procedure:refrigerant_system_moisture_check", "structured_payload_candidate": {"title": "Refrigerant system moisture check", "summary": "Check sight glass for moisture and bubbles; if moisture high or bubbles present, replace filter drier core even if charge is sufficient."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 31 页 共 33 页\n历史报警查询\n用于查询机组报警的历史记录信息。 该画面依次存储了机组所发生报警的日期时间和故\n障原因等信息。\n10.机组维护\n10.1机组\n为保证在最大负荷时，机组能正常运行而不出现故障损坏机组。应按以下各条款定期进行检查。检\n查时必须以这些条款为指导并结合制冷及电气经验进行，保证机组无故障运行。\n10.2制冷系统\n检查系统各供液管路上指示湿度的玻璃视镜，确认内部充满液体且湿度指示为干燥状态。如果显示\n湿度较高或视镜内有气泡，即使机组内已充有足够的制冷剂，也应更换干燥过滤器芯 。\n10.3水系统\n在某些地区，由于水质较硬会使冷凝器接垢，冷凝器将出现过高冷凝压力或蒸发器换热效果不佳，\n并导致故障停机或机组运行不经济，所以在空调进入机组容器之前必须进行水质的检查，如水质达不到\n空调用水的要求，需要进行水质处理，相关水处理可参照 国家标准 GB50050- 1995《工业循环冷却水处理\n设计规范》中的规定，当空调水进入机组长期运行，容器内的铜管仍然会接垢，从而系统出现过高冷凝\n压力或蒸发器换热效果不佳的现象，并导致故障停机和机组运行不经济等现象。为此，应在有需要的时\n候使用化学除垢剂或机械方法来清洗容器水侧。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_eac9c2e91580444a"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4250e291de44ebaf", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 28, "chunk_id": "chunk_eac9c2e91580444a", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:screw_chiller:maintenance_procedure:condenser_and_evaporator_cleaning", "structured_payload_candidate": {"title": "Condenser and evaporator cleaning", "summary": "If scaling causes high condensing pressure or poor evaporator heat transfer, use chemical descaler or mechanical cleaning."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 31 页 共 33 页\n历史报警查询\n用于查询机组报警的历史记录信息。 该画面依次存储了机组所发生报警的日期时间和故\n障原因等信息。\n10.机组维护\n10.1机组\n为保证在最大负荷时，机组能正常运行而不出现故障损坏机组。应按以下各条款定期进行检查。检\n查时必须以这些条款为指导并结合制冷及电气经验进行，保证机组无故障运行。\n10.2制冷系统\n检查系统各供液管路上指示湿度的玻璃视镜，确认内部充满液体且湿度指示为干燥状态。如果显示\n湿度较高或视镜内有气泡，即使机组内已充有足够的制冷剂，也应更换干燥过滤器芯 。\n10.3水系统\n在某些地区，由于水质较硬会使冷凝器接垢，冷凝器将出现过高冷凝压力或蒸发器换热效果不佳，\n并导致故障停机或机组运行不经济，所以在空调进入机组容器之前必须进行水质的检查，如水质达不到\n空调用水的要求，需要进行水质处理，相关水处理可参照 国家标准 GB50050- 1995《工业循环冷却水处理\n设计规范》中的规定，当空调水进入机组长期运行，容器内的铜管仍然会接垢，从而系统出现过高冷凝\n压力或蒸发器换热效果不佳的现象，并导致故障停机和机组运行不经济等现象。为此，应在有需要的时\n候使用化学除垢剂或机械方法来清洗容器水侧。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_eac9c2e91580444a"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5070b09220838e54", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 29, "chunk_id": "chunk_02b9e37bc39f481c", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:screw_chiller:maintenance_procedure:electrical_component_maintenance", "structured_payload_candidate": {"title": "Electrical component maintenance", "summary": "Electrical components should be serviced by experienced engineers; tighten connections monthly."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32 页 共 33 页\n10.4电控部件\n该机组的电控部件应由有经验的工程师进行维修，在维护电控部件前必须了解电路图，了解冷水机\n组的运行原理，在维护、检修电气之前一定要使整个电控相近断电，保险断开或保护器跳开表明短路或\n过载。在更换保险或重新启动压缩机前，必须查明故障并修理，电气组件不须专门维护，只需每月适当\n拧紧线接头。\n10.5推荐保养周期\n1000小时 2500小时 5000小时 20000小时 40000小时\n转子轴承             ○\n电机       △     △    △     △\n喷液控制阀           △     △\n电磁阀          △     △\n吸气过滤器      △    △     △    △\n油过滤器     △    △     △ △    ○\n喷液管路过滤器      △    △     △    △    ○\n冷冻机油         ○     ○\n注：○ 更换   △ 检查\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_02b9e37bc39f481c"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_192fb7055c001a4e", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 29, "chunk_id": "chunk_02b9e37bc39f481c", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:screw_chiller:maintenance_procedure:recommended_maintenance_schedule", "structured_payload_candidate": {"title": "Recommended maintenance schedule", "summary": "Replace rotor bearings at 40000h; replace oil at 20000h and 40000h; inspect motor, valves, filters at intervals."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32 页 共 33 页\n10.4电控部件\n该机组的电控部件应由有经验的工程师进行维修，在维护电控部件前必须了解电路图，了解冷水机\n组的运行原理，在维护、检修电气之前一定要使整个电控相近断电，保险断开或保护器跳开表明短路或\n过载。在更换保险或重新启动压缩机前，必须查明故障并修理，电气组件不须专门维护，只需每月适当\n拧紧线接头。\n10.5推荐保养周期\n1000小时 2500小时 5000小时 20000小时 40000小时\n转子轴承             ○\n电机       △     △    △     △\n喷液控制阀           △     △\n电磁阀          △     △\n吸气过滤器      △    △     △    △\n油过滤器     △    △     △ △    ○\n喷液管路过滤器      △    △     △    △    ○\n冷冻机油         ○     ○\n注：○ 更换   △ 检查\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_02b9e37bc39f481c"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_80adb2777d5db17d", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 30, "chunk_id": "chunk_ffb7e6e036de43fe", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:screw_chiller:fault_diagnostic_rule:unit_does_not_start_no_control_voltage", "structured_payload_candidate": {"title": "Unit does not start - no control voltage", "summary": "Check control transformer fuse."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32页 共 33 页\n11.故障排除\n症状 可能产生的原因 解决方法\n1.机组无法启动 a）断电 a）检查主刀闸开关和主电路熔断器\nb）无控制电压 b）检查控制变压器保险丝\nc）压缩机回路断路器断开 c）闭合断路器，如果跳闸，检查压缩机\nd）低压继电器断电 d）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\ne）水流开关断开 e）开启水泵，检查水流开关\nf）压缩机开关未开 f）关闭电闸，查看报警情况，解决出现的问题\ng）微电脑关机未复位 g）按复位键\n2.压缩机发出嗡嗡\n的声响，\n但不能运转 a）电压低 a）检查主进线电压和机组电压。 如进线电压\n低，请与电力公司联系；如进线电压正常，增\n大电源线的线径。组电压必须在 342~418V的\n范围内。\nb）电源缺相 b）检查保险丝和接线\nc）起动器或接触器故障 c）部分绕组起动方式时，检查触点和延时是否\n正常。\n3.按复位键后压缩\n机仍不能启动，检查指示灯：不亮 a）不需要制冷 a）供给负荷\nb）微电脑正在延时过程中 b）最多等 15分钟\nc）低压继电器断电  c）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\nd）水流开关断开 d）开启水泵，检查水流开关\ne）压缩机电闸开关未开 e）关闭电闸，查看报警情况，解决出现的问题\nf）指示灯烧毁 f）检查指示灯\ng）接线有问题 g）检查接线\n4.压缩机过载 a）压缩机运行电流过高 a）检查电机绝缘电阻，复位过载保护继电器。\n在检测电流下运行压缩机。不要超过 1.25RL。\n请联系顿汉布什公司的服务人员。\n5.油温过高 a）电机线圈有问题 a）检查绝缘电阻\nb）电机冷却不足 b）慢慢地打开液体喷注阀\n6.电机温度过高 a）电机线圈有问题 a）检查绝缘电阻，先关闭压缩机开关，再打开。\n7.吸气压力过低 a）蒸发器供液量不足 a）查看膨胀阀的过热度\nb）制冷剂充注量不足 b）为系统充注制冷剂\nc）蒸发器水侧结垢严重 c）在 满 载 或 接 近 满 载 时 ，检 查蒸发器蒸发温度。\n如蒸发温度和出水温度的之差大于 3℃， 则可能\n是由于污垢引起。此时需要清洁管路。\nd）冷冻水流量不足 d）测试冷冻水通过蒸发器后的压力降，求出水\n流量。如水流量太小，检查冷冻水泵、阀门和\n过滤器。\ne）系统润滑油太多 e）如果油位一直充满视液镜，要排出多余的润\n滑油，使油位位于压缩机视液镜的顶部 3/4处\n即可。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ffb7e6e036de43fe"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_44605204f32b5ba8", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 30, "chunk_id": "chunk_ffb7e6e036de43fe", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:screw_chiller:fault_diagnostic_rule:compressor_hums_but_does_not_start_low_voltage", "structured_payload_candidate": {"title": "Compressor hums but does not start - low voltage", "summary": "Check main incoming voltage and unit voltage; if low, contact power company or increase wire size. Unit voltage must be 342–418V."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32页 共 33 页\n11.故障排除\n症状 可能产生的原因 解决方法\n1.机组无法启动 a）断电 a）检查主刀闸开关和主电路熔断器\nb）无控制电压 b）检查控制变压器保险丝\nc）压缩机回路断路器断开 c）闭合断路器，如果跳闸，检查压缩机\nd）低压继电器断电 d）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\ne）水流开关断开 e）开启水泵，检查水流开关\nf）压缩机开关未开 f）关闭电闸，查看报警情况，解决出现的问题\ng）微电脑关机未复位 g）按复位键\n2.压缩机发出嗡嗡\n的声响，\n但不能运转 a）电压低 a）检查主进线电压和机组电压。 如进线电压\n低，请与电力公司联系；如进线电压正常，增\n大电源线的线径。组电压必须在 342~418V的\n范围内。\nb）电源缺相 b）检查保险丝和接线\nc）起动器或接触器故障 c）部分绕组起动方式时，检查触点和延时是否\n正常。\n3.按复位键后压缩\n机仍不能启动，检查指示灯：不亮 a）不需要制冷 a）供给负荷\nb）微电脑正在延时过程中 b）最多等 15分钟\nc）低压继电器断电  c）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\nd）水流开关断开 d）开启水泵，检查水流开关\ne）压缩机电闸开关未开 e）关闭电闸，查看报警情况，解决出现的问题\nf）指示灯烧毁 f）检查指示灯\ng）接线有问题 g）检查接线\n4.压缩机过载 a）压缩机运行电流过高 a）检查电机绝缘电阻，复位过载保护继电器。\n在检测电流下运行压缩机。不要超过 1.25RL。\n请联系顿汉布什公司的服务人员。\n5.油温过高 a）电机线圈有问题 a）检查绝缘电阻\nb）电机冷却不足 b）慢慢地打开液体喷注阀\n6.电机温度过高 a）电机线圈有问题 a）检查绝缘电阻，先关闭压缩机开关，再打开。\n7.吸气压力过低 a）蒸发器供液量不足 a）查看膨胀阀的过热度\nb）制冷剂充注量不足 b）为系统充注制冷剂\nc）蒸发器水侧结垢严重 c）在 满 载 或 接 近 满 载 时 ，检 查蒸发器蒸发温度。\n如蒸发温度和出水温度的之差大于 3℃， 则可能\n是由于污垢引起。此时需要清洁管路。\nd）冷冻水流量不足 d）测试冷冻水通过蒸发器后的压力降，求出水\n流量。如水流量太小，检查冷冻水泵、阀门和\n过滤器。\ne）系统润滑油太多 e）如果油位一直充满视液镜，要排出多余的润\n滑油，使油位位于压缩机视液镜的顶部 3/4处\n即可。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ffb7e6e036de43fe"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_005d5872e25d5438", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 30, "chunk_id": "chunk_ffb7e6e036de43fe", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:screw_chiller:fault_diagnostic_rule:compressor_overload_high_running_current", "structured_payload_candidate": {"title": "Compressor overload - high running current", "summary": "Check motor insulation resistance, reset overload relay, run compressor and check current does not exceed 1.25 RLA."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32页 共 33 页\n11.故障排除\n症状 可能产生的原因 解决方法\n1.机组无法启动 a）断电 a）检查主刀闸开关和主电路熔断器\nb）无控制电压 b）检查控制变压器保险丝\nc）压缩机回路断路器断开 c）闭合断路器，如果跳闸，检查压缩机\nd）低压继电器断电 d）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\ne）水流开关断开 e）开启水泵，检查水流开关\nf）压缩机开关未开 f）关闭电闸，查看报警情况，解决出现的问题\ng）微电脑关机未复位 g）按复位键\n2.压缩机发出嗡嗡\n的声响，\n但不能运转 a）电压低 a）检查主进线电压和机组电压。 如进线电压\n低，请与电力公司联系；如进线电压正常，增\n大电源线的线径。组电压必须在 342~418V的\n范围内。\nb）电源缺相 b）检查保险丝和接线\nc）起动器或接触器故障 c）部分绕组起动方式时，检查触点和延时是否\n正常。\n3.按复位键后压缩\n机仍不能启动，检查指示灯：不亮 a）不需要制冷 a）供给负荷\nb）微电脑正在延时过程中 b）最多等 15分钟\nc）低压继电器断电  c）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\nd）水流开关断开 d）开启水泵，检查水流开关\ne）压缩机电闸开关未开 e）关闭电闸，查看报警情况，解决出现的问题\nf）指示灯烧毁 f）检查指示灯\ng）接线有问题 g）检查接线\n4.压缩机过载 a）压缩机运行电流过高 a）检查电机绝缘电阻，复位过载保护继电器。\n在检测电流下运行压缩机。不要超过 1.25RL。\n请联系顿汉布什公司的服务人员。\n5.油温过高 a）电机线圈有问题 a）检查绝缘电阻\nb）电机冷却不足 b）慢慢地打开液体喷注阀\n6.电机温度过高 a）电机线圈有问题 a）检查绝缘电阻，先关闭压缩机开关，再打开。\n7.吸气压力过低 a）蒸发器供液量不足 a）查看膨胀阀的过热度\nb）制冷剂充注量不足 b）为系统充注制冷剂\nc）蒸发器水侧结垢严重 c）在 满 载 或 接 近 满 载 时 ，检 查蒸发器蒸发温度。\n如蒸发温度和出水温度的之差大于 3℃， 则可能\n是由于污垢引起。此时需要清洁管路。\nd）冷冻水流量不足 d）测试冷冻水通过蒸发器后的压力降，求出水\n流量。如水流量太小，检查冷冻水泵、阀门和\n过滤器。\ne）系统润滑油太多 e）如果油位一直充满视液镜，要排出多余的润\n滑油，使油位位于压缩机视液镜的顶部 3/4处\n即可。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ffb7e6e036de43fe"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2a1a26e9c251c1e4", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 30, "chunk_id": "chunk_ffb7e6e036de43fe", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:screw_chiller:fault_diagnostic_rule:low_suction_pressure_insufficient_evaporator_feed", "structured_payload_candidate": {"title": "Low suction pressure - insufficient evaporator feed", "summary": "Check expansion valve superheat."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32页 共 33 页\n11.故障排除\n症状 可能产生的原因 解决方法\n1.机组无法启动 a）断电 a）检查主刀闸开关和主电路熔断器\nb）无控制电压 b）检查控制变压器保险丝\nc）压缩机回路断路器断开 c）闭合断路器，如果跳闸，检查压缩机\nd）低压继电器断电 d）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\ne）水流开关断开 e）开启水泵，检查水流开关\nf）压缩机开关未开 f）关闭电闸，查看报警情况，解决出现的问题\ng）微电脑关机未复位 g）按复位键\n2.压缩机发出嗡嗡\n的声响，\n但不能运转 a）电压低 a）检查主进线电压和机组电压。 如进线电压\n低，请与电力公司联系；如进线电压正常，增\n大电源线的线径。组电压必须在 342~418V的\n范围内。\nb）电源缺相 b）检查保险丝和接线\nc）起动器或接触器故障 c）部分绕组起动方式时，检查触点和延时是否\n正常。\n3.按复位键后压缩\n机仍不能启动，检查指示灯：不亮 a）不需要制冷 a）供给负荷\nb）微电脑正在延时过程中 b）最多等 15分钟\nc）低压继电器断电  c）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\nd）水流开关断开 d）开启水泵，检查水流开关\ne）压缩机电闸开关未开 e）关闭电闸，查看报警情况，解决出现的问题\nf）指示灯烧毁 f）检查指示灯\ng）接线有问题 g）检查接线\n4.压缩机过载 a）压缩机运行电流过高 a）检查电机绝缘电阻，复位过载保护继电器。\n在检测电流下运行压缩机。不要超过 1.25RL。\n请联系顿汉布什公司的服务人员。\n5.油温过高 a）电机线圈有问题 a）检查绝缘电阻\nb）电机冷却不足 b）慢慢地打开液体喷注阀\n6.电机温度过高 a）电机线圈有问题 a）检查绝缘电阻，先关闭压缩机开关，再打开。\n7.吸气压力过低 a）蒸发器供液量不足 a）查看膨胀阀的过热度\nb）制冷剂充注量不足 b）为系统充注制冷剂\nc）蒸发器水侧结垢严重 c）在 满 载 或 接 近 满 载 时 ，检 查蒸发器蒸发温度。\n如蒸发温度和出水温度的之差大于 3℃， 则可能\n是由于污垢引起。此时需要清洁管路。\nd）冷冻水流量不足 d）测试冷冻水通过蒸发器后的压力降，求出水\n流量。如水流量太小，检查冷冻水泵、阀门和\n过滤器。\ne）系统润滑油太多 e）如果油位一直充满视液镜，要排出多余的润\n滑油，使油位位于压缩机视液镜的顶部 3/4处\n即可。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ffb7e6e036de43fe"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ba8b01f63187a9e7", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 30, "chunk_id": "chunk_ffb7e6e036de43fe", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:screw_chiller:fault_diagnostic_rule:low_suction_pressure_insufficient_refrigerant_charge", "structured_payload_candidate": {"title": "Low suction pressure - insufficient refrigerant charge", "summary": "Add refrigerant to system."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32页 共 33 页\n11.故障排除\n症状 可能产生的原因 解决方法\n1.机组无法启动 a）断电 a）检查主刀闸开关和主电路熔断器\nb）无控制电压 b）检查控制变压器保险丝\nc）压缩机回路断路器断开 c）闭合断路器，如果跳闸，检查压缩机\nd）低压继电器断电 d）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\ne）水流开关断开 e）开启水泵，检查水流开关\nf）压缩机开关未开 f）关闭电闸，查看报警情况，解决出现的问题\ng）微电脑关机未复位 g）按复位键\n2.压缩机发出嗡嗡\n的声响，\n但不能运转 a）电压低 a）检查主进线电压和机组电压。 如进线电压\n低，请与电力公司联系；如进线电压正常，增\n大电源线的线径。组电压必须在 342~418V的\n范围内。\nb）电源缺相 b）检查保险丝和接线\nc）起动器或接触器故障 c）部分绕组起动方式时，检查触点和延时是否\n正常。\n3.按复位键后压缩\n机仍不能启动，检查指示灯：不亮 a）不需要制冷 a）供给负荷\nb）微电脑正在延时过程中 b）最多等 15分钟\nc）低压继电器断电  c）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\nd）水流开关断开 d）开启水泵，检查水流开关\ne）压缩机电闸开关未开 e）关闭电闸，查看报警情况，解决出现的问题\nf）指示灯烧毁 f）检查指示灯\ng）接线有问题 g）检查接线\n4.压缩机过载 a）压缩机运行电流过高 a）检查电机绝缘电阻，复位过载保护继电器。\n在检测电流下运行压缩机。不要超过 1.25RL。\n请联系顿汉布什公司的服务人员。\n5.油温过高 a）电机线圈有问题 a）检查绝缘电阻\nb）电机冷却不足 b）慢慢地打开液体喷注阀\n6.电机温度过高 a）电机线圈有问题 a）检查绝缘电阻，先关闭压缩机开关，再打开。\n7.吸气压力过低 a）蒸发器供液量不足 a）查看膨胀阀的过热度\nb）制冷剂充注量不足 b）为系统充注制冷剂\nc）蒸发器水侧结垢严重 c）在 满 载 或 接 近 满 载 时 ，检 查蒸发器蒸发温度。\n如蒸发温度和出水温度的之差大于 3℃， 则可能\n是由于污垢引起。此时需要清洁管路。\nd）冷冻水流量不足 d）测试冷冻水通过蒸发器后的压力降，求出水\n流量。如水流量太小，检查冷冻水泵、阀门和\n过滤器。\ne）系统润滑油太多 e）如果油位一直充满视液镜，要排出多余的润\n滑油，使油位位于压缩机视液镜的顶部 3/4处\n即可。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ffb7e6e036de43fe"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_66ae4514695d12df", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 30, "chunk_id": "chunk_ffb7e6e036de43fe", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:screw_chiller:fault_diagnostic_rule:low_suction_pressure_evaporator_scaling", "structured_payload_candidate": {"title": "Low suction pressure - evaporator scaling", "summary": "If difference between evaporating temperature and leaving water temperature >3°C at full load, clean tubes."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32页 共 33 页\n11.故障排除\n症状 可能产生的原因 解决方法\n1.机组无法启动 a）断电 a）检查主刀闸开关和主电路熔断器\nb）无控制电压 b）检查控制变压器保险丝\nc）压缩机回路断路器断开 c）闭合断路器，如果跳闸，检查压缩机\nd）低压继电器断电 d）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\ne）水流开关断开 e）开启水泵，检查水流开关\nf）压缩机开关未开 f）关闭电闸，查看报警情况，解决出现的问题\ng）微电脑关机未复位 g）按复位键\n2.压缩机发出嗡嗡\n的声响，\n但不能运转 a）电压低 a）检查主进线电压和机组电压。 如进线电压\n低，请与电力公司联系；如进线电压正常，增\n大电源线的线径。组电压必须在 342~418V的\n范围内。\nb）电源缺相 b）检查保险丝和接线\nc）起动器或接触器故障 c）部分绕组起动方式时，检查触点和延时是否\n正常。\n3.按复位键后压缩\n机仍不能启动，检查指示灯：不亮 a）不需要制冷 a）供给负荷\nb）微电脑正在延时过程中 b）最多等 15分钟\nc）低压继电器断电  c）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\nd）水流开关断开 d）开启水泵，检查水流开关\ne）压缩机电闸开关未开 e）关闭电闸，查看报警情况，解决出现的问题\nf）指示灯烧毁 f）检查指示灯\ng）接线有问题 g）检查接线\n4.压缩机过载 a）压缩机运行电流过高 a）检查电机绝缘电阻，复位过载保护继电器。\n在检测电流下运行压缩机。不要超过 1.25RL。\n请联系顿汉布什公司的服务人员。\n5.油温过高 a）电机线圈有问题 a）检查绝缘电阻\nb）电机冷却不足 b）慢慢地打开液体喷注阀\n6.电机温度过高 a）电机线圈有问题 a）检查绝缘电阻，先关闭压缩机开关，再打开。\n7.吸气压力过低 a）蒸发器供液量不足 a）查看膨胀阀的过热度\nb）制冷剂充注量不足 b）为系统充注制冷剂\nc）蒸发器水侧结垢严重 c）在 满 载 或 接 近 满 载 时 ，检 查蒸发器蒸发温度。\n如蒸发温度和出水温度的之差大于 3℃， 则可能\n是由于污垢引起。此时需要清洁管路。\nd）冷冻水流量不足 d）测试冷冻水通过蒸发器后的压力降，求出水\n流量。如水流量太小，检查冷冻水泵、阀门和\n过滤器。\ne）系统润滑油太多 e）如果油位一直充满视液镜，要排出多余的润\n滑油，使油位位于压缩机视液镜的顶部 3/4处\n即可。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ffb7e6e036de43fe"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4cac022b15f09c20", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 30, "chunk_id": "chunk_ffb7e6e036de43fe", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:screw_chiller:fault_diagnostic_rule:low_suction_pressure_insufficient_chilled_water_flow", "structured_payload_candidate": {"title": "Low suction pressure - insufficient chilled water flow", "summary": "Measure pressure drop across evaporator to determine flow; if too low, check pump, valves, and strainer."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32页 共 33 页\n11.故障排除\n症状 可能产生的原因 解决方法\n1.机组无法启动 a）断电 a）检查主刀闸开关和主电路熔断器\nb）无控制电压 b）检查控制变压器保险丝\nc）压缩机回路断路器断开 c）闭合断路器，如果跳闸，检查压缩机\nd）低压继电器断电 d）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\ne）水流开关断开 e）开启水泵，检查水流开关\nf）压缩机开关未开 f）关闭电闸，查看报警情况，解决出现的问题\ng）微电脑关机未复位 g）按复位键\n2.压缩机发出嗡嗡\n的声响，\n但不能运转 a）电压低 a）检查主进线电压和机组电压。 如进线电压\n低，请与电力公司联系；如进线电压正常，增\n大电源线的线径。组电压必须在 342~418V的\n范围内。\nb）电源缺相 b）检查保险丝和接线\nc）起动器或接触器故障 c）部分绕组起动方式时，检查触点和延时是否\n正常。\n3.按复位键后压缩\n机仍不能启动，检查指示灯：不亮 a）不需要制冷 a）供给负荷\nb）微电脑正在延时过程中 b）最多等 15分钟\nc）低压继电器断电  c）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\nd）水流开关断开 d）开启水泵，检查水流开关\ne）压缩机电闸开关未开 e）关闭电闸，查看报警情况，解决出现的问题\nf）指示灯烧毁 f）检查指示灯\ng）接线有问题 g）检查接线\n4.压缩机过载 a）压缩机运行电流过高 a）检查电机绝缘电阻，复位过载保护继电器。\n在检测电流下运行压缩机。不要超过 1.25RL。\n请联系顿汉布什公司的服务人员。\n5.油温过高 a）电机线圈有问题 a）检查绝缘电阻\nb）电机冷却不足 b）慢慢地打开液体喷注阀\n6.电机温度过高 a）电机线圈有问题 a）检查绝缘电阻，先关闭压缩机开关，再打开。\n7.吸气压力过低 a）蒸发器供液量不足 a）查看膨胀阀的过热度\nb）制冷剂充注量不足 b）为系统充注制冷剂\nc）蒸发器水侧结垢严重 c）在 满 载 或 接 近 满 载 时 ，检 查蒸发器蒸发温度。\n如蒸发温度和出水温度的之差大于 3℃， 则可能\n是由于污垢引起。此时需要清洁管路。\nd）冷冻水流量不足 d）测试冷冻水通过蒸发器后的压力降，求出水\n流量。如水流量太小，检查冷冻水泵、阀门和\n过滤器。\ne）系统润滑油太多 e）如果油位一直充满视液镜，要排出多余的润\n滑油，使油位位于压缩机视液镜的顶部 3/4处\n即可。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ffb7e6e036de43fe"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7ab8cee602790273", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 30, "chunk_id": "chunk_ffb7e6e036de43fe", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:screw_chiller:fault_diagnostic_rule:low_suction_pressure_excess_oil_in_system", "structured_payload_candidate": {"title": "Low suction pressure - excess oil in system", "summary": "If oil level fills sight glass, drain excess oil to 3/4 of sight glass."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32页 共 33 页\n11.故障排除\n症状 可能产生的原因 解决方法\n1.机组无法启动 a）断电 a）检查主刀闸开关和主电路熔断器\nb）无控制电压 b）检查控制变压器保险丝\nc）压缩机回路断路器断开 c）闭合断路器，如果跳闸，检查压缩机\nd）低压继电器断电 d）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\ne）水流开关断开 e）开启水泵，检查水流开关\nf）压缩机开关未开 f）关闭电闸，查看报警情况，解决出现的问题\ng）微电脑关机未复位 g）按复位键\n2.压缩机发出嗡嗡\n的声响，\n但不能运转 a）电压低 a）检查主进线电压和机组电压。 如进线电压\n低，请与电力公司联系；如进线电压正常，增\n大电源线的线径。组电压必须在 342~418V的\n范围内。\nb）电源缺相 b）检查保险丝和接线\nc）起动器或接触器故障 c）部分绕组起动方式时，检查触点和延时是否\n正常。\n3.按复位键后压缩\n机仍不能启动，检查指示灯：不亮 a）不需要制冷 a）供给负荷\nb）微电脑正在延时过程中 b）最多等 15分钟\nc）低压继电器断电  c）检查供电（电压过低，相电压不平衡）当问\n题解决后复位\nd）水流开关断开 d）开启水泵，检查水流开关\ne）压缩机电闸开关未开 e）关闭电闸，查看报警情况，解决出现的问题\nf）指示灯烧毁 f）检查指示灯\ng）接线有问题 g）检查接线\n4.压缩机过载 a）压缩机运行电流过高 a）检查电机绝缘电阻，复位过载保护继电器。\n在检测电流下运行压缩机。不要超过 1.25RL。\n请联系顿汉布什公司的服务人员。\n5.油温过高 a）电机线圈有问题 a）检查绝缘电阻\nb）电机冷却不足 b）慢慢地打开液体喷注阀\n6.电机温度过高 a）电机线圈有问题 a）检查绝缘电阻，先关闭压缩机开关，再打开。\n7.吸气压力过低 a）蒸发器供液量不足 a）查看膨胀阀的过热度\nb）制冷剂充注量不足 b）为系统充注制冷剂\nc）蒸发器水侧结垢严重 c）在 满 载 或 接 近 满 载 时 ，检 查蒸发器蒸发温度。\n如蒸发温度和出水温度的之差大于 3℃， 则可能\n是由于污垢引起。此时需要清洁管路。\nd）冷冻水流量不足 d）测试冷冻水通过蒸发器后的压力降，求出水\n流量。如水流量太小，检查冷冻水泵、阀门和\n过滤器。\ne）系统润滑油太多 e）如果油位一直充满视液镜，要排出多余的润\n滑油，使油位位于压缩机视液镜的顶部 3/4处\n即可。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ffb7e6e036de43fe"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_11d2bb35159cacb4", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 31, "chunk_id": "chunk_fd01ad3232464393", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:screw_chiller:fault_diagnostic_rule:high_discharge_pressure_insufficient_condenser_water_flow", "structured_payload_candidate": {"title": "High discharge pressure - insufficient condenser water flow", "summary": "Check condenser pump operation and water strainer for blockage."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32页 共 33 页\n8.排气压力过高 a）流经冷凝器的水量不足 a）检查冷凝器水泵的运行情况。查看水过滤器\n是否有阻塞，不干净现象\nb）冷凝器水侧结垢严重 b）在满载或接近满载时，检查冷凝器过冷度。\n如过冷度比水路清渣时高出 1.1℃， 则可能是由\n于污垢引起。清洁管路。\n9.油槽油位低 a）压缩机油位低 a）压缩机油镜中油位偏低是允许的，如果过低\n请与售后服务人员联系。\n10.油位低关机 a）压缩机缺油 a）为机组补充对应规格的润滑油，或与售后服\n务人员联系。\n11.冰点报警 a）水温设置点设置的太低 a）检查微电脑中出水温度的设置\nb）负荷波动太大 b）为了能够自动控制，正常工作，机组负载的\n增加必须降低到一个合理的速度。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_fd01ad3232464393"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fedff0ed2732e23a", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 31, "chunk_id": "chunk_fd01ad3232464393", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:screw_chiller:fault_diagnostic_rule:high_discharge_pressure_condenser_scaling", "structured_payload_candidate": {"title": "High discharge pressure - condenser scaling", "summary": "If subcooling is 1.1°C higher than when tubes were clean at full load, clean tubes."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32页 共 33 页\n8.排气压力过高 a）流经冷凝器的水量不足 a）检查冷凝器水泵的运行情况。查看水过滤器\n是否有阻塞，不干净现象\nb）冷凝器水侧结垢严重 b）在满载或接近满载时，检查冷凝器过冷度。\n如过冷度比水路清渣时高出 1.1℃， 则可能是由\n于污垢引起。清洁管路。\n9.油槽油位低 a）压缩机油位低 a）压缩机油镜中油位偏低是允许的，如果过低\n请与售后服务人员联系。\n10.油位低关机 a）压缩机缺油 a）为机组补充对应规格的润滑油，或与售后服\n务人员联系。\n11.冰点报警 a）水温设置点设置的太低 a）检查微电脑中出水温度的设置\nb）负荷波动太大 b）为了能够自动控制，正常工作，机组负载的\n增加必须降低到一个合理的速度。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_fd01ad3232464393"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_bd015503f106dbc0", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 31, "chunk_id": "chunk_fd01ad3232464393", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:screw_chiller:fault_diagnostic_rule:freeze_alarm_setpoint_too_low", "structured_payload_candidate": {"title": "Freeze alarm - setpoint too low", "summary": "Check leaving water temperature setpoint in controller."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32页 共 33 页\n8.排气压力过高 a）流经冷凝器的水量不足 a）检查冷凝器水泵的运行情况。查看水过滤器\n是否有阻塞，不干净现象\nb）冷凝器水侧结垢严重 b）在满载或接近满载时，检查冷凝器过冷度。\n如过冷度比水路清渣时高出 1.1℃， 则可能是由\n于污垢引起。清洁管路。\n9.油槽油位低 a）压缩机油位低 a）压缩机油镜中油位偏低是允许的，如果过低\n请与售后服务人员联系。\n10.油位低关机 a）压缩机缺油 a）为机组补充对应规格的润滑油，或与售后服\n务人员联系。\n11.冰点报警 a）水温设置点设置的太低 a）检查微电脑中出水温度的设置\nb）负荷波动太大 b）为了能够自动控制，正常工作，机组负载的\n增加必须降低到一个合理的速度。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_fd01ad3232464393"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c1408d1abf900d14", "domain_id": "hvac", "doc_id": "doc_5d9906fdabaa47dd", "doc_name": "【天加】水冷螺杆式冷水机组操作使用说明书.3.pdf", "page_no": 31, "chunk_id": "chunk_fd01ad3232464393", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:screw_chiller:fault_diagnostic_rule:freeze_alarm_load_fluctuation_too_large", "structured_payload_candidate": {"title": "Freeze alarm - load fluctuation too large", "summary": "Reduce load increase rate to a reasonable speed for stable control."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "水冷满液式螺杆式水机组 （用户手册）  V1.0\n南京天加空调设备有限公司                                      第 32页 共 33 页\n8.排气压力过高 a）流经冷凝器的水量不足 a）检查冷凝器水泵的运行情况。查看水过滤器\n是否有阻塞，不干净现象\nb）冷凝器水侧结垢严重 b）在满载或接近满载时，检查冷凝器过冷度。\n如过冷度比水路清渣时高出 1.1℃， 则可能是由\n于污垢引起。清洁管路。\n9.油槽油位低 a）压缩机油位低 a）压缩机油镜中油位偏低是允许的，如果过低\n请与售后服务人员联系。\n10.油位低关机 a）压缩机缺油 a）为机组补充对应规格的润滑油，或与售后服\n务人员联系。\n11.冰点报警 a）水温设置点设置的太低 a）检查微电脑中出水温度的设置\nb）负荷波动太大 b）为了能够自动控制，正常工作，机组负载的\n增加必须降低到一个合理的速度。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_fd01ad3232464393"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
