{"knowledge_type": "parameter_spec", "title": "High pressure cut-out", "canonical_key_hint": "high pressure cut-out", "summary": "High pressure switch cuts out at 400±10 psig (2.76±0.069 MPa) and resets at 250±15 psig (1.72±0.103 MPa)", "structured_payload": {"parameter_name": "high_pressure_cutout", "value": "cut-out 400±10 psig (2.76±0.069 MPa), reset 250±15 psig (1.72±0.103 MPa)", "unit": null, "applies_to": null}, "evidence_quote": "高压压力大于 400±10 psig （ .  ±0.0  Mpa） 以上是，即停止压缩机的运转，压力降低到   0±1  psig （1.  ±0.103Mpa） 时，即自动复位。", "page_hint": 15, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Fault code OP", "canonical_key_hint": "OP", "summary": "Use side pump overload; shuts down all peripherals", "structured_payload": {"code": "OP", "description": "使用侧水泵过载", "action": "关闭所有外设"}, "evidence_quote": "D-IN  OV-PUMP 使用侧水泵过载 B OP 关闭所有外设", "page_hint": 17, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Fault code SL (dual compressor)", "canonical_key_hint": "SL", "summary": "Use side outlet water temperature sensor short/open; shuts down all peripherals", "structured_payload": {"code": "SL", "description": "使用侧出水温度短/开路", "action": "关闭所有外设"}, "evidence_quote": "TH  使用侧出水温度短/开路 A SL 关闭所有外设", "page_hint": 18, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Fault code C2 (dual compressor)", "canonical_key_hint": "C2", "summary": "Compressor 2 overload; shuts down compressor 2 only", "structured_payload": {"code": "C2", "description": "压缩机 2过载", "action": "只是关闭压缩机 2"}, "evidence_quote": "D-IN  OV-COMP  压缩机 过载 E C  只是关闭压缩机", "page_hint": 18, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "fault_code", "title": "Fault code L2 (dual compressor)", "canonical_key_hint": "L2", "summary": "Compressor 2 low pressure alarm; shuts down compressor 2 only", "structured_payload": {"code": "L2", "description": "压缩机 2低压报警", "action": "只是关闭压缩机 2"}, "evidence_quote": "D-IN4 FREZ/LP  压缩机 低压报警 E L  只是关闭压缩机", "page_hint": 18, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Water quality limits", "canonical_key_hint": "water quality limits", "summary": "Water quality limits: total hardness < 350 ppm, pH 7-8.5, H2S < 1 ppm, sulfate < 25 ppm, chloride < 150 ppm, CO2 < 50 ppm, TDS < 1000 ppm", "structured_payload": {"parameter_name": "water_quality", "value": "total hardness < 350 ppm, pH 7-8.5, H2S < 1 ppm, sulfate < 25 ppm, chloride < 150 ppm, CO2 < 50 ppm, TDS < 1000 ppm", "unit": null, "applies_to": null}, "evidence_quote": "钙镁总硬度 小于 3 0ppm\nPH  - . \n硫化氢 小于 1ppm\n硫酸盐 小于   ppm\n氯化物 小于 1  ppm\nCO  小于   ppm\n可溶物总和 TDS小于 1000ppm", "page_hint": 16, "confidence": 0.9, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "application_guidance", "title": "Minimum service clearance", "canonical_key_hint": "minimum service clearance", "summary": "Minimum service clearance: front 600 mm, rear 150 mm, top 20 mm", "structured_payload": {"guidance": "Minimum service clearance: front 600 mm, rear 150 mm, top 20 mm"}, "evidence_quote": "机器前方最小维修空间600\n机器后方最小维修空间 150\n最小维修空间（上面）20", "page_hint": 8, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
