{"knowledge_type": "parameter_spec", "title": "WPWE040 power supply", "canonical_key_hint": "WPWE040 power supply", "summary": "WPWE040 power supply is 220V/50Hz/1Ph", "structured_payload": {"parameter_name": "power_supply", "value": "220V/50Hz/1Ph", "unit": null, "applies_to": "WPWE040"}, "evidence_quote": "WPWE040    0/ 0/1", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WPWE060 power supply", "canonical_key_hint": "WPWE060 power supply", "summary": "WPWE060 power supply is 380V/50Hz/3Ph", "structured_payload": {"parameter_name": "power_supply", "value": "380V/50Hz/3Ph", "unit": null, "applies_to": "WPWE060"}, "evidence_quote": "WEWP0 0  3 0/ 0/3", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WPWE080 power supply", "canonical_key_hint": "WPWE080 power supply", "summary": "WPWE080 power supply is 380V/50Hz/3Ph", "structured_payload": {"parameter_name": "power_supply", "value": "380V/50Hz/3Ph", "unit": null, "applies_to": "WPWE080"}, "evidence_quote": "WPWE0 0  3 0/ 0/3", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WPWE100 power supply", "canonical_key_hint": "WPWE100 power supply", "summary": "WPWE100 power supply is 380V/50Hz/3Ph", "structured_payload": {"parameter_name": "power_supply", "value": "380V/50Hz/3Ph", "unit": null, "applies_to": "WPWE100"}, "evidence_quote": "WPWE100  3 0/ 0/3", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WPWE040 pump FLA", "canonical_key_hint": "WPWE040 pump FLA", "summary": "WPWE040 pump full load current is 2.2 A", "structured_payload": {"parameter_name": "pump_FLA", "value": "2.2", "unit": "A", "applies_to": "WPWE040"}, "evidence_quote": "WPWE040    0/ 0/1  .   1 .  －  3.    .  40.3", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE040 compressor RLA", "canonical_key_hint": "WPWE040 compressor RLA", "summary": "WPWE040 compressor rated load current is 11.2 A", "structured_payload": {"parameter_name": "compressor_RLA", "value": "11.2", "unit": "A", "applies_to": "WPWE040"}, "evidence_quote": "WPWE040    0/ 0/1  .   1 .  －  3.    .  40.3", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE040 MCA", "canonical_key_hint": "WPWE040 MCA", "summary": "WPWE040 minimum circuit ampacity is 23.2 A", "structured_payload": {"parameter_name": "MCA", "value": "23.2", "unit": "A", "applies_to": "WPWE040"}, "evidence_quote": "WPWE040    0/ 0/1  .   1 .  －  3.    .  40.3", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE040 recommended fuse", "canonical_key_hint": "WPWE040 recommended fuse", "summary": "WPWE040 recommended fuse size is 30.5 A", "structured_payload": {"parameter_name": "recommended_fuse", "value": "30.5", "unit": "A", "applies_to": "WPWE040"}, "evidence_quote": "WPWE040    0/ 0/1  .   1 .  －  3.    .  40.3", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE040 max fuse", "canonical_key_hint": "WPWE040 max fuse", "summary": "WPWE040 maximum fuse size is 40.3 A", "structured_payload": {"parameter_name": "max_fuse", "value": "40.3", "unit": "A", "applies_to": "WPWE040"}, "evidence_quote": "WPWE040    0/ 0/1  .   1 .  －  3.    .  40.3", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE040 min wire size", "canonical_key_hint": "WPWE040 min wire size", "summary": "WPWE040 minimum copper wire size is 6 mm²", "structured_payload": {"parameter_name": "min_wire_size", "value": "6", "unit": "mm²", "applies_to": "WPWE040"}, "evidence_quote": "WPWE040    0/ 0/1  .   1 .  －  3.    .  40.3  ", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE060 pump FLA", "canonical_key_hint": "WPWE060 pump FLA", "summary": "WPWE060 pump full load current is 1.10 A", "structured_payload": {"parameter_name": "pump_FLA", "value": "1.10", "unit": "A", "applies_to": "WPWE060"}, "evidence_quote": "WEWP0 0  3 0/ 0/3 1.10  .  － 10.  14  0.4  .", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE060 compressor RLA", "canonical_key_hint": "WPWE060 compressor RLA", "summary": "WPWE060 compressor rated load current is 6.0 A", "structured_payload": {"parameter_name": "compressor_RLA", "value": "6.0", "unit": "A", "applies_to": "WPWE060"}, "evidence_quote": "WEWP0 0  3 0/ 0/3 1.10  .  － 10.  14  0.4  .", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE060 MCA", "canonical_key_hint": "WPWE060 MCA", "summary": "WPWE060 minimum circuit ampacity is 10.5 A", "structured_payload": {"parameter_name": "MCA", "value": "10.5", "unit": "A", "applies_to": "WPWE060"}, "evidence_quote": "WEWP0 0  3 0/ 0/3 1.10  .  － 10.  14  0.4  .", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE060 recommended fuse", "canonical_key_hint": "WPWE060 recommended fuse", "summary": "WPWE060 recommended fuse size is 14 A", "structured_payload": {"parameter_name": "recommended_fuse", "value": "14", "unit": "A", "applies_to": "WPWE060"}, "evidence_quote": "WEWP0 0  3 0/ 0/3 1.10  .  － 10.  14  0.4  .", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE060 max fuse", "canonical_key_hint": "WPWE060 max fuse", "summary": "WPWE060 maximum fuse size is 20.4 A", "structured_payload": {"parameter_name": "max_fuse", "value": "20.4", "unit": "A", "applies_to": "WPWE060"}, "evidence_quote": "WEWP0 0  3 0/ 0/3 1.10  .  － 10.  14  0.4  .", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE060 min wire size", "canonical_key_hint": "WPWE060 min wire size", "summary": "WPWE060 minimum copper wire size is 2.5 mm²", "structured_payload": {"parameter_name": "min_wire_size", "value": "2.5", "unit": "mm²", "applies_to": "WPWE060"}, "evidence_quote": "WEWP0 0  3 0/ 0/3 1.10  .  － 10.  14  0.4  .", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE080 pump FLA", "canonical_key_hint": "WPWE080 pump FLA", "summary": "WPWE080 pump full load current is 1.4 A", "structured_payload": {"parameter_name": "pump_FLA", "value": "1.4", "unit": "A", "applies_to": "WPWE080"}, "evidence_quote": "WPWE0 0  3 0/ 0/3 1.4   .3  .3 1 .   0.4   .  4", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE080 compressor1 RLA", "canonical_key_hint": "WPWE080 compressor1 RLA", "summary": "WPWE080 compressor 1 rated load current is 6.3 A", "structured_payload": {"parameter_name": "compressor1_RLA", "value": "6.3", "unit": "A", "applies_to": "WPWE080"}, "evidence_quote": "WPWE0 0  3 0/ 0/3 1.4   .3  .3 1 .   0.4   .  4", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE080 compressor2 RLA", "canonical_key_hint": "WPWE080 compressor2 RLA", "summary": "WPWE080 compressor 2 rated load current is 6.3 A", "structured_payload": {"parameter_name": "compressor2_RLA", "value": "6.3", "unit": "A", "applies_to": "WPWE080"}, "evidence_quote": "WPWE0 0  3 0/ 0/3 1.4   .3  .3 1 .   0.4   .  4", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE080 MCA", "canonical_key_hint": "WPWE080 MCA", "summary": "WPWE080 minimum circuit ampacity is 12.5 A", "structured_payload": {"parameter_name": "MCA", "value": "12.5", "unit": "A", "applies_to": "WPWE080"}, "evidence_quote": "WPWE0 0  3 0/ 0/3 1.4   .3  .3 1 .   0.4   .  4", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE080 recommended fuse", "canonical_key_hint": "WPWE080 recommended fuse", "summary": "WPWE080 recommended fuse size is 20.4 A", "structured_payload": {"parameter_name": "recommended_fuse", "value": "20.4", "unit": "A", "applies_to": "WPWE080"}, "evidence_quote": "WPWE0 0  3 0/ 0/3 1.4   .3  .3 1 .   0.4   .  4", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE080 max fuse", "canonical_key_hint": "WPWE080 max fuse", "summary": "WPWE080 maximum fuse size is 25.5 A", "structured_payload": {"parameter_name": "max_fuse", "value": "25.5", "unit": "A", "applies_to": "WPWE080"}, "evidence_quote": "WPWE0 0  3 0/ 0/3 1.4   .3  .3 1 .   0.4   .  4", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE080 min wire size", "canonical_key_hint": "WPWE080 min wire size", "summary": "WPWE080 minimum copper wire size is 4 mm²", "structured_payload": {"parameter_name": "min_wire_size", "value": "4", "unit": "mm²", "applies_to": "WPWE080"}, "evidence_quote": "WPWE0 0  3 0/ 0/3 1.4   .3  .3 1 .   0.4   .  4", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE100 pump FLA", "canonical_key_hint": "WPWE100 pump FLA", "summary": "WPWE100 pump full load current is 1.4 A", "structured_payload": {"parameter_name": "pump_FLA", "value": "1.4", "unit": "A", "applies_to": "WPWE100"}, "evidence_quote": "WPWE100  3 0/ 0/3 1.4   .3  .3  4.    .3  43.3", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE100 compressor1 RLA", "canonical_key_hint": "WPWE100 compressor1 RLA", "summary": "WPWE100 compressor 1 rated load current is 6.3 A", "structured_payload": {"parameter_name": "compressor1_RLA", "value": "6.3", "unit": "A", "applies_to": "WPWE100"}, "evidence_quote": "WPWE100  3 0/ 0/3 1.4   .3  .3  4.    .3  43.3", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE100 compressor2 RLA", "canonical_key_hint": "WPWE100 compressor2 RLA", "summary": "WPWE100 compressor 2 rated load current is 6.3 A", "structured_payload": {"parameter_name": "compressor2_RLA", "value": "6.3", "unit": "A", "applies_to": "WPWE100"}, "evidence_quote": "WPWE100  3 0/ 0/3 1.4   .3  .3  4.    .3  43.3", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE100 MCA", "canonical_key_hint": "WPWE100 MCA", "summary": "WPWE100 minimum circuit ampacity is 24.5 A", "structured_payload": {"parameter_name": "MCA", "value": "24.5", "unit": "A", "applies_to": "WPWE100"}, "evidence_quote": "WPWE100  3 0/ 0/3 1.4   .3  .3  4.    .3  43.3", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE100 recommended fuse", "canonical_key_hint": "WPWE100 recommended fuse", "summary": "WPWE100 recommended fuse size is 30.3 A", "structured_payload": {"parameter_name": "recommended_fuse", "value": "30.3", "unit": "A", "applies_to": "WPWE100"}, "evidence_quote": "WPWE100  3 0/ 0/3 1.4   .3  .3  4.    .3  43.3", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE100 max fuse", "canonical_key_hint": "WPWE100 max fuse", "summary": "WPWE100 maximum fuse size is 43.3 A", "structured_payload": {"parameter_name": "max_fuse", "value": "43.3", "unit": "A", "applies_to": "WPWE100"}, "evidence_quote": "WPWE100  3 0/ 0/3 1.4   .3  .3  4.    .3  43.3", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE100 min wire size", "canonical_key_hint": "WPWE100 min wire size", "summary": "WPWE100 minimum copper wire size is 6 mm²", "structured_payload": {"parameter_name": "min_wire_size", "value": "6", "unit": "mm²", "applies_to": "WPWE100"}, "evidence_quote": "WPWE100  3 0/ 0/3 1.4   .3  .3  4.    .3  43.3  ", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE040 source side flow limits", "canonical_key_hint": "WPWE040 source side flow limits", "summary": "WPWE040 source side flow lower limit 12 LPM, rated 26 LPM, upper limit 31 LPM", "structured_payload": {"parameter_name": "source_side_flow", "value": "lower 12, rated 26, upper 31", "unit": "LPM", "applies_to": "WPWE040"}, "evidence_quote": "WPWE040 1 ( )   (13) 3 (1 )  3/4\"", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE040 load side flow limits", "canonical_key_hint": "WPWE040 load side flow limits", "summary": "WPWE040 load side flow lower limit 23 LPM, rated 34 LPM, upper limit 44 LPM", "structured_payload": {"parameter_name": "load_side_flow", "value": "lower 23, rated 34, upper 44", "unit": "LPM", "applies_to": "WPWE040"}, "evidence_quote": "WPWE040 1 ( )   (13) 3 (1 )  3/4\"   3 34 4   3/4\"", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE060 source side flow limits", "canonical_key_hint": "WPWE060 source side flow limits", "summary": "WPWE060 source side flow lower limit 22 LPM, rated 43 LPM, upper limit 55 LPM", "structured_payload": {"parameter_name": "source_side_flow", "value": "lower 22, rated 43, upper 55", "unit": "LPM", "applies_to": "WPWE060"}, "evidence_quote": "WPWE0 0   (13) 43( 0)   (  )  3/4\"", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE060 load side flow limits", "canonical_key_hint": "WPWE060 load side flow limits", "summary": "WPWE060 load side flow lower limit 33 LPM, rated 55 LPM, upper limit 66 LPM", "structured_payload": {"parameter_name": "load_side_flow", "value": "lower 33, rated 55, upper 66", "unit": "LPM", "applies_to": "WPWE060"}, "evidence_quote": "WPWE0 0   (13) 43( 0)   (  )  3/4\"  3         3/4\"", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE080 source side flow limits", "canonical_key_hint": "WPWE080 source side flow limits", "summary": "WPWE080 source side flow lower limit 35 LPM, rated 66 LPM, upper limit 83 LPM", "structured_payload": {"parameter_name": "source_side_flow", "value": "lower 35, rated 66, upper 83", "unit": "LPM", "applies_to": "WPWE080"}, "evidence_quote": "WPWE0 0 3 (1 )   (  )   (3 )  1 1/4\"", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE080 load side flow limits", "canonical_key_hint": "WPWE080 load side flow limits", "summary": "WPWE080 load side flow lower limit 44 LPM, rated 88 LPM, upper limit 110 LPM", "structured_payload": {"parameter_name": "load_side_flow", "value": "lower 44, rated 88, upper 110", "unit": "LPM", "applies_to": "WPWE080"}, "evidence_quote": "WPWE0 0 3 (1 )   (  )   (3 )  1 1/4\"  4      1  1 1/4\"", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE100 source side flow limits", "canonical_key_hint": "WPWE100 source side flow limits", "summary": "WPWE100 source side flow lower limit 44 LPM, rated 83 LPM, upper limit 104 LPM", "structured_payload": {"parameter_name": "source_side_flow", "value": "lower 44, rated 83, upper 104", "unit": "LPM", "applies_to": "WPWE100"}, "evidence_quote": "WPWE100 4 (  )  3(33)   (43)  1 1/4\"", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE100 load side flow limits", "canonical_key_hint": "WPWE100 load side flow limits", "summary": "WPWE100 load side flow lower limit 55 LPM, rated 110 LPM, upper limit 114 LPM", "structured_payload": {"parameter_name": "load_side_flow", "value": "lower 55, rated 110, upper 114", "unit": "LPM", "applies_to": "WPWE100"}, "evidence_quote": "WPWE100 4 (  )  3(33)   (43)  1 1/4\"        114  1 1/4\"", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Voltage imbalance limit", "canonical_key_hint": "voltage imbalance limit", "summary": "Maximum allowed voltage imbalance is 2%", "structured_payload": {"parameter_name": "voltage_imbalance_limit", "value": "2", "unit": "%", "applies_to": null}, "evidence_quote": "最大允许的不平衡电压为  ％", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low pressure cut-out", "canonical_key_hint": "low pressure cut-out", "summary": "Low pressure switch cuts out at 25±4 psig (0.172±0.028 MPa) and resets at 45±6 psig (0.310±0.041 MPa)", "structured_payload": {"parameter_name": "low_pressure_cutout", "value": "cut-out 25±4 psig (0.172±0.028 MPa), reset 45±6 psig (0.310±0.041 MPa)", "unit": null, "applies_to": null}, "evidence_quote": "操作压力低于   ±4psig（0.0  ±0.0   Mpa）以下时，即停止压缩机的运行，操作压力达到   ±  psig （0.1  ±0.04 Mpa）时，即自动复位。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "High pressure cut-out", "canonical_key_hint": "high pressure cut-out", "summary": "High pressure switch cuts out at 400±10 psig (2.76±0.069 MPa) and resets at 250±15 psig (1.72±0.103 MPa)", "structured_payload": {"parameter_name": "high_pressure_cutout", "value": "cut-out 400±10 psig (2.76±0.069 MPa), reset 250±15 psig (1.72±0.103 MPa)", "unit": null, "applies_to": null}, "evidence_quote": "高压压力大于 400±10 psig （ .  ±0.0  Mpa） 以上是，即停止压缩机的运转，压力降低到   0±1  psig （1.  ±0.103Mpa） 时，即自动复位。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Winter antifreeze setpoint", "canonical_key_hint": "winter antifreeze setpoint", "summary": "Winter antifreeze function activates when load side water temperature drops below the winter antifreeze set temperature minus 1°C", "structured_payload": {"parameter_name": "winter_antifreeze_setpoint", "value": "set temperature minus 1°C", "unit": "°C", "applies_to": null}, "evidence_quote": "当使用侧水温低于冬季防冻设定温度减一度时，机组自动启动进行防冻运行", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "Fault code SE1", "canonical_key_hint": "SE1", "summary": "Use side return water temperature sensor short/open; shuts down all peripherals", "structured_payload": {"code": "SE1", "description": "使用侧回水温度短/开路", "action": "关闭所有外设"}, "evidence_quote": "TH1 使用侧回水温度短 /开路 A SE1关闭所有外设", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code SL1", "canonical_key_hint": "SL1", "summary": "Use side outlet water temperature sensor short/open; shuts down all peripherals", "structured_payload": {"code": "SL1", "description": "使用侧出水温度短/开路", "action": "关闭所有外设"}, "evidence_quote": "TH  使用侧出水温度短 /开路 A SL1关闭所有外设", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code FL", "canonical_key_hint": "FL", "summary": "Source side water flow insufficient; shuts down all peripherals", "structured_payload": {"code": "FL", "description": "水源侧水流量不足", "action": "关闭所有外设"}, "evidence_quote": "D-IN4 FLOW1 水源侧水流量不足 D FL 关闭所有外设", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code OP", "canonical_key_hint": "OP", "summary": "Use side pump overload; shuts down all peripherals", "structured_payload": {"code": "OP", "description": "使用侧水泵过载", "action": "关闭所有外设"}, "evidence_quote": "D-IN  OV-PUMP 使用侧水泵过载 B OP 关闭所有外设", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code C1", "canonical_key_hint": "C1", "summary": "Compressor 1 overload; shuts down compressor 1 only", "structured_payload": {"code": "C1", "description": "压缩机 1过载", "action": "只是关闭压缩机 1"}, "evidence_quote": "D-IN  OV-COMP1 压缩机 1过载 C C1 只是关闭压缩机 1", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code H1", "canonical_key_hint": "H1", "summary": "Compressor 1 high pressure alarm; shuts down compressor 1 only", "structured_payload": {"code": "H1", "description": "压缩机 1高压报警", "action": "只是关闭压缩机 1"}, "evidence_quote": "D-IN  HP1 压缩机 1高压报警 C H1 只是关闭压缩机 1", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code L1", "canonical_key_hint": "L1", "summary": "Compressor 1 low pressure alarm; shuts down compressor 1 only", "structured_payload": {"code": "L1", "description": "压缩机 1低压报警", "action": "只是关闭压缩机 1"}, "evidence_quote": "D-IN  LP1 压缩机 1低压报警 C L1 只是关闭压缩机 1", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E3", "canonical_key_hint": "E3", "summary": "Use side cooling outlet water temperature too low; shuts down compressor and pump", "structured_payload": {"code": "E3", "description": "使用侧制冷出水温度太低", "action": "关压缩机、水泵"}, "evidence_quote": "使用侧制冷出水温度太低 D E3 关压缩机、 水泵", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code SE (dual compressor)", "canonical_key_hint": "SE", "summary": "Use side return water temperature sensor short/open; shuts down all peripherals", "structured_payload": {"code": "SE", "description": "使用侧回水温度短/开路", "action": "关闭所有外设"}, "evidence_quote": "TH1 使用侧回水温度短/开路 A SE 关闭所有外设", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code SL (dual compressor)", "canonical_key_hint": "SL", "summary": "Use side outlet water temperature sensor short/open; shuts down all peripherals", "structured_payload": {"code": "SL", "description": "使用侧出水温度短/开路", "action": "关闭所有外设"}, "evidence_quote": "TH  使用侧出水温度短/开路 A SL 关闭所有外设", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code H2 (dual compressor)", "canonical_key_hint": "H2", "summary": "Compressor 2 high pressure alarm; shuts down compressor 2 only", "structured_payload": {"code": "H2", "description": "压缩机 2高压报警", "action": "只是关闭压缩机 2"}, "evidence_quote": "D-IN3 OVHT/HP  压缩机 高压报警 E H  只是关闭压缩机", "page_hint": 18, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "Fault code C2 (dual compressor)", "canonical_key_hint": "C2", "summary": "Compressor 2 overload; shuts down compressor 2 only", "structured_payload": {"code": "C2", "description": "压缩机 2过载", "action": "只是关闭压缩机 2"}, "evidence_quote": "D-IN  OV-COMP  压缩机 过载 E C  只是关闭压缩机", "page_hint": 18, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "Fault code L2 (dual compressor)", "canonical_key_hint": "L2", "summary": "Compressor 2 low pressure alarm; shuts down compressor 2 only", "structured_payload": {"code": "L2", "description": "压缩机 2低压报警", "action": "只是关闭压缩机 2"}, "evidence_quote": "D-IN4 FREZ/LP  压缩机 低压报警 E L  只是关闭压缩机", "page_hint": 18, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Winter shutdown drain procedure", "canonical_key_hint": "winter shutdown drain", "summary": "During winter non-use or long-term shutdown, drain water from the unit at the indicated positions to prevent heat exchanger freeze damage.", "structured_payload": {"procedure": "Drain water from unit at indicated positions"}, "evidence_quote": "冬季不使用或长期停机时， 应按左图所示位置对机组进行放水。 确保换热器不会被冻裂。", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Water quality limits", "canonical_key_hint": "water quality limits", "summary": "Water quality limits: total hardness < 350 ppm, pH 7-8.5, H2S < 1 ppm, sulfate < 25 ppm, chloride < 150 ppm, CO2 < 50 ppm, TDS < 1000 ppm", "structured_payload": {"parameter_name": "water_quality", "value": "total hardness < 350 ppm, pH 7-8.5, H2S < 1 ppm, sulfate < 25 ppm, chloride < 150 ppm, CO2 < 50 ppm, TDS < 1000 ppm", "unit": null, "applies_to": null}, "evidence_quote": "钙镁总硬度 小于 3 0ppm\nPH  - . \n硫化氢 小于 1ppm\n硫酸盐 小于   ppm\n氯化物 小于 1  ppm\nCO  小于   ppm\n可溶物总和 TDS小于 1000ppm", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Minimum service clearance", "canonical_key_hint": "minimum service clearance", "summary": "Minimum service clearance: front 600 mm, rear 150 mm, top 20 mm", "structured_payload": {"guidance": "Minimum service clearance: front 600 mm, rear 150 mm, top 20 mm"}, "evidence_quote": "机器前方最小维修空间600\n机器后方最小维修空间 150\n最小维修空间（上面）20", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "Single compressor cooling operation", "canonical_key_hint": "single compressor cooling operation", "summary": "On start, source side water valve opens, pump runs. Compressor starts when load side return water temperature exceeds setpoint. Pump and valve remain on unless unit is turned off.", "structured_payload": {"sequence": "Start: source water valve open, pump on. Compressor on when return water temp > setpoint. Pump and valve stay on until unit off."}, "evidence_quote": "启动机组时， 源侧水阀接通， 随后水泵运行。 当负荷侧回水温度高于设定值时，开启机组； 负荷满足后机组关闭。除非关闭机组， 水泵会一直运转， 水阀也保持开启。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Dual compressor cooling operation", "canonical_key_hint": "dual compressor cooling operation", "summary": "On start, source side water valve opens, pump runs. One compressor starts if return water temp exceeds setpoint; second starts if load is high. Compressors stage off as load decreases. Pump and valve remain on unless unit is turned off.", "structured_payload": {"sequence": "Start: source water valve open, pump on. Compressors stage on/off based on return water temp vs setpoint. Pump and valve stay on until unit off."}, "evidence_quote": "启动机组时， 源侧水阀接通， 随后水泵运行。 当负荷侧回水温度高于设定回水温度时， 启动一台压缩机， 如果负荷较大， 两台压缩机都启动运行。 回水温度满足设定要求后， 关闭一台压缩机，如果负荷继续降低， 两台压缩机都将关闭。除非关闭机组， 水泵会一直运转， 水阀也保持开启。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Flow switch setting", "canonical_key_hint": "flow switch setting", "summary": "Flow switch must be set to open when water flow drops below 50% of system full flow", "structured_payload": {"parameter_name": "flow_switch_setting", "value": "50% of full flow", "unit": "%", "applies_to": null}, "evidence_quote": "其设定值必须在水量低于系统设定全流量的  0%时，立即停止压缩机运转。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Power supply voltage tolerance", "canonical_key_hint": "power supply voltage tolerance", "summary": "Power supply voltage must be within ±10% of nameplate rating", "structured_payload": {"guidance": "Power supply voltage must be within ±10% of nameplate rating"}, "evidence_quote": "电源电压应在标准值的 ±10%范围内变化。", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Preheat requirement before startup in cold weather", "canonical_key_hint": "preheat requirement", "summary": "In winter when ambient temperature is below 1°C, do not cut off power and preheat the unit for 24 hours before startup to avoid compressor damage.", "structured_payload": {"guidance": "When ambient temperature < 1°C, keep power on and preheat unit for 24 hours before startup."}, "evidence_quote": "冬季在环境温度低于 1 ℃时，请不要切断电源， 并在开机前提前  4 小时预热机组， 否则会损坏压缩机。", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE040 nominal capacity", "canonical_key_hint": "WPWE040 nominal capacity", "summary": "WPWE040 nominal capacity is 10 kW", "structured_payload": {"parameter_name": "nominal_capacity", "value": "10", "unit": "kW", "applies_to": "WPWE040"}, "evidence_quote": "040=10kW", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WPWE060 nominal capacity", "canonical_key_hint": "WPWE060 nominal capacity", "summary": "WPWE060 nominal capacity is 15 kW", "structured_payload": {"parameter_name": "nominal_capacity", "value": "15", "unit": "kW", "applies_to": "WPWE060"}, "evidence_quote": "0 0=1 kW", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE080 nominal capacity", "canonical_key_hint": "WPWE080 nominal capacity", "summary": "WPWE080 nominal capacity is 20 kW", "structured_payload": {"parameter_name": "nominal_capacity", "value": "20", "unit": "kW", "applies_to": "WPWE080"}, "evidence_quote": "0 0= 0kW", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE100 nominal capacity", "canonical_key_hint": "WPWE100 nominal capacity", "summary": "WPWE100 nominal capacity is 25 kW", "structured_payload": {"parameter_name": "nominal_capacity", "value": "25", "unit": "kW", "applies_to": "WPWE100"}, "evidence_quote": "100=  kW", "page_hint": 5, "confidence": 0.9}
