{"candidate_id": "cand_47b143db670f313f", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 17, "chunk_id": "chunk_9ffb16198ee3425b", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:se1", "structured_payload_candidate": {"code": "SE1", "type": "A", "description": "水源侧回水温度短/开路", "action": "关闭所有外设", "title": "水源侧回水温度传感器故障 (单压缩机)", "summary": "水源侧回水温度传感器短路或开路，关闭所有外设。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障代码\n单压缩机系统\n序号 输入端口 端口描述 故 障 描 述 类型 代 码 故 障 处 理\n1 TH1 使用侧回水温度短 /开路 A SE1关闭所有外设\n\u0018 TH\u0018 使用侧出水温度短 /开路 A SL1关闭所有外设\n3 TH3 水源侧回水温度短 /开路 A SE1关闭所有外设\n4 TH4 水源侧出水温度短 /开路 A SL1关闭所有外设\n\u0018 D-IN4 FLOW1 水源侧水流量不足 D FL 关闭所有外设\n\u0018 D-IN\u0018 OV-PUMP 使用侧水泵过载 B OP 关闭所有外设\n\u0018 D-IN\u0018 OV-COMP1 压缩机 1过载 C C1 只是关闭压缩机 1\n\u0018 D-IN\u0018 HP1 压缩机 1高压报警 C H1 只是关闭压缩机 1\n\u0018 D-IN\u0018 LP1 压缩机 1低压报警 C L1 只是关闭压缩机 1\n10 D-IN\u0018 FLOW\u0018 使用侧水流量不足 D FL 关闭所有外设\n11  /  /  / 使用侧制冷出水温度太低 D E3 关压缩机、 水泵\n1\u0018 水源侧制冷时进水温度太高 \u0018\u0018自动复位 \u0018\n13 水源侧制冷时进水温度太低 \u0018\u0018自动复位 \u0018\n14 水源侧制热时进水温度太高 \u0018\u0018自动复位 \u0018\n1\u0018 水源侧制热时进水温度太低 \u0018\u0018自动复位 \u0018\n1\u0018 水源侧制热时出水温度太低 \u0018\u0018自动复位 \u0018\n注\n在线控器上 “S”看起来为“\u0018”\n当此故障出现时， 关闭所有外设。 当水温恢复到正常时， 故障自复位， 但机器仍处于关机状态。1.\n\u0018.\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_9ffb16198ee3425b"], "source_page_nos": [17], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Duplicate of water-side return temperature sensor fault. The evidence shows this fault code already covered by cand_e5195d85ea8dd06d and it uses the same code SE1. This is a duplicate entry.", "judge_category": "duplicate"}
{"candidate_id": "cand_e39e51c2119b2747", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 17, "chunk_id": "chunk_9ffb16198ee3425b", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:fl", "structured_payload_candidate": {"code": "FL", "type": "D", "description": "水源侧水流量不足", "action": "关闭所有外设", "title": "水源侧水流量不足 (单压缩机)", "summary": "水源侧水流量不足，关闭所有外设。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障代码\n单压缩机系统\n序号 输入端口 端口描述 故 障 描 述 类型 代 码 故 障 处 理\n1 TH1 使用侧回水温度短 /开路 A SE1关闭所有外设\n\u0018 TH\u0018 使用侧出水温度短 /开路 A SL1关闭所有外设\n3 TH3 水源侧回水温度短 /开路 A SE1关闭所有外设\n4 TH4 水源侧出水温度短 /开路 A SL1关闭所有外设\n\u0018 D-IN4 FLOW1 水源侧水流量不足 D FL 关闭所有外设\n\u0018 D-IN\u0018 OV-PUMP 使用侧水泵过载 B OP 关闭所有外设\n\u0018 D-IN\u0018 OV-COMP1 压缩机 1过载 C C1 只是关闭压缩机 1\n\u0018 D-IN\u0018 HP1 压缩机 1高压报警 C H1 只是关闭压缩机 1\n\u0018 D-IN\u0018 LP1 压缩机 1低压报警 C L1 只是关闭压缩机 1\n10 D-IN\u0018 FLOW\u0018 使用侧水流量不足 D FL 关闭所有外设\n11  /  /  / 使用侧制冷出水温度太低 D E3 关压缩机、 水泵\n1\u0018 水源侧制冷时进水温度太高 \u0018\u0018自动复位 \u0018\n13 水源侧制冷时进水温度太低 \u0018\u0018自动复位 \u0018\n14 水源侧制热时进水温度太高 \u0018\u0018自动复位 \u0018\n1\u0018 水源侧制热时进水温度太低 \u0018\u0018自动复位 \u0018\n1\u0018 水源侧制热时出水温度太低 \u0018\u0018自动复位 \u0018\n注\n在线控器上 “S”看起来为“\u0018”\n当此故障出现时， 关闭所有外设。 当水温恢复到正常时， 故障自复位， 但机器仍处于关机状态。1.\n\u0018.\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_9ffb16198ee3425b", "chunk_7b676fba9e504919"], "source_page_nos": [17, 18], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Duplicate of water-side flow fault. Evidence shows it is already covered by another candidate (cand_09340355ef7eea85) with same code FL and similar description. This candidate is a duplicate.", "judge_category": "duplicate"}
{"candidate_id": "cand_278378d13a3f334d", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 17, "chunk_id": "chunk_9ffb16198ee3425b", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:fl", "structured_payload_candidate": {"code": "FL", "type": "D", "description": "水源侧水流量不足", "action": "关闭所有外设", "title": "水源侧水流量不足 (双压缩机)", "summary": "水源侧水流量不足，关闭所有外设。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障代码\n单压缩机系统\n序号 输入端口 端口描述 故 障 描 述 类型 代 码 故 障 处 理\n1 TH1 使用侧回水温度短 /开路 A SE1关闭所有外设\n\u0018 TH\u0018 使用侧出水温度短 /开路 A SL1关闭所有外设\n3 TH3 水源侧回水温度短 /开路 A SE1关闭所有外设\n4 TH4 水源侧出水温度短 /开路 A SL1关闭所有外设\n\u0018 D-IN4 FLOW1 水源侧水流量不足 D FL 关闭所有外设\n\u0018 D-IN\u0018 OV-PUMP 使用侧水泵过载 B OP 关闭所有外设\n\u0018 D-IN\u0018 OV-COMP1 压缩机 1过载 C C1 只是关闭压缩机 1\n\u0018 D-IN\u0018 HP1 压缩机 1高压报警 C H1 只是关闭压缩机 1\n\u0018 D-IN\u0018 LP1 压缩机 1低压报警 C L1 只是关闭压缩机 1\n10 D-IN\u0018 FLOW\u0018 使用侧水流量不足 D FL 关闭所有外设\n11  /  /  / 使用侧制冷出水温度太低 D E3 关压缩机、 水泵\n1\u0018 水源侧制冷时进水温度太高 \u0018\u0018自动复位 \u0018\n13 水源侧制冷时进水温度太低 \u0018\u0018自动复位 \u0018\n14 水源侧制热时进水温度太高 \u0018\u0018自动复位 \u0018\n1\u0018 水源侧制热时进水温度太低 \u0018\u0018自动复位 \u0018\n1\u0018 水源侧制热时出水温度太低 \u0018\u0018自动复位 \u0018\n注\n在线控器上 “S”看起来为“\u0018”\n当此故障出现时， 关闭所有外设。 当水温恢复到正常时， 故障自复位， 但机器仍处于关机状态。1.\n\u0018.\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_9ffb16198ee3425b", "chunk_7b676fba9e504919"], "source_page_nos": [17, 18], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Duplicate: This candidate repeats the water-side flow fault (FL) but the title claims dual-compressor while evidence points to single-compressor table. Already covered by cand_09340355ef7eea85. Mark as duplicate.", "judge_category": "duplicate"}
{"candidate_id": "cand_4bd1ce968d8ba594", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 17, "chunk_id": "chunk_9ffb16198ee3425b", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:op", "structured_payload_candidate": {"code": "OP", "type": "B", "description": "使用侧水泵过载", "action": "关闭所有外设", "title": "使用侧水泵过载 (双压缩机)", "summary": "使用侧水泵过载，关闭所有外设。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障代码\n单压缩机系统\n序号 输入端口 端口描述 故 障 描 述 类型 代 码 故 障 处 理\n1 TH1 使用侧回水温度短 /开路 A SE1关闭所有外设\n\u0018 TH\u0018 使用侧出水温度短 /开路 A SL1关闭所有外设\n3 TH3 水源侧回水温度短 /开路 A SE1关闭所有外设\n4 TH4 水源侧出水温度短 /开路 A SL1关闭所有外设\n\u0018 D-IN4 FLOW1 水源侧水流量不足 D FL 关闭所有外设\n\u0018 D-IN\u0018 OV-PUMP 使用侧水泵过载 B OP 关闭所有外设\n\u0018 D-IN\u0018 OV-COMP1 压缩机 1过载 C C1 只是关闭压缩机 1\n\u0018 D-IN\u0018 HP1 压缩机 1高压报警 C H1 只是关闭压缩机 1\n\u0018 D-IN\u0018 LP1 压缩机 1低压报警 C L1 只是关闭压缩机 1\n10 D-IN\u0018 FLOW\u0018 使用侧水流量不足 D FL 关闭所有外设\n11  /  /  / 使用侧制冷出水温度太低 D E3 关压缩机、 水泵\n1\u0018 水源侧制冷时进水温度太高 \u0018\u0018自动复位 \u0018\n13 水源侧制冷时进水温度太低 \u0018\u0018自动复位 \u0018\n14 水源侧制热时进水温度太高 \u0018\u0018自动复位 \u0018\n1\u0018 水源侧制热时进水温度太低 \u0018\u0018自动复位 \u0018\n1\u0018 水源侧制热时出水温度太低 \u0018\u0018自动复位 \u0018\n注\n在线控器上 “S”看起来为“\u0018”\n当此故障出现时， 关闭所有外设。 当水温恢复到正常时， 故障自复位， 但机器仍处于关机状态。1.\n\u0018.\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_9ffb16198ee3425b", "chunk_7b676fba9e504919"], "source_page_nos": [17, 18], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Duplicate: Same fault OP as cand_7e39fcd7cb7d931e but filed under dual-compressor title. Evidence shows it's from single-compressor table, so duplicated.", "judge_category": "duplicate"}
{"candidate_id": "cand_04c4ceb6f1a75b13", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 17, "chunk_id": "chunk_9ffb16198ee3425b", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:c1", "structured_payload_candidate": {"code": "C1", "type": "C", "description": "压缩机1过载", "action": "只是关闭压缩机1", "title": "压缩机1过载 (双压缩机)", "summary": "压缩机1过载，仅关闭压缩机1。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障代码\n单压缩机系统\n序号 输入端口 端口描述 故 障 描 述 类型 代 码 故 障 处 理\n1 TH1 使用侧回水温度短 /开路 A SE1关闭所有外设\n\u0018 TH\u0018 使用侧出水温度短 /开路 A SL1关闭所有外设\n3 TH3 水源侧回水温度短 /开路 A SE1关闭所有外设\n4 TH4 水源侧出水温度短 /开路 A SL1关闭所有外设\n\u0018 D-IN4 FLOW1 水源侧水流量不足 D FL 关闭所有外设\n\u0018 D-IN\u0018 OV-PUMP 使用侧水泵过载 B OP 关闭所有外设\n\u0018 D-IN\u0018 OV-COMP1 压缩机 1过载 C C1 只是关闭压缩机 1\n\u0018 D-IN\u0018 HP1 压缩机 1高压报警 C H1 只是关闭压缩机 1\n\u0018 D-IN\u0018 LP1 压缩机 1低压报警 C L1 只是关闭压缩机 1\n10 D-IN\u0018 FLOW\u0018 使用侧水流量不足 D FL 关闭所有外设\n11  /  /  / 使用侧制冷出水温度太低 D E3 关压缩机、 水泵\n1\u0018 水源侧制冷时进水温度太高 \u0018\u0018自动复位 \u0018\n13 水源侧制冷时进水温度太低 \u0018\u0018自动复位 \u0018\n14 水源侧制热时进水温度太高 \u0018\u0018自动复位 \u0018\n1\u0018 水源侧制热时进水温度太低 \u0018\u0018自动复位 \u0018\n1\u0018 水源侧制热时出水温度太低 \u0018\u0018自动复位 \u0018\n注\n在线控器上 “S”看起来为“\u0018”\n当此故障出现时， 关闭所有外设。 当水温恢复到正常时， 故障自复位， 但机器仍处于关机状态。1.\n\u0018.\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_9ffb16198ee3425b", "chunk_7b676fba9e504919"], "source_page_nos": [17, 18], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_8827d6bdd729ce80", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 18, "chunk_id": "chunk_7b676fba9e504919", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:h1", "structured_payload_candidate": {"code": "H1", "type": "C", "description": "压缩机1高压报警", "action": "只是关闭压缩机1", "title": "压缩机1高压报警 (双压缩机)", "summary": "压缩机1高压报警，仅关闭压缩机1。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障代码\n双压缩机系统\n序号 输入端口 端口描述 故 障 描 述 类型 代 码 故 障 处 理\n1 TH1 使用侧回水温度短/开路 A SE 关闭所有外设\n\u0018 TH\u0018 使用侧出水温度短/开路 A SL 关闭所有外设\n4 TH4 水源侧回水温度短/开路 A SL 关闭所有外设\n\u0018 TH\u0018 水源侧出水温度1短/开路 A S\u0018 关闭所有外设\n\u0018 TH\u0018 水源侧出水温度\u0018短/开路 A S3 关闭所有外设\n\u0018 D-IN3 OVHT/HP\u0018 压缩机\u0018高压报警 E H\u0018 只是关闭压缩机\u0018\n\u0018 D-IN\u0018 FLOW1 水源侧水流量不足 D FL 关闭所有外设\n\u0018 D-IN\u0018 OV-PUMP 使用侧水泵过载 B OP 关闭所有外设\n10 D-IN\u0018 FLOW\u0018 使用侧水流量不足 D FL 关闭所有外设\n11 D-IN\u0018 OV-COMP1 压缩机1过载 C C1 只是关闭压缩机1\n1\u0018 D-IN\u0018 OV-COMP\u0018 压缩机\u0018过载 E C\u0018 只是关闭压缩机\u0018\n13 D-IN10 HP1 压缩机1高压报警 C H1 只是关闭压缩机1\n14 D-IN11 LP1 压缩机1低压报警 C L1 只是关闭压缩机1\n1\u0018 D-IN4 FREZ/LP\u0018 压缩机\u0018低压报警 E L\u0018 只是关闭压缩机\u0018\n1\u0018 /  /  / 使用侧制冷出水温度太低 D E3 关压缩机、水泵\n1\u0018 水源侧制冷时进水温度太高 \u0018\u0018自动复位\n1\u0018 水源侧制冷时进水温度太低 \u0018\u0018自动复位\n1\u0018 水源侧制热时进水温度太高 \u0018\u0018自动复位\n\u00180 水源侧制热时进水温度太低 \u0018\u0018自动复位\n\u00181 水源侧制热时出水温度太低 \u0018\u0018自动复位\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7b676fba9e504919"], "source_page_nos": [18], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_95bfd3ef3d44df66", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 18, "chunk_id": "chunk_7b676fba9e504919", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:l1", "structured_payload_candidate": {"code": "L1", "type": "C", "description": "压缩机1低压报警", "action": "只是关闭压缩机1", "title": "压缩机1低压报警 (双压缩机)", "summary": "压缩机1低压报警，仅关闭压缩机1。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障代码\n双压缩机系统\n序号 输入端口 端口描述 故 障 描 述 类型 代 码 故 障 处 理\n1 TH1 使用侧回水温度短/开路 A SE 关闭所有外设\n\u0018 TH\u0018 使用侧出水温度短/开路 A SL 关闭所有外设\n4 TH4 水源侧回水温度短/开路 A SL 关闭所有外设\n\u0018 TH\u0018 水源侧出水温度1短/开路 A S\u0018 关闭所有外设\n\u0018 TH\u0018 水源侧出水温度\u0018短/开路 A S3 关闭所有外设\n\u0018 D-IN3 OVHT/HP\u0018 压缩机\u0018高压报警 E H\u0018 只是关闭压缩机\u0018\n\u0018 D-IN\u0018 FLOW1 水源侧水流量不足 D FL 关闭所有外设\n\u0018 D-IN\u0018 OV-PUMP 使用侧水泵过载 B OP 关闭所有外设\n10 D-IN\u0018 FLOW\u0018 使用侧水流量不足 D FL 关闭所有外设\n11 D-IN\u0018 OV-COMP1 压缩机1过载 C C1 只是关闭压缩机1\n1\u0018 D-IN\u0018 OV-COMP\u0018 压缩机\u0018过载 E C\u0018 只是关闭压缩机\u0018\n13 D-IN10 HP1 压缩机1高压报警 C H1 只是关闭压缩机1\n14 D-IN11 LP1 压缩机1低压报警 C L1 只是关闭压缩机1\n1\u0018 D-IN4 FREZ/LP\u0018 压缩机\u0018低压报警 E L\u0018 只是关闭压缩机\u0018\n1\u0018 /  /  / 使用侧制冷出水温度太低 D E3 关压缩机、水泵\n1\u0018 水源侧制冷时进水温度太高 \u0018\u0018自动复位\n1\u0018 水源侧制冷时进水温度太低 \u0018\u0018自动复位\n1\u0018 水源侧制热时进水温度太高 \u0018\u0018自动复位\n\u00180 水源侧制热时进水温度太低 \u0018\u0018自动复位\n\u00181 水源侧制热时出水温度太低 \u0018\u0018自动复位\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7b676fba9e504919"], "source_page_nos": [18], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_758ba174930c7199", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 17, "chunk_id": "chunk_9ffb16198ee3425b", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:controller:fault_code:e3", "structured_payload_candidate": {"code": "E3", "type": "D", "description": "使用侧制冷出水温度太低", "action": "关压缩机、水泵", "title": "使用侧制冷出水温度太低 (双压缩机)", "summary": "使用侧制冷出水温度太低，关闭压缩机和水泵。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障代码\n单压缩机系统\n序号 输入端口 端口描述 故 障 描 述 类型 代 码 故 障 处 理\n1 TH1 使用侧回水温度短 /开路 A SE1关闭所有外设\n\u0018 TH\u0018 使用侧出水温度短 /开路 A SL1关闭所有外设\n3 TH3 水源侧回水温度短 /开路 A SE1关闭所有外设\n4 TH4 水源侧出水温度短 /开路 A SL1关闭所有外设\n\u0018 D-IN4 FLOW1 水源侧水流量不足 D FL 关闭所有外设\n\u0018 D-IN\u0018 OV-PUMP 使用侧水泵过载 B OP 关闭所有外设\n\u0018 D-IN\u0018 OV-COMP1 压缩机 1过载 C C1 只是关闭压缩机 1\n\u0018 D-IN\u0018 HP1 压缩机 1高压报警 C H1 只是关闭压缩机 1\n\u0018 D-IN\u0018 LP1 压缩机 1低压报警 C L1 只是关闭压缩机 1\n10 D-IN\u0018 FLOW\u0018 使用侧水流量不足 D FL 关闭所有外设\n11  /  /  / 使用侧制冷出水温度太低 D E3 关压缩机、 水泵\n1\u0018 水源侧制冷时进水温度太高 \u0018\u0018自动复位 \u0018\n13 水源侧制冷时进水温度太低 \u0018\u0018自动复位 \u0018\n14 水源侧制热时进水温度太高 \u0018\u0018自动复位 \u0018\n1\u0018 水源侧制热时进水温度太低 \u0018\u0018自动复位 \u0018\n1\u0018 水源侧制热时出水温度太低 \u0018\u0018自动复位 \u0018\n注\n在线控器上 “S”看起来为“\u0018”\n当此故障出现时， 关闭所有外设。 当水温恢复到正常时， 故障自复位， 但机器仍处于关机状态。1.\n\u0018.\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_9ffb16198ee3425b", "chunk_7b676fba9e504919"], "source_page_nos": [17, 18], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_79a367686f151673", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 1, "chunk_id": "chunk_77ebdac9cfc3427f", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:wpwe040", "structured_payload_candidate": {"parameter_name": "电气规格", "model": "WPWE040", "power_supply": "220/50/1", "pump_fla": "2.8A", "compressor_rla": "12.5A", "mca": "23.8A", "recommended_fuse": "30A", "max_fuse": "40.3A", "min_wire_size": "6mm²", "title": "WPWE040 电气规格", "summary": "WPWE040 电源 220/50/1，水泵全载电流 2.8A，压缩机额定电流 12.5A，最小电路电流 23.8A，建议保险丝 30A，最大保险丝 40.3A，电源线铜芯线径最小 6mm²。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "安装\n操作\n维护手册\nWPWE  040-100\n水－水热泵机组\nWSHP-SVX07A-ZH\n4000-4095-01\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_77ebdac9cfc3427f", "chunk_9261f87e2e6345a3", "chunk_dcbb25dfe4e84ded", "chunk_edb6e9e6296f4942", "chunk_b076550e66c3492d", "chunk_1f407ac1643a46f5", "chunk_adf8551cb06344ac", "chunk_4da97eb76202451a", "chunk_622053de163c4a72"], "source_page_nos": [1, 5, 6, 7, 8, 9, 10, 13, 19], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a7c8c52ed4af2f09", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_adf8551cb06344ac", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:wpwe060", "structured_payload_candidate": {"parameter_name": "电气规格", "model": "WPWE060", "power_supply": "380/50/3", "pump_fla": "1.10A", "compressor_rla": "6.7A", "mca": "10.2A", "recommended_fuse": "14A", "max_fuse": "20.4A", "min_wire_size": "2.5mm²", "title": "WPWE060 电气规格", "summary": "WPWE060 电源 380/50/3，水泵全载电流 1.10A，压缩机额定电流 6.7A，最小电路电流 10.2A，建议保险丝 14A，最大保险丝 20.4A，电源线铜芯线径最小 2.5mm²。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "电气安装\n电气配线\n将电源配线连接到机组电控箱的接\n线端子台（TB1） 。\n用控制面板 （室内安装） 连接线将控\n制面板和主机主控板相联结。\n将机组各部分所有接地的装置接\n地。\n如果要用风机盘管二通阀连锁控\n制。须将主控板上的功能开关 SW\u0018\n的第 \u0018和第 \u0018位分别拨为 0和1，将\n连锁点（干触点） 接入电控箱的接线\n端子 1\u0018和U（或 L） 。\n将水源侧流量开关连接到电控箱的接线端子 1\u0018和U（或L） ，将使用侧\n流量开关连接到电控箱的接线端子\u00183和U（或 L） 。\n注意：\n端子的连接只能使用铜导线， 以免\n腐蚀或过热。\n最小电流、 保险丝规格以及电机的\n电气规格， 请见表一\n机组的电源请参考机组电控箱盖板\n上的配线图， 安装单位应提供给机\n组正确的电源电压， 以及一个合适\n的断路器。\n机组的典型安装配线图请参考第 1\u0018\n页至第 \u00181页的线路图， 实际配线图\n请参考电控箱盖板内的线路图。●\n●\n●\n●\n●\n●\n●\n●\n●警告：\n电气配线完成前， 请切勿送电， 以\n免造成伤亡事故。\n备注：\n电源电压应在标准值的 ±10%范围\n内变化。\n线控器\n线控器底板可以固定在 \u0018\u0018型电器\n盒底座上， 见图一， 要求线控器底\n板必须与墙面平齐；\n将连接线穿过线控器底板过线孔，\n再把底板固定在墙上所选位置。\n将连接线接在线控器对应端子上。\n见图二。\n盖上线控器前盖板。\n与主控板连接\n移开接线盒盖将电源线、 控制线连接好， 务必按\n机组接线图接线， 确保所有接线牢\n固。\n将线控器连接线接入主控板对应的\n端子上见图三\n盖上接线盒盖。●\n●\n1.\n\u0018.\n3.4.\n1.\n\u0018.\n3.\n4.图一 线控器底板安装支架\n图二 线控器接线安装\nTH1 TH2 TH3 TH4\n图三 线控器接线安装表一：电气规格\n机型 电源\n（V/Hz/Ph）水泵全\n载电流\nFLA（A）1号压\n缩机额定电流\nRLA\n（A）\u0018号压\n缩机额\n定电流\nRLA\n（A）机组最小电路\n电流\nMCA\n（A）建议保\n险丝规\n格\n（A）保险丝最大规\n格\n（A）电源线\n铜芯线\n径最小\n规格\n（mm\n\u0018）\nWPWE040\u0018 \u0018\u00180/\u00180/1 \u0018.\u0018\u0018 1\u0018.\u0018 － \u00183.\u0018 \u0018\u0018.\u0018 40.3 \u0018\nWEWP0\u00180\u0018 3\u00180/\u00180/3 1.10 \u0018.\u0018 － 10.\u0018 14 \u00180.4 \u0018.\u0018\nWPWE0\u00180\u0018 3\u00180/\u00180/3 1.4\u0018 \u0018.3 \u0018.3 1\u0018.\u0018 \u00180.4 \u0018\u0018.\u0018 4\nWPWE100\u0018 3\u00180/\u00180/3 1.4\u0018 \u0018.3 \u0018.3 \u00184.\u0018 \u0018\u0018.3\u0018 43.3 \u0018\n注意： 由于 3\u00180V机组使用了涡旋式压缩机， 机组安装有电源反相和缺相保护控制器， 启动机\n组前应通电检查。\n当电控盒内相序控制器绿灯亮时， 相序正确。 如红灯亮， 表示反相则需对电源线任意两\n相进行交换。 如黄灯亮， 表示缺相， 须停电检查。 在反相或缺相时机组会自动禁止运行\n或启动。\n10\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_adf8551cb06344ac", "chunk_9e92c6e9de40409b"], "source_page_nos": [10, 20], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_40d1e505ee28c9c0", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_dcbb25dfe4e84ded", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:wpwe080", "structured_payload_candidate": {"parameter_name": "电气规格", "model": "WPWE080", "power_supply": "380/50/3", "pump_fla": "1.45A", "compressor_rla": "6.3A+6.3A", "mca": "12.5A", "recommended_fuse": "20.4A", "max_fuse": "25.4A", "min_wire_size": "4mm²", "title": "WPWE080 电气规格", "summary": "WPWE080 电源 380/50/3，水泵全载电流 1.45A，压缩机额定电流 6.3A+6.3A，最小电路电流 12.5A，建议保险丝 20.4A，最大保险丝 25.4A，电源线铜芯线径最小 4mm²。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组外形尺寸\n4-3/4\"圆锥管(内)螺纹\n4-Rc1-1/4\"圆锥管(内)螺纹353294\n06050406A\n4453B 机 型\n50\n200B\n751504960294A\n126 130 126 6264061090\n350\n4784-φ12\n4-φ12\n830\n860526冷却水进冷却水出\n冷冻水进\n冷冻水出WPWE0805,1005 （标准模块）\n806\n635706WPWE0406,0605 （标准模块）\n706 586635\n5050冷却水进冷冻水进冷却水出\n冷冻水出\n90排水管\nR3/4\"圆锥管(外)螺纹\n排水管\nR3/4\"圆锥管(外)螺纹WPWE***********\n**kW\nI\n1475*840*548IPX4\n0.05MPa\n2.8MPa**kg\n**Pa\n**m/h**kg**dB(A)\n3** A\n**kW**kW\n**kW\n** A** A**kW\n**kW\n** A50Hz**V/**~冷热水型水源热泵机组\n特灵空调器有限公司额定电压\n额定频率\n额定制冷量\n额定制热量\n额定制冷输入电流\n额定制热输入电流\n额定制冷输入功率\n额定制热输入功率\n最大制冷输入电流\n最大制热输入电流\n最大制冷输入功率\n最大制热输入功率\n制冷剂/充注量R22\n噪声\n质量\n静压\n风量\n防触电保护类别\n防水等级\n吸气侧工作压力\n排气侧工作压力\n外形尺寸(长*宽*高mm)\n产品出厂编号\n制造日期\nWPWE***********\n**kW\nI\n1475*840*548IPX4\n0.05MPa\n2.8MPa**kg\n**Pa\n**m/h**kg**dB(A)\n3** A\n**kW**kW\n**kW\n** A** A**kW\n**kW\n** A50Hz**V/**~冷热水型水源热泵机组\n特灵空调器有限公司额定电压\n额定频率\n额定制冷量\n额定制热量\n额定制冷输入电流\n额定制热输入电流\n额定制冷输入功率\n额定制热输入功率\n最大制冷输入电流\n最大制热输入电流\n最大制冷输入功率\n最大制热输入功率\n制冷剂/充注量R22\n噪声\n质量\n静压\n风量\n防触电保护类别\n防水等级\n吸气侧工作压力\n排气侧工作压力\n外形尺寸(长*宽*高mm)\n产品出厂编号\n制造日期WARNING\n警　　告HAZARDOUS VOLTAGE!\nDISCONNECT ALL ELECTRIC POWER\nINCLUDING REMOTE DISCONNECTS\nBEFORE SERVICING,\nFailure to disconnect power before\nservicing can cause severe personal\nin jury or death.\n高压危险！\n在维修前切断所有电源，包括遥控部分，\n在维修前如果不切断电源，会造成严重的\n人员伤亡！WARNING\n警　　告HAZARDOUS VOLTAGE!\nDISCONNECT ALL ELECTRIC POWER\nINCLUDING REMOTE DISCONNECTS\nBEFORE SERVICING,\nFailure to disconnect power before\nservicing can cause severe personal\nin jury or death.\n高压危险！\n在维修前切断所有电源，包括遥控部分，\n在维修前如果不切断电源，会造成严重的\n人员伤亡！\n\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_dcbb25dfe4e84ded", "chunk_edb6e9e6296f4942", "chunk_b076550e66c3492d", "chunk_adf8551cb06344ac", "chunk_5d82195de59947e0"], "source_page_nos": [6, 7, 8, 10, 21], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0520d9c04f41d453", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_adf8551cb06344ac", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:wpwe100", "structured_payload_candidate": {"parameter_name": "电气规格", "model": "WPWE100", "power_supply": "380/50/3", "pump_fla": "1.45A", "compressor_rla": "8.3A+8.3A", "mca": "24.5A", "recommended_fuse": "35.3A", "max_fuse": "43.3A", "min_wire_size": "6mm²", "title": "WPWE100 电气规格", "summary": "WPWE100 电源 380/50/3，水泵全载电流 1.45A，压缩机额定电流 8.3A+8.3A，最小电路电流 24.5A，建议保险丝 35.3A，最大保险丝 43.3A，电源线铜芯线径最小 6mm²。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "电气安装\n电气配线\n将电源配线连接到机组电控箱的接\n线端子台（TB1） 。\n用控制面板 （室内安装） 连接线将控\n制面板和主机主控板相联结。\n将机组各部分所有接地的装置接\n地。\n如果要用风机盘管二通阀连锁控\n制。须将主控板上的功能开关 SW\u0018\n的第 \u0018和第 \u0018位分别拨为 0和1，将\n连锁点（干触点） 接入电控箱的接线\n端子 1\u0018和U（或 L） 。\n将水源侧流量开关连接到电控箱的接线端子 1\u0018和U（或L） ，将使用侧\n流量开关连接到电控箱的接线端子\u00183和U（或 L） 。\n注意：\n端子的连接只能使用铜导线， 以免\n腐蚀或过热。\n最小电流、 保险丝规格以及电机的\n电气规格， 请见表一\n机组的电源请参考机组电控箱盖板\n上的配线图， 安装单位应提供给机\n组正确的电源电压， 以及一个合适\n的断路器。\n机组的典型安装配线图请参考第 1\u0018\n页至第 \u00181页的线路图， 实际配线图\n请参考电控箱盖板内的线路图。●\n●\n●\n●\n●\n●\n●\n●\n●警告：\n电气配线完成前， 请切勿送电， 以\n免造成伤亡事故。\n备注：\n电源电压应在标准值的 ±10%范围\n内变化。\n线控器\n线控器底板可以固定在 \u0018\u0018型电器\n盒底座上， 见图一， 要求线控器底\n板必须与墙面平齐；\n将连接线穿过线控器底板过线孔，\n再把底板固定在墙上所选位置。\n将连接线接在线控器对应端子上。\n见图二。\n盖上线控器前盖板。\n与主控板连接\n移开接线盒盖将电源线、 控制线连接好， 务必按\n机组接线图接线， 确保所有接线牢\n固。\n将线控器连接线接入主控板对应的\n端子上见图三\n盖上接线盒盖。●\n●\n1.\n\u0018.\n3.4.\n1.\n\u0018.\n3.\n4.图一 线控器底板安装支架\n图二 线控器接线安装\nTH1 TH2 TH3 TH4\n图三 线控器接线安装表一：电气规格\n机型 电源\n（V/Hz/Ph）水泵全\n载电流\nFLA（A）1号压\n缩机额定电流\nRLA\n（A）\u0018号压\n缩机额\n定电流\nRLA\n（A）机组最小电路\n电流\nMCA\n（A）建议保\n险丝规\n格\n（A）保险丝最大规\n格\n（A）电源线\n铜芯线\n径最小\n规格\n（mm\n\u0018）\nWPWE040\u0018 \u0018\u00180/\u00180/1 \u0018.\u0018\u0018 1\u0018.\u0018 － \u00183.\u0018 \u0018\u0018.\u0018 40.3 \u0018\nWEWP0\u00180\u0018 3\u00180/\u00180/3 1.10 \u0018.\u0018 － 10.\u0018 14 \u00180.4 \u0018.\u0018\nWPWE0\u00180\u0018 3\u00180/\u00180/3 1.4\u0018 \u0018.3 \u0018.3 1\u0018.\u0018 \u00180.4 \u0018\u0018.\u0018 4\nWPWE100\u0018 3\u00180/\u00180/3 1.4\u0018 \u0018.3 \u0018.3 \u00184.\u0018 \u0018\u0018.3\u0018 43.3 \u0018\n注意： 由于 3\u00180V机组使用了涡旋式压缩机， 机组安装有电源反相和缺相保护控制器， 启动机\n组前应通电检查。\n当电控盒内相序控制器绿灯亮时， 相序正确。 如红灯亮， 表示反相则需对电源线任意两\n相进行交换。 如黄灯亮， 表示缺相， 须停电检查。 在反相或缺相时机组会自动禁止运行\n或启动。\n10\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_adf8551cb06344ac", "chunk_4da97eb76202451a", "chunk_5d82195de59947e0"], "source_page_nos": [10, 13, 21], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_626d904cabe2e5ae", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 1, "chunk_id": "chunk_77ebdac9cfc3427f", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:wpwe040_flow", "structured_payload_candidate": {"parameter_name": "水流量", "model": "WPWE040", "source_side": {"min_flow": "12(22) LPM", "rated_flow": "26(33) LPM", "max_flow": "32(42) LPM", "connection_size": "3/4\""}, "load_side": {"min_flow": "23 LPM", "rated_flow": "34 LPM", "max_flow": "45 LPM", "connection_size": "3/4\""}, "title": "WPWE040 水流量范围", "summary": "WPWE040 源侧流量下限 12(22) LPM，额定 26(33) LPM，上限 32(42) LPM；使用侧流量下限 23 LPM，额定 34 LPM，上限 45 LPM。接管尺寸 3/4\"。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "安装\n操作\n维护手册\nWPWE  040-100\n水－水热泵机组\nWSHP-SVX07A-ZH\n4000-4095-01\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_77ebdac9cfc3427f", "chunk_9261f87e2e6345a3", "chunk_dcbb25dfe4e84ded", "chunk_edb6e9e6296f4942", "chunk_b076550e66c3492d", "chunk_1f407ac1643a46f5", "chunk_adf8551cb06344ac", "chunk_4da97eb76202451a", "chunk_49d3e3f95c5f4098", "chunk_9ffb16198ee3425b", "chunk_7b676fba9e504919", "chunk_622053de163c4a72"], "source_page_nos": [1, 5, 6, 7, 8, 9, 10, 13, 15, 17, 18, 19], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5a48a23aa4e11e9a", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 13, "chunk_id": "chunk_4da97eb76202451a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:wpwe060_flow", "structured_payload_candidate": {"parameter_name": "水流量", "model": "WPWE060", "source_side": {"min_flow": "22(33) LPM", "rated_flow": "43(50) LPM", "max_flow": "55(62) LPM", "connection_size": "3/4\""}, "load_side": {"min_flow": "32 LPM", "rated_flow": "47 LPM", "max_flow": "62 LPM", "connection_size": "3/4\""}, "title": "WPWE060 水流量范围", "summary": "WPWE060 源侧流量下限 22(33) LPM，额定 43(50) LPM，上限 55(62) LPM；使用侧流量下限 32 LPM，额定 47 LPM，上限 62 LPM。接管尺寸 3/4\"。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "启动准备步骤\n型号源侧 使用侧\n流量下限 额定流量 流量上限 接管尺寸 流量下限 额定流量 流量上限 接管尺寸\nWPWE040 1\u0018(\u0018) \u0018\u0018(13) 3\u0018(1\u0018)  3/4\"  \u00183 34 4\u0018  3/4\"\nWPWE0\u00180 \u0018\u0018(13) 43(\u00180) \u0018\u0018(\u0018\u0018)  3/4\"  3\u0018 \u0018\u0018 \u0018\u0018  3/4\"\nWPWE0\u00180 3\u0018(1\u0018) \u0018\u0018(\u0018\u0018) \u0018\u0018(3\u0018)  1 1/4\"  4\u0018 \u0018\u0018 \u00181  1 1/4\"\nWPWE100 4\u0018(\u0018\u0018) \u00183(33) \u0018\u0018(43)  1 1/4\"  \u0018\u0018 \u0018\u0018 114  1 1/4\"\n注：1、流量单位 LPM（公升 /分） 。\n\u0018、表中提供的是 \u0018℃温差的流量， 当源侧使用 11℃温差时请用括号中流量。\n3、流量开关请根据所用温差对应的额定流量进行选择。\n电压范围\n机组电源必须符合本机组铭牌标示\n的运转电源， 电源电压和各相间的电压\n不平衡必须在下列范围内。 测量各相间\n的电压， 其读数必须在本机组铭牌所示\n的电压允许公差 （±10％）之内。如果任\n何两相之间的电压不在此公差内， 运转\n本机组前应通知电力公司改善。 电压不\n当会造成控制功能失常， 缩短各种电气\n零部件和压缩机电机的寿命。\n电压不平衡度\n三相电力系统中各相间的电压不平\n衡太大， 会造成电机过热， 引起电机故\n障。最大允许的不平衡电压为 \u0018％，电压\n不平衡的定义如下：\n电压不平衡 %=100×|Va-Vd| ———Va\n其中\nVa=(V1+V\u0018+V3)/3( 平均电压 )\nV1,V\u0018,V3 ＝线间电压\nVd ＝偏离 Va 最大的线间电压\n水流量\n流经机组的冷水流量必须介于表 4\n所列的上限和下限之间。 进入蒸发器的\n冷水流量若低于下限， 则会造成水流的\n不连续， 降低传热效果， 造成膨胀阀的\n失控或者不正常的低压力跳机。 反之，\n若水流量高于上限， 则会侵蚀蒸发器内\n部的零部件。启动前需检查项目\n检查所有配线的连接情况， 所有电\n气接点应保持清洁及锁紧。检查机组的电源电压是否正常。 在\n冷水回路内注满水， 注水时系统的\n排气阀要保持开启状态， 注满水后\n关闭排气阀。短接流量开关接线， 测试水系统。\n接通主电源 , 按控制面板上的 ON/\nOFF 按钮启动机组， 此时水泵应启\n动，水在冷水系统中循环， 检查所\n有配管连接处有无泄漏情况。调整冷水回路中的水流量， 检查机\n组的外部水压 （标准机型） 或蒸发器\n压降 ( 无内含水泵的机型 )。\n停止水泵运转。 关掉所有电源。 把\n流量开关连接到控制盒内端子台上接点。\n注意\n当水泵运转时， 把水流量调整到最\n大流量的 \u00180％，并将流量开关接点调整\n为开路。 请使用欧姆表来验证开关接点\n的开和关。\n警告\n冬季在环境温度低于 1\u0018℃时，请不\n要切断电源， 并在开机前提前 \u00184 小时\n预热机组， 否则会损坏压缩机。1.\n\u0018.\n3.\n4.\n\u0018.\n\u0018.\n13\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4da97eb76202451a", "chunk_49d3e3f95c5f4098", "chunk_9ffb16198ee3425b", "chunk_7b676fba9e504919", "chunk_9e92c6e9de40409b"], "source_page_nos": [13, 15, 17, 18, 20], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a6494c52c3dc6d97", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_dcbb25dfe4e84ded", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:wpwe080_flow", "structured_payload_candidate": {"parameter_name": "水流量", "model": "WPWE080", "source_side": {"min_flow": "34(52) LPM", "rated_flow": "65(75) LPM", "max_flow": "86(96) LPM", "connection_size": "1 1/4\""}, "load_side": {"min_flow": "49 LPM", "rated_flow": "72 LPM", "max_flow": "95 LPM", "connection_size": "1 1/4\""}, "title": "WPWE080 水流量范围", "summary": "WPWE080 源侧流量下限 34(52) LPM，额定 65(75) LPM，上限 86(96) LPM；使用侧流量下限 49 LPM，额定 72 LPM，上限 95 LPM。接管尺寸 1 1/4\"。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组外形尺寸\n4-3/4\"圆锥管(内)螺纹\n4-Rc1-1/4\"圆锥管(内)螺纹353294\n06050406A\n4453B 机 型\n50\n200B\n751504960294A\n126 130 126 6264061090\n350\n4784-φ12\n4-φ12\n830\n860526冷却水进冷却水出\n冷冻水进\n冷冻水出WPWE0805,1005 （标准模块）\n806\n635706WPWE0406,0605 （标准模块）\n706 586635\n5050冷却水进冷冻水进冷却水出\n冷冻水出\n90排水管\nR3/4\"圆锥管(外)螺纹\n排水管\nR3/4\"圆锥管(外)螺纹WPWE***********\n**kW\nI\n1475*840*548IPX4\n0.05MPa\n2.8MPa**kg\n**Pa\n**m/h**kg**dB(A)\n3** A\n**kW**kW\n**kW\n** A** A**kW\n**kW\n** A50Hz**V/**~冷热水型水源热泵机组\n特灵空调器有限公司额定电压\n额定频率\n额定制冷量\n额定制热量\n额定制冷输入电流\n额定制热输入电流\n额定制冷输入功率\n额定制热输入功率\n最大制冷输入电流\n最大制热输入电流\n最大制冷输入功率\n最大制热输入功率\n制冷剂/充注量R22\n噪声\n质量\n静压\n风量\n防触电保护类别\n防水等级\n吸气侧工作压力\n排气侧工作压力\n外形尺寸(长*宽*高mm)\n产品出厂编号\n制造日期\nWPWE***********\n**kW\nI\n1475*840*548IPX4\n0.05MPa\n2.8MPa**kg\n**Pa\n**m/h**kg**dB(A)\n3** A\n**kW**kW\n**kW\n** A** A**kW\n**kW\n** A50Hz**V/**~冷热水型水源热泵机组\n特灵空调器有限公司额定电压\n额定频率\n额定制冷量\n额定制热量\n额定制冷输入电流\n额定制热输入电流\n额定制冷输入功率\n额定制热输入功率\n最大制冷输入电流\n最大制热输入电流\n最大制冷输入功率\n最大制热输入功率\n制冷剂/充注量R22\n噪声\n质量\n静压\n风量\n防触电保护类别\n防水等级\n吸气侧工作压力\n排气侧工作压力\n外形尺寸(长*宽*高mm)\n产品出厂编号\n制造日期WARNING\n警　　告HAZARDOUS VOLTAGE!\nDISCONNECT ALL ELECTRIC POWER\nINCLUDING REMOTE DISCONNECTS\nBEFORE SERVICING,\nFailure to disconnect power before\nservicing can cause severe personal\nin jury or death.\n高压危险！\n在维修前切断所有电源，包括遥控部分，\n在维修前如果不切断电源，会造成严重的\n人员伤亡！WARNING\n警　　告HAZARDOUS VOLTAGE!\nDISCONNECT ALL ELECTRIC POWER\nINCLUDING REMOTE DISCONNECTS\nBEFORE SERVICING,\nFailure to disconnect power before\nservicing can cause severe personal\nin jury or death.\n高压危险！\n在维修前切断所有电源，包括遥控部分，\n在维修前如果不切断电源，会造成严重的\n人员伤亡！\n\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_dcbb25dfe4e84ded", "chunk_edb6e9e6296f4942", "chunk_b076550e66c3492d", "chunk_4da97eb76202451a", "chunk_49d3e3f95c5f4098", "chunk_9ffb16198ee3425b", "chunk_7b676fba9e504919", "chunk_5d82195de59947e0"], "source_page_nos": [6, 7, 8, 13, 15, 17, 18, 21], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_72367345138cd2fd", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_adf8551cb06344ac", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:wpwe100_flow", "structured_payload_candidate": {"parameter_name": "水流量", "model": "WPWE100", "source_side": {"min_flow": "45(68) LPM", "rated_flow": "83(93) LPM", "max_flow": "109(119) LPM", "connection_size": "1 1/4\""}, "load_side": {"min_flow": "63 LPM", "rated_flow": "92 LPM", "max_flow": "114 LPM", "connection_size": "1 1/4\""}, "title": "WPWE100 水流量范围", "summary": "WPWE100 源侧流量下限 45(68) LPM，额定 83(93) LPM，上限 109(119) LPM；使用侧流量下限 63 LPM，额定 92 LPM，上限 114 LPM。接管尺寸 1 1/4\"。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "电气安装\n电气配线\n将电源配线连接到机组电控箱的接\n线端子台（TB1） 。\n用控制面板 （室内安装） 连接线将控\n制面板和主机主控板相联结。\n将机组各部分所有接地的装置接\n地。\n如果要用风机盘管二通阀连锁控\n制。须将主控板上的功能开关 SW\u0018\n的第 \u0018和第 \u0018位分别拨为 0和1，将\n连锁点（干触点） 接入电控箱的接线\n端子 1\u0018和U（或 L） 。\n将水源侧流量开关连接到电控箱的接线端子 1\u0018和U（或L） ，将使用侧\n流量开关连接到电控箱的接线端子\u00183和U（或 L） 。\n注意：\n端子的连接只能使用铜导线， 以免\n腐蚀或过热。\n最小电流、 保险丝规格以及电机的\n电气规格， 请见表一\n机组的电源请参考机组电控箱盖板\n上的配线图， 安装单位应提供给机\n组正确的电源电压， 以及一个合适\n的断路器。\n机组的典型安装配线图请参考第 1\u0018\n页至第 \u00181页的线路图， 实际配线图\n请参考电控箱盖板内的线路图。●\n●\n●\n●\n●\n●\n●\n●\n●警告：\n电气配线完成前， 请切勿送电， 以\n免造成伤亡事故。\n备注：\n电源电压应在标准值的 ±10%范围\n内变化。\n线控器\n线控器底板可以固定在 \u0018\u0018型电器\n盒底座上， 见图一， 要求线控器底\n板必须与墙面平齐；\n将连接线穿过线控器底板过线孔，\n再把底板固定在墙上所选位置。\n将连接线接在线控器对应端子上。\n见图二。\n盖上线控器前盖板。\n与主控板连接\n移开接线盒盖将电源线、 控制线连接好， 务必按\n机组接线图接线， 确保所有接线牢\n固。\n将线控器连接线接入主控板对应的\n端子上见图三\n盖上接线盒盖。●\n●\n1.\n\u0018.\n3.4.\n1.\n\u0018.\n3.\n4.图一 线控器底板安装支架\n图二 线控器接线安装\nTH1 TH2 TH3 TH4\n图三 线控器接线安装表一：电气规格\n机型 电源\n（V/Hz/Ph）水泵全\n载电流\nFLA（A）1号压\n缩机额定电流\nRLA\n（A）\u0018号压\n缩机额\n定电流\nRLA\n（A）机组最小电路\n电流\nMCA\n（A）建议保\n险丝规\n格\n（A）保险丝最大规\n格\n（A）电源线\n铜芯线\n径最小\n规格\n（mm\n\u0018）\nWPWE040\u0018 \u0018\u00180/\u00180/1 \u0018.\u0018\u0018 1\u0018.\u0018 － \u00183.\u0018 \u0018\u0018.\u0018 40.3 \u0018\nWEWP0\u00180\u0018 3\u00180/\u00180/3 1.10 \u0018.\u0018 － 10.\u0018 14 \u00180.4 \u0018.\u0018\nWPWE0\u00180\u0018 3\u00180/\u00180/3 1.4\u0018 \u0018.3 \u0018.3 1\u0018.\u0018 \u00180.4 \u0018\u0018.\u0018 4\nWPWE100\u0018 3\u00180/\u00180/3 1.4\u0018 \u0018.3 \u0018.3 \u00184.\u0018 \u0018\u0018.3\u0018 43.3 \u0018\n注意： 由于 3\u00180V机组使用了涡旋式压缩机， 机组安装有电源反相和缺相保护控制器， 启动机\n组前应通电检查。\n当电控盒内相序控制器绿灯亮时， 相序正确。 如红灯亮， 表示反相则需对电源线任意两\n相进行交换。 如黄灯亮， 表示缺相， 须停电检查。 在反相或缺相时机组会自动禁止运行\n或启动。\n10\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_adf8551cb06344ac", "chunk_4da97eb76202451a", "chunk_49d3e3f95c5f4098", "chunk_9ffb16198ee3425b", "chunk_7b676fba9e504919", "chunk_5d82195de59947e0"], "source_page_nos": [10, 13, 15, 17, 18, 21], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c047d53e7bc0c48e", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_49d3e3f95c5f4098", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:low_pressure_protection", "structured_payload_candidate": {"parameter_name": "低压保护", "cut_out": "7±4 psig (0.05±0.028 MPa)", "auto_reset": "22±6 psig (0.15±0.04 MPa)", "bypass_time": "40秒", "title": "低压保护设定", "summary": "低压保护动作压力 7±4 psig (0.05±0.028 MPa)，自动复位压力 22±6 psig (0.15±0.04 MPa)，压缩机启动前40秒不判断。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组运行\n机组保护\n机组在运行过程中会出现如下保护\n操作。如发现机组运行不正常， 请先检\n查是否有保护动作发生。\n低压保护\n机组具有低压开关的保护， 操作压\n力低于 \u0018±4psig（0.0\u0018\u0018±0.0\u0018\u0018\u0018Mpa）\n以下时， 即停止压缩机的运行， 操作压\n力达到 \u0018\u0018±\u0018 psig （0.1\u0018\u0018±0.04\u0018Mpa）\n时，即自动复位。 压缩机运转前 40S不\n判断。\n高压保护\n本机具有高压开关装置的保护，\n高 压 压 力 大 于 400±10 psig （\u0018.\u0018\u0018±\n0.0\u0018\u0018Mpa） 以上是， 即停止压缩机的运\n转，压力降低到 \u0018\u00180±1\u0018 psig （1.\u0018\u0018±\n0.103Mpa） 时，即自动复位。\n冬季防冻功能\n在冬季机组处于待机状态时， 当使\n用侧水温低于冬季防冻设定温度减一度\n时，机组自动启动进行防冻运行， 并显\n示“AP” 。因此，在冬季易结冰天气下，\n机组在待机状态时， 也应接通机组电源。\n使用侧板换防冻保护\n在制冷状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“E3” 。●\n●\n●\n●源侧套管换热器防冻保护\n在制热状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“\u0018\u0018” 。\n电机过载保护\n压缩机电机过载， 过热保护。\n水泵过载保护\n温度探头保护\n当温度探头出现故障时， 系统将报\n警且停机。\n注：所有报警保护均为手动复位，\n需先排除故障， 按“复位”键或重新开关\n机，让系统  恢复。\n流量保护\n为避免水流量降低导致蒸发器结\n冰，蒸发器水管上应设置一流量开关。\n其设定值必须在水量低于系统设定全流量的 \u00180%时，立即停止压缩机运转。\n机组运行\n温度探头\n温度探头感侧系统的进水温度， 作\n为在冷、 热两种状态时压缩机启动或停\n止的依据。●\n●\n●\n●\n●制冷运行\n1、单系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n值时，开启机组； 负荷满足后机组关闭。\n除非关闭机组， 水泵会一直运转， 水阀\n也保持开启。\n\u0018、双系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n回水温度时， 启动一台压缩机， 如果负\n荷较大， 两台压缩机都启动运行。 回水\n温度满足设定要求后， 关闭一台压缩机，\n如果负荷继续降低， 两台压缩机都将关\n闭。除非关闭机组， 水泵会一直运转， 水\n阀也保持开启。\n制热运行\n1、单系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机启动。\n\u0018、双系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机逐台启动。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49d3e3f95c5f4098"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5cfaee397358c7ee", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_49d3e3f95c5f4098", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:high_pressure_protection", "structured_payload_candidate": {"parameter_name": "高压保护", "cut_out": "400±10 psig (2.8±0.07 MPa)", "auto_reset": "250±15 psig (1.7±0.103 MPa)", "title": "高压保护设定", "summary": "高压保护动作压力 400±10 psig (2.8±0.07 MPa)，自动复位压力 250±15 psig (1.7±0.103 MPa)。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组运行\n机组保护\n机组在运行过程中会出现如下保护\n操作。如发现机组运行不正常， 请先检\n查是否有保护动作发生。\n低压保护\n机组具有低压开关的保护， 操作压\n力低于 \u0018±4psig（0.0\u0018\u0018±0.0\u0018\u0018\u0018Mpa）\n以下时， 即停止压缩机的运行， 操作压\n力达到 \u0018\u0018±\u0018 psig （0.1\u0018\u0018±0.04\u0018Mpa）\n时，即自动复位。 压缩机运转前 40S不\n判断。\n高压保护\n本机具有高压开关装置的保护，\n高 压 压 力 大 于 400±10 psig （\u0018.\u0018\u0018±\n0.0\u0018\u0018Mpa） 以上是， 即停止压缩机的运\n转，压力降低到 \u0018\u00180±1\u0018 psig （1.\u0018\u0018±\n0.103Mpa） 时，即自动复位。\n冬季防冻功能\n在冬季机组处于待机状态时， 当使\n用侧水温低于冬季防冻设定温度减一度\n时，机组自动启动进行防冻运行， 并显\n示“AP” 。因此，在冬季易结冰天气下，\n机组在待机状态时， 也应接通机组电源。\n使用侧板换防冻保护\n在制冷状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“E3” 。●\n●\n●\n●源侧套管换热器防冻保护\n在制热状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“\u0018\u0018” 。\n电机过载保护\n压缩机电机过载， 过热保护。\n水泵过载保护\n温度探头保护\n当温度探头出现故障时， 系统将报\n警且停机。\n注：所有报警保护均为手动复位，\n需先排除故障， 按“复位”键或重新开关\n机，让系统  恢复。\n流量保护\n为避免水流量降低导致蒸发器结\n冰，蒸发器水管上应设置一流量开关。\n其设定值必须在水量低于系统设定全流量的 \u00180%时，立即停止压缩机运转。\n机组运行\n温度探头\n温度探头感侧系统的进水温度， 作\n为在冷、 热两种状态时压缩机启动或停\n止的依据。●\n●\n●\n●\n●制冷运行\n1、单系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n值时，开启机组； 负荷满足后机组关闭。\n除非关闭机组， 水泵会一直运转， 水阀\n也保持开启。\n\u0018、双系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n回水温度时， 启动一台压缩机， 如果负\n荷较大， 两台压缩机都启动运行。 回水\n温度满足设定要求后， 关闭一台压缩机，\n如果负荷继续降低， 两台压缩机都将关\n闭。除非关闭机组， 水泵会一直运转， 水\n阀也保持开启。\n制热运行\n1、单系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机启动。\n\u0018、双系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机逐台启动。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49d3e3f95c5f4098"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e3680b847a4052b5", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 13, "chunk_id": "chunk_4da97eb76202451a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:voltage_unbalance", "structured_payload_candidate": {"parameter_name": "电压不平衡度", "max_allowed": "2%", "title": "电压不平衡度允许值", "summary": "最大允许电压不平衡度为2%。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "启动准备步骤\n型号源侧 使用侧\n流量下限 额定流量 流量上限 接管尺寸 流量下限 额定流量 流量上限 接管尺寸\nWPWE040 1\u0018(\u0018) \u0018\u0018(13) 3\u0018(1\u0018)  3/4\"  \u00183 34 4\u0018  3/4\"\nWPWE0\u00180 \u0018\u0018(13) 43(\u00180) \u0018\u0018(\u0018\u0018)  3/4\"  3\u0018 \u0018\u0018 \u0018\u0018  3/4\"\nWPWE0\u00180 3\u0018(1\u0018) \u0018\u0018(\u0018\u0018) \u0018\u0018(3\u0018)  1 1/4\"  4\u0018 \u0018\u0018 \u00181  1 1/4\"\nWPWE100 4\u0018(\u0018\u0018) \u00183(33) \u0018\u0018(43)  1 1/4\"  \u0018\u0018 \u0018\u0018 114  1 1/4\"\n注：1、流量单位 LPM（公升 /分） 。\n\u0018、表中提供的是 \u0018℃温差的流量， 当源侧使用 11℃温差时请用括号中流量。\n3、流量开关请根据所用温差对应的额定流量进行选择。\n电压范围\n机组电源必须符合本机组铭牌标示\n的运转电源， 电源电压和各相间的电压\n不平衡必须在下列范围内。 测量各相间\n的电压， 其读数必须在本机组铭牌所示\n的电压允许公差 （±10％）之内。如果任\n何两相之间的电压不在此公差内， 运转\n本机组前应通知电力公司改善。 电压不\n当会造成控制功能失常， 缩短各种电气\n零部件和压缩机电机的寿命。\n电压不平衡度\n三相电力系统中各相间的电压不平\n衡太大， 会造成电机过热， 引起电机故\n障。最大允许的不平衡电压为 \u0018％，电压\n不平衡的定义如下：\n电压不平衡 %=100×|Va-Vd| ———Va\n其中\nVa=(V1+V\u0018+V3)/3( 平均电压 )\nV1,V\u0018,V3 ＝线间电压\nVd ＝偏离 Va 最大的线间电压\n水流量\n流经机组的冷水流量必须介于表 4\n所列的上限和下限之间。 进入蒸发器的\n冷水流量若低于下限， 则会造成水流的\n不连续， 降低传热效果， 造成膨胀阀的\n失控或者不正常的低压力跳机。 反之，\n若水流量高于上限， 则会侵蚀蒸发器内\n部的零部件。启动前需检查项目\n检查所有配线的连接情况， 所有电\n气接点应保持清洁及锁紧。检查机组的电源电压是否正常。 在\n冷水回路内注满水， 注水时系统的\n排气阀要保持开启状态， 注满水后\n关闭排气阀。短接流量开关接线， 测试水系统。\n接通主电源 , 按控制面板上的 ON/\nOFF 按钮启动机组， 此时水泵应启\n动，水在冷水系统中循环， 检查所\n有配管连接处有无泄漏情况。调整冷水回路中的水流量， 检查机\n组的外部水压 （标准机型） 或蒸发器\n压降 ( 无内含水泵的机型 )。\n停止水泵运转。 关掉所有电源。 把\n流量开关连接到控制盒内端子台上接点。\n注意\n当水泵运转时， 把水流量调整到最\n大流量的 \u00180％，并将流量开关接点调整\n为开路。 请使用欧姆表来验证开关接点\n的开和关。\n警告\n冬季在环境温度低于 1\u0018℃时，请不\n要切断电源， 并在开机前提前 \u00184 小时\n预热机组， 否则会损坏压缩机。1.\n\u0018.\n3.\n4.\n\u0018.\n\u0018.\n13\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4da97eb76202451a"], "source_page_nos": [13], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_bd5cfb7493f9ddf4", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_adf8551cb06344ac", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:voltage_range", "structured_payload_candidate": {"parameter_name": "电源电压范围", "tolerance": "±10%", "title": "电源电压允许范围", "summary": "电源电压应在标准值的±10%范围内变化。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "电气安装\n电气配线\n将电源配线连接到机组电控箱的接\n线端子台（TB1） 。\n用控制面板 （室内安装） 连接线将控\n制面板和主机主控板相联结。\n将机组各部分所有接地的装置接\n地。\n如果要用风机盘管二通阀连锁控\n制。须将主控板上的功能开关 SW\u0018\n的第 \u0018和第 \u0018位分别拨为 0和1，将\n连锁点（干触点） 接入电控箱的接线\n端子 1\u0018和U（或 L） 。\n将水源侧流量开关连接到电控箱的接线端子 1\u0018和U（或L） ，将使用侧\n流量开关连接到电控箱的接线端子\u00183和U（或 L） 。\n注意：\n端子的连接只能使用铜导线， 以免\n腐蚀或过热。\n最小电流、 保险丝规格以及电机的\n电气规格， 请见表一\n机组的电源请参考机组电控箱盖板\n上的配线图， 安装单位应提供给机\n组正确的电源电压， 以及一个合适\n的断路器。\n机组的典型安装配线图请参考第 1\u0018\n页至第 \u00181页的线路图， 实际配线图\n请参考电控箱盖板内的线路图。●\n●\n●\n●\n●\n●\n●\n●\n●警告：\n电气配线完成前， 请切勿送电， 以\n免造成伤亡事故。\n备注：\n电源电压应在标准值的 ±10%范围\n内变化。\n线控器\n线控器底板可以固定在 \u0018\u0018型电器\n盒底座上， 见图一， 要求线控器底\n板必须与墙面平齐；\n将连接线穿过线控器底板过线孔，\n再把底板固定在墙上所选位置。\n将连接线接在线控器对应端子上。\n见图二。\n盖上线控器前盖板。\n与主控板连接\n移开接线盒盖将电源线、 控制线连接好， 务必按\n机组接线图接线， 确保所有接线牢\n固。\n将线控器连接线接入主控板对应的\n端子上见图三\n盖上接线盒盖。●\n●\n1.\n\u0018.\n3.4.\n1.\n\u0018.\n3.\n4.图一 线控器底板安装支架\n图二 线控器接线安装\nTH1 TH2 TH3 TH4\n图三 线控器接线安装表一：电气规格\n机型 电源\n（V/Hz/Ph）水泵全\n载电流\nFLA（A）1号压\n缩机额定电流\nRLA\n（A）\u0018号压\n缩机额\n定电流\nRLA\n（A）机组最小电路\n电流\nMCA\n（A）建议保\n险丝规\n格\n（A）保险丝最大规\n格\n（A）电源线\n铜芯线\n径最小\n规格\n（mm\n\u0018）\nWPWE040\u0018 \u0018\u00180/\u00180/1 \u0018.\u0018\u0018 1\u0018.\u0018 － \u00183.\u0018 \u0018\u0018.\u0018 40.3 \u0018\nWEWP0\u00180\u0018 3\u00180/\u00180/3 1.10 \u0018.\u0018 － 10.\u0018 14 \u00180.4 \u0018.\u0018\nWPWE0\u00180\u0018 3\u00180/\u00180/3 1.4\u0018 \u0018.3 \u0018.3 1\u0018.\u0018 \u00180.4 \u0018\u0018.\u0018 4\nWPWE100\u0018 3\u00180/\u00180/3 1.4\u0018 \u0018.3 \u0018.3 \u00184.\u0018 \u0018\u0018.3\u0018 43.3 \u0018\n注意： 由于 3\u00180V机组使用了涡旋式压缩机， 机组安装有电源反相和缺相保护控制器， 启动机\n组前应通电检查。\n当电控盒内相序控制器绿灯亮时， 相序正确。 如红灯亮， 表示反相则需对电源线任意两\n相进行交换。 如黄灯亮， 表示缺相， 须停电检查。 在反相或缺相时机组会自动禁止运行\n或启动。\n10\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_adf8551cb06344ac"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e9ad59e5c21d6ebe", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_49d3e3f95c5f4098", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:antifreeze_setting", "structured_payload_candidate": {"parameter_name": "冬季防冻设定", "trigger_condition": "使用侧水温 < 冬季防冻设定温度 - 1°C", "display": "AP", "title": "冬季防冻设定温度", "summary": "冬季防冻功能：当使用侧水温低于冬季防冻设定温度减1度时，机组自动启动防冻运行，显示“AP”。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组运行\n机组保护\n机组在运行过程中会出现如下保护\n操作。如发现机组运行不正常， 请先检\n查是否有保护动作发生。\n低压保护\n机组具有低压开关的保护， 操作压\n力低于 \u0018±4psig（0.0\u0018\u0018±0.0\u0018\u0018\u0018Mpa）\n以下时， 即停止压缩机的运行， 操作压\n力达到 \u0018\u0018±\u0018 psig （0.1\u0018\u0018±0.04\u0018Mpa）\n时，即自动复位。 压缩机运转前 40S不\n判断。\n高压保护\n本机具有高压开关装置的保护，\n高 压 压 力 大 于 400±10 psig （\u0018.\u0018\u0018±\n0.0\u0018\u0018Mpa） 以上是， 即停止压缩机的运\n转，压力降低到 \u0018\u00180±1\u0018 psig （1.\u0018\u0018±\n0.103Mpa） 时，即自动复位。\n冬季防冻功能\n在冬季机组处于待机状态时， 当使\n用侧水温低于冬季防冻设定温度减一度\n时，机组自动启动进行防冻运行， 并显\n示“AP” 。因此，在冬季易结冰天气下，\n机组在待机状态时， 也应接通机组电源。\n使用侧板换防冻保护\n在制冷状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“E3” 。●\n●\n●\n●源侧套管换热器防冻保护\n在制热状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“\u0018\u0018” 。\n电机过载保护\n压缩机电机过载， 过热保护。\n水泵过载保护\n温度探头保护\n当温度探头出现故障时， 系统将报\n警且停机。\n注：所有报警保护均为手动复位，\n需先排除故障， 按“复位”键或重新开关\n机，让系统  恢复。\n流量保护\n为避免水流量降低导致蒸发器结\n冰，蒸发器水管上应设置一流量开关。\n其设定值必须在水量低于系统设定全流量的 \u00180%时，立即停止压缩机运转。\n机组运行\n温度探头\n温度探头感侧系统的进水温度， 作\n为在冷、 热两种状态时压缩机启动或停\n止的依据。●\n●\n●\n●\n●制冷运行\n1、单系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n值时，开启机组； 负荷满足后机组关闭。\n除非关闭机组， 水泵会一直运转， 水阀\n也保持开启。\n\u0018、双系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n回水温度时， 启动一台压缩机， 如果负\n荷较大， 两台压缩机都启动运行。 回水\n温度满足设定要求后， 关闭一台压缩机，\n如果负荷继续降低， 两台压缩机都将关\n闭。除非关闭机组， 水泵会一直运转， 水\n阀也保持开启。\n制热运行\n1、单系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机启动。\n\u0018、双系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机逐台启动。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49d3e3f95c5f4098"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_466789d3d314b4c6", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_49d3e3f95c5f4098", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:load_side_antifreeze", "structured_payload_candidate": {"parameter_name": "使用侧板换防冻保护", "condition": "制冷状态，出水温度 < 防冻设定值", "action": "关闭压缩机，水泵继续运行", "display": "E3", "title": "使用侧板换防冻保护", "summary": "制冷状态下，出水温度低于防冻设定值时，关闭压缩机，水泵继续运行，显示“E3”。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组运行\n机组保护\n机组在运行过程中会出现如下保护\n操作。如发现机组运行不正常， 请先检\n查是否有保护动作发生。\n低压保护\n机组具有低压开关的保护， 操作压\n力低于 \u0018±4psig（0.0\u0018\u0018±0.0\u0018\u0018\u0018Mpa）\n以下时， 即停止压缩机的运行， 操作压\n力达到 \u0018\u0018±\u0018 psig （0.1\u0018\u0018±0.04\u0018Mpa）\n时，即自动复位。 压缩机运转前 40S不\n判断。\n高压保护\n本机具有高压开关装置的保护，\n高 压 压 力 大 于 400±10 psig （\u0018.\u0018\u0018±\n0.0\u0018\u0018Mpa） 以上是， 即停止压缩机的运\n转，压力降低到 \u0018\u00180±1\u0018 psig （1.\u0018\u0018±\n0.103Mpa） 时，即自动复位。\n冬季防冻功能\n在冬季机组处于待机状态时， 当使\n用侧水温低于冬季防冻设定温度减一度\n时，机组自动启动进行防冻运行， 并显\n示“AP” 。因此，在冬季易结冰天气下，\n机组在待机状态时， 也应接通机组电源。\n使用侧板换防冻保护\n在制冷状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“E3” 。●\n●\n●\n●源侧套管换热器防冻保护\n在制热状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“\u0018\u0018” 。\n电机过载保护\n压缩机电机过载， 过热保护。\n水泵过载保护\n温度探头保护\n当温度探头出现故障时， 系统将报\n警且停机。\n注：所有报警保护均为手动复位，\n需先排除故障， 按“复位”键或重新开关\n机，让系统  恢复。\n流量保护\n为避免水流量降低导致蒸发器结\n冰，蒸发器水管上应设置一流量开关。\n其设定值必须在水量低于系统设定全流量的 \u00180%时，立即停止压缩机运转。\n机组运行\n温度探头\n温度探头感侧系统的进水温度， 作\n为在冷、 热两种状态时压缩机启动或停\n止的依据。●\n●\n●\n●\n●制冷运行\n1、单系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n值时，开启机组； 负荷满足后机组关闭。\n除非关闭机组， 水泵会一直运转， 水阀\n也保持开启。\n\u0018、双系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n回水温度时， 启动一台压缩机， 如果负\n荷较大， 两台压缩机都启动运行。 回水\n温度满足设定要求后， 关闭一台压缩机，\n如果负荷继续降低， 两台压缩机都将关\n闭。除非关闭机组， 水泵会一直运转， 水\n阀也保持开启。\n制热运行\n1、单系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机启动。\n\u0018、双系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机逐台启动。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49d3e3f95c5f4098"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_cebb950e32bd8d74", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_49d3e3f95c5f4098", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:source_side_antifreeze", "structured_payload_candidate": {"parameter_name": "源侧套管换热器防冻保护", "condition": "制热状态，出水温度 < 防冻设定值", "action": "关闭压缩机，水泵继续运行", "display": "E3", "title": "源侧套管换热器防冻保护", "summary": "制热状态下，出水温度低于防冻设定值时，关闭压缩机，水泵继续运行，显示“E3”。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组运行\n机组保护\n机组在运行过程中会出现如下保护\n操作。如发现机组运行不正常， 请先检\n查是否有保护动作发生。\n低压保护\n机组具有低压开关的保护， 操作压\n力低于 \u0018±4psig（0.0\u0018\u0018±0.0\u0018\u0018\u0018Mpa）\n以下时， 即停止压缩机的运行， 操作压\n力达到 \u0018\u0018±\u0018 psig （0.1\u0018\u0018±0.04\u0018Mpa）\n时，即自动复位。 压缩机运转前 40S不\n判断。\n高压保护\n本机具有高压开关装置的保护，\n高 压 压 力 大 于 400±10 psig （\u0018.\u0018\u0018±\n0.0\u0018\u0018Mpa） 以上是， 即停止压缩机的运\n转，压力降低到 \u0018\u00180±1\u0018 psig （1.\u0018\u0018±\n0.103Mpa） 时，即自动复位。\n冬季防冻功能\n在冬季机组处于待机状态时， 当使\n用侧水温低于冬季防冻设定温度减一度\n时，机组自动启动进行防冻运行， 并显\n示“AP” 。因此，在冬季易结冰天气下，\n机组在待机状态时， 也应接通机组电源。\n使用侧板换防冻保护\n在制冷状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“E3” 。●\n●\n●\n●源侧套管换热器防冻保护\n在制热状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“\u0018\u0018” 。\n电机过载保护\n压缩机电机过载， 过热保护。\n水泵过载保护\n温度探头保护\n当温度探头出现故障时， 系统将报\n警且停机。\n注：所有报警保护均为手动复位，\n需先排除故障， 按“复位”键或重新开关\n机，让系统  恢复。\n流量保护\n为避免水流量降低导致蒸发器结\n冰，蒸发器水管上应设置一流量开关。\n其设定值必须在水量低于系统设定全流量的 \u00180%时，立即停止压缩机运转。\n机组运行\n温度探头\n温度探头感侧系统的进水温度， 作\n为在冷、 热两种状态时压缩机启动或停\n止的依据。●\n●\n●\n●\n●制冷运行\n1、单系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n值时，开启机组； 负荷满足后机组关闭。\n除非关闭机组， 水泵会一直运转， 水阀\n也保持开启。\n\u0018、双系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n回水温度时， 启动一台压缩机， 如果负\n荷较大， 两台压缩机都启动运行。 回水\n温度满足设定要求后， 关闭一台压缩机，\n如果负荷继续降低， 两台压缩机都将关\n闭。除非关闭机组， 水泵会一直运转， 水\n阀也保持开启。\n制热运行\n1、单系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机启动。\n\u0018、双系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机逐台启动。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49d3e3f95c5f4098", "chunk_9ffb16198ee3425b", "chunk_7b676fba9e504919", "chunk_5b4b456572574528"], "source_page_nos": [15, 17, 18, 26], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_39eadc9334afcf76", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 14, "chunk_id": "chunk_2b770a4e1e68438a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:sw2_settings", "structured_payload_candidate": {"parameter_name": "SW2功能定义", "bit1_2_mode": "00正常,01电脑监控,10自检,11调试", "bit3_ch": "0外部开关无效,1有效", "bit4": "备用", "bit5_6_type": "00热泵,01/10/11单冷", "bit7_en_save": "0常规,1二通阀联锁", "bit8_control": "0单机/联网,1模块控制", "title": "拨码开关SW2功能定义", "summary": "SW2用于本机功能定义：Bit1-2 Mode (00正常,01电脑监控,10自检,11调试); Bit3 C/H (0外部开关无效,1有效); Bit4备用; Bit5-6 Type (00热泵,01/10/11单冷); Bit7 EN-Save (0常规,1二通阀联锁); Bit8 Control (0单机/联网,1模块控制)。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "启动准备步骤\n拨码开关设置\n机组启动前需要对机组的运行状态进行设置， 不正确的机组设置会导致不正常\n运行或达不到预期的运行效果。 拨码开关 SW1主要用于集控系统中的地址设置；\n拨码开关 SW\u0018主要用于本机功能定义设置， 其每位代码定义如下表。\n单、双压缩机 SW2功能定义\nBit1 Bit\u0018 Bit3 Bit4 Bit\u0018 Bit\u0018 Bit\u0018 Bit\u0018\nMode C/H 备用 type ENSave Control\nMode:\n00 正常工作模式\n01 电脑监控模式\n10 系统自检及配置模式\n11    现场调试模式\nC/H:\n0 “外部制冷 /制热开关” 无效\n1 “外部制冷 /制热开关” 有效\n备用 :\n0 备用\n1 备用\nType:\n00  热泵\n01，10，11 单冷\nEN-Save：\n0 常规\n1 二通阀联锁\nControl:\n0 单机控制或联网控制\n1 模块控制\n14\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_2b770a4e1e68438a"], "source_page_nos": [14], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_92e0a4ec217e3c82", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_8fa87d22e1ae424d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:delay_start", "structured_payload_candidate": {"parameter_name": "延时开机", "delay": "Node*1s", "title": "模块机联网延时开机", "summary": "机组在收到全体开机信号后，分别按照 Node*1s 进行延时开机。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―接线\n一台主控器和多个外机模块组成\nRS4\u0018\u0018网络，此时不需要外机线控器。\n在模块化控制中， 0号机为主机， 主\n机分机共用一个水系统， 主机控制水泵\n的运行， 所有 分机的水泵控制功能无\n效，因此模块化控制中建议采用外置水\n泵。\n在模块化控制中， 主机协调各分机\n的运行， 可以根据负荷的需要， 自动进\n行机组的加载减载， 系统运行更节能。\n网络上的其它机组均以 0号机的回\n水温度为准。\n如果 0号机组出现水泵报警， 则网\n络上所有机组全部关闭。 模块从机也检\n测自己的水流开关状态， 如有故障则只\n关闭有故障的从机。机组在收到全体开机信号后， 分别\n按照 Node*1\u0018s 进行延时开机。\n关机时， 网络上机组收到全体关机\n命令， Node*\u0018s 进行关机， 但0号机不\n执行此关机命令， 它只接受单台关机命\n令。\n多个外机单机的联网系统\n将多台单机通过 RS4\u0018\u0018 网络连接\n成一个可以实现集中控制的系统。 主控\n器可以对级联的任何一台单机进行控\n制，也可以对级联的所有单机进行群体\n控制，大大方便了客户的操作使用。\n联网控制中， 级联的任何一台单机\n功能相同且相互独立。\n分组可以按照下表进行分组， 相同组的机组执行同一上载和下载条件。\n第一组 0号机 \u0018号机 10号机 1\u0018号机 \u00180号机\n第二组 1号机 \u0018号机 11号机 1\u0018号机 \u00181号机\n第三组 \u0018号机 \u0018号机 1\u0018号机 1\u0018号机 \u0018\u0018号机\n第四组 3号机 \u0018号机 13号机 1\u0018号机 \u00183号机\n第五组 4号机 \u0018号机 14号机 1\u0018号机 \u00184号机\n\u00184\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_8fa87d22e1ae424d"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5634752766c4c0a0", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_24d6bc31aa1941f3", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:scan_cycle_time", "structured_payload_candidate": {"parameter_name": "快速查询自动循环时间", "unit": "0.5秒", "example": "显示2为1秒，显示12为3秒", "title": "主控器快速查询自动循环时间", "summary": "快速查询自动循环时间单位0.5秒，显示值2为1秒，显示12为3秒，可通过up/down改变。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "改变快速查询自动循环时间：\n按‘\u0018’键4秒，则主控器将在温度\n的地方显示自动循环时间， 它的单位是\n0.\u0018\u0018秒，即，显示 \u0018，则为 \u0018秒，显示\n1\u0018，则为 3秒；按’up’, ‘down’  进行\n改变，按‘OK’键确认。\n背光功能切换：\nSw1_\u0018=0( 即on), 可以按任意键开\n启背光 30S；反之，只有按‘backlight’\n才能开启背光。\n常态显示浏览：\nSw1_3=0( 即on),则常态显示浏览。\n通过主控器修改外机参数\n先选择某一台外机 （即进入单\n台操作模式） ；\n然后按 GROUP 键3s，左上角\n会显示锁的符号， 并闪烁； 此时机\n组号的地方也闪烁；\n然后通过数字键输入 \u0018\u0018；再按\n下OK键，进入参数修改。\n此时，在平常时间显示的地方\n将显示参数的 ID，在温度的地方显\n示参数数值， 此时可以按 ‘∨’ ， ‘∧’\n键分别对参数进行修改， 在修改完\n毕后，可以按 OK键确认修改， 并a)\nb)\nc)\nd)进入下一个参数修改。 如不进行修\n改，则可以直接按 ‘0’键进入下一\n个参数。\n注：\n如果外机没有参数可以修改，\n则按下 OK键后，就退出参数修改\n模式。\n如果输入密码为 \u0018\u0018，则进入附\n加参数修改。 输入 \u0018\u0018，则进入位参\n数修改模式。\n如参数为温度型， 则可以显示\n单位‘C’或‘F’ ；如为时间或其它\n参数，则不显示单位。\n参数不显示小数部分。\n查看软硬件版本\n同时按下 ‘group’ ‘0’ 键，可以在\n显示时间的地方显示主控器软件版本，按下‘esc’ ‘\u0018’ 显示硬件版本号。\n连接到电脑\n请参考 USB_interface 手册\n与其它系统连接\n请参考 Gateway_interface 手册1、\n\u0018、3、4、模块机和联网控制―主控制器操作说明\n31\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_24d6bc31aa1941f3"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0e944cc961d76096", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_24d6bc31aa1941f3", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:backlight_switch", "structured_payload_candidate": {"parameter_name": "背光功能切换", "sw1_2": "0=on, 任意键开启背光30秒；1=off, 仅backlight键开启", "title": "主控器背光功能切换", "summary": "Sw1_2=0(on)时，按任意键开启背光30秒；否则只有按backlight键才能开启背光。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "改变快速查询自动循环时间：\n按‘\u0018’键4秒，则主控器将在温度\n的地方显示自动循环时间， 它的单位是\n0.\u0018\u0018秒，即，显示 \u0018，则为 \u0018秒，显示\n1\u0018，则为 3秒；按’up’, ‘down’  进行\n改变，按‘OK’键确认。\n背光功能切换：\nSw1_\u0018=0( 即on), 可以按任意键开\n启背光 30S；反之，只有按‘backlight’\n才能开启背光。\n常态显示浏览：\nSw1_3=0( 即on),则常态显示浏览。\n通过主控器修改外机参数\n先选择某一台外机 （即进入单\n台操作模式） ；\n然后按 GROUP 键3s，左上角\n会显示锁的符号， 并闪烁； 此时机\n组号的地方也闪烁；\n然后通过数字键输入 \u0018\u0018；再按\n下OK键，进入参数修改。\n此时，在平常时间显示的地方\n将显示参数的 ID，在温度的地方显\n示参数数值， 此时可以按 ‘∨’ ， ‘∧’\n键分别对参数进行修改， 在修改完\n毕后，可以按 OK键确认修改， 并a)\nb)\nc)\nd)进入下一个参数修改。 如不进行修\n改，则可以直接按 ‘0’键进入下一\n个参数。\n注：\n如果外机没有参数可以修改，\n则按下 OK键后，就退出参数修改\n模式。\n如果输入密码为 \u0018\u0018，则进入附\n加参数修改。 输入 \u0018\u0018，则进入位参\n数修改模式。\n如参数为温度型， 则可以显示\n单位‘C’或‘F’ ；如为时间或其它\n参数，则不显示单位。\n参数不显示小数部分。\n查看软硬件版本\n同时按下 ‘group’ ‘0’ 键，可以在\n显示时间的地方显示主控器软件版本，按下‘esc’ ‘\u0018’ 显示硬件版本号。\n连接到电脑\n请参考 USB_interface 手册\n与其它系统连接\n请参考 Gateway_interface 手册1、\n\u0018、3、4、模块机和联网控制―主控制器操作说明\n31\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_24d6bc31aa1941f3"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5537e369470f7abf", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_24d6bc31aa1941f3", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:normal_display_browse", "structured_payload_candidate": {"parameter_name": "常态显示浏览", "sw1_3": "0=on, 常态显示浏览", "title": "主控器常态显示浏览", "summary": "Sw1_3=0(on)时，常态显示浏览。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "改变快速查询自动循环时间：\n按‘\u0018’键4秒，则主控器将在温度\n的地方显示自动循环时间， 它的单位是\n0.\u0018\u0018秒，即，显示 \u0018，则为 \u0018秒，显示\n1\u0018，则为 3秒；按’up’, ‘down’  进行\n改变，按‘OK’键确认。\n背光功能切换：\nSw1_\u0018=0( 即on), 可以按任意键开\n启背光 30S；反之，只有按‘backlight’\n才能开启背光。\n常态显示浏览：\nSw1_3=0( 即on),则常态显示浏览。\n通过主控器修改外机参数\n先选择某一台外机 （即进入单\n台操作模式） ；\n然后按 GROUP 键3s，左上角\n会显示锁的符号， 并闪烁； 此时机\n组号的地方也闪烁；\n然后通过数字键输入 \u0018\u0018；再按\n下OK键，进入参数修改。\n此时，在平常时间显示的地方\n将显示参数的 ID，在温度的地方显\n示参数数值， 此时可以按 ‘∨’ ， ‘∧’\n键分别对参数进行修改， 在修改完\n毕后，可以按 OK键确认修改， 并a)\nb)\nc)\nd)进入下一个参数修改。 如不进行修\n改，则可以直接按 ‘0’键进入下一\n个参数。\n注：\n如果外机没有参数可以修改，\n则按下 OK键后，就退出参数修改\n模式。\n如果输入密码为 \u0018\u0018，则进入附\n加参数修改。 输入 \u0018\u0018，则进入位参\n数修改模式。\n如参数为温度型， 则可以显示\n单位‘C’或‘F’ ；如为时间或其它\n参数，则不显示单位。\n参数不显示小数部分。\n查看软硬件版本\n同时按下 ‘group’ ‘0’ 键，可以在\n显示时间的地方显示主控器软件版本，按下‘esc’ ‘\u0018’ 显示硬件版本号。\n连接到电脑\n请参考 USB_interface 手册\n与其它系统连接\n请参考 Gateway_interface 手册1、\n\u0018、3、4、模块机和联网控制―主控制器操作说明\n31\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_24d6bc31aa1941f3"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1f7194c4266880ae", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 16, "chunk_id": "chunk_94116442e1834c34", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:controller:maintenance_procedure:winter_drain", "structured_payload_candidate": {"procedure": "按图示位置放水", "title": "冬季长期停机放水", "summary": "冬季不使用或长期停机时，应按图示位置对机组进行放水，确保换热器不会被冻裂。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组维护与保养\n常规保养\n请按以下步骤保养机组以维持机组\n高效可靠运行：\n警告！\n高压危险\n维护保养之前请断开机组电源和断\n路开关， 并安全锁定以避免非预期开机。\n否则会造成机组损坏和人身伤害。\n在开式循环系统中使用的过滤器\n（不小于 40目）必须经常检查以避\n免残渣和污垢进入换热器。\n使用深井水的机组， 必须保证进入\n换热器中水干净、 无异物。 如果已\n经使用受污染水质， 必须用适当的\n化学溶剂冲洗换热器。 使用化学溶\n剂冲洗换热器必须由特灵指定的合格售后人员完成。注：冬季不使用或长期停机时， 应按左\n图所示位置对机组进行放水。 确保\n换热器不会被冻裂。1.\n\u0018.警告！\n化学溶剂危险\n盘管清洗制剂可以是酸性或强碱\n性，在操作中应采取相应的防护措施，\n如护目镜、 面罩、防护手套、 防护鞋、 防\n护衣等。 为保护人身安全， 请遵循化学\n试剂的使用说明。 否则会对人造成严重\n伤害。\n经常性检查循环水水质， 保证污染\n物浓度在下表允许的范围内。\n表\u0018：水质表\n水垢\n钙镁总硬度 小于 3\u00180ppm\n腐蚀性\nPH \u0018-\u0018.\u0018\n硫化氢 小于 1ppm\n硫酸盐 小于 \u0018\u0018ppm\n氯化物 小于 1\u0018\u0018ppm\nCO\u0018 小于 \u0018\u0018ppm\n可溶物总和 TDS小于 1000ppm\n微生物铁锈菌 低\n侵蚀性\n悬浮物 低\n年度保养\n打开控制盒， 检查接触器和继电器\n接触是否良好， 否则需要紧固。 对于控\n制盒中的接头部分， 请仔细检查其松紧\n度。3.\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_94116442e1834c34"], "source_page_nos": [16], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_830aa8d687e390f8", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 16, "chunk_id": "chunk_94116442e1834c34", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:controller:maintenance_procedure:annual_maintenance", "structured_payload_candidate": {"procedure": "打开控制盒，检查接触器和继电器接触，紧固接头", "title": "年度保养检查接触器", "summary": "年度保养：打开控制盒，检查接触器和继电器接触是否良好，否则需要紧固；检查接头松紧度。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组维护与保养\n常规保养\n请按以下步骤保养机组以维持机组\n高效可靠运行：\n警告！\n高压危险\n维护保养之前请断开机组电源和断\n路开关， 并安全锁定以避免非预期开机。\n否则会造成机组损坏和人身伤害。\n在开式循环系统中使用的过滤器\n（不小于 40目）必须经常检查以避\n免残渣和污垢进入换热器。\n使用深井水的机组， 必须保证进入\n换热器中水干净、 无异物。 如果已\n经使用受污染水质， 必须用适当的\n化学溶剂冲洗换热器。 使用化学溶\n剂冲洗换热器必须由特灵指定的合格售后人员完成。注：冬季不使用或长期停机时， 应按左\n图所示位置对机组进行放水。 确保\n换热器不会被冻裂。1.\n\u0018.警告！\n化学溶剂危险\n盘管清洗制剂可以是酸性或强碱\n性，在操作中应采取相应的防护措施，\n如护目镜、 面罩、防护手套、 防护鞋、 防\n护衣等。 为保护人身安全， 请遵循化学\n试剂的使用说明。 否则会对人造成严重\n伤害。\n经常性检查循环水水质， 保证污染\n物浓度在下表允许的范围内。\n表\u0018：水质表\n水垢\n钙镁总硬度 小于 3\u00180ppm\n腐蚀性\nPH \u0018-\u0018.\u0018\n硫化氢 小于 1ppm\n硫酸盐 小于 \u0018\u0018ppm\n氯化物 小于 1\u0018\u0018ppm\nCO\u0018 小于 \u0018\u0018ppm\n可溶物总和 TDS小于 1000ppm\n微生物铁锈菌 低\n侵蚀性\n悬浮物 低\n年度保养\n打开控制盒， 检查接触器和继电器\n接触是否良好， 否则需要紧固。 对于控\n制盒中的接头部分， 请仔细检查其松紧\n度。3.\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_94116442e1834c34"], "source_page_nos": [16], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e3a1d447a6f6b4ba", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 16, "chunk_id": "chunk_94116442e1834c34", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:controller:maintenance_procedure:filter_check", "structured_payload_candidate": {"procedure": "经常检查过滤器（不小于40目）", "title": "常规保养过滤器检查", "summary": "在开式循环系统中使用的过滤器（不小于40目）必须经常检查以避免残渣和污垢进入换热器。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组维护与保养\n常规保养\n请按以下步骤保养机组以维持机组\n高效可靠运行：\n警告！\n高压危险\n维护保养之前请断开机组电源和断\n路开关， 并安全锁定以避免非预期开机。\n否则会造成机组损坏和人身伤害。\n在开式循环系统中使用的过滤器\n（不小于 40目）必须经常检查以避\n免残渣和污垢进入换热器。\n使用深井水的机组， 必须保证进入\n换热器中水干净、 无异物。 如果已\n经使用受污染水质， 必须用适当的\n化学溶剂冲洗换热器。 使用化学溶\n剂冲洗换热器必须由特灵指定的合格售后人员完成。注：冬季不使用或长期停机时， 应按左\n图所示位置对机组进行放水。 确保\n换热器不会被冻裂。1.\n\u0018.警告！\n化学溶剂危险\n盘管清洗制剂可以是酸性或强碱\n性，在操作中应采取相应的防护措施，\n如护目镜、 面罩、防护手套、 防护鞋、 防\n护衣等。 为保护人身安全， 请遵循化学\n试剂的使用说明。 否则会对人造成严重\n伤害。\n经常性检查循环水水质， 保证污染\n物浓度在下表允许的范围内。\n表\u0018：水质表\n水垢\n钙镁总硬度 小于 3\u00180ppm\n腐蚀性\nPH \u0018-\u0018.\u0018\n硫化氢 小于 1ppm\n硫酸盐 小于 \u0018\u0018ppm\n氯化物 小于 1\u0018\u0018ppm\nCO\u0018 小于 \u0018\u0018ppm\n可溶物总和 TDS小于 1000ppm\n微生物铁锈菌 低\n侵蚀性\n悬浮物 低\n年度保养\n打开控制盒， 检查接触器和继电器\n接触是否良好， 否则需要紧固。 对于控\n制盒中的接头部分， 请仔细检查其松紧\n度。3.\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_94116442e1834c34"], "source_page_nos": [16], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5eae349ef65d8692", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 16, "chunk_id": "chunk_94116442e1834c34", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:controller:maintenance_procedure:well_water_quality", "structured_payload_candidate": {"procedure": "保证水质干净，必要时化学冲洗换热器", "title": "深井水水质要求", "summary": "使用深井水的机组，必须保证进入换热器中水干净、无异物。如果已经使用受污染水质，必须用适当的化学溶剂冲洗换热器。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组维护与保养\n常规保养\n请按以下步骤保养机组以维持机组\n高效可靠运行：\n警告！\n高压危险\n维护保养之前请断开机组电源和断\n路开关， 并安全锁定以避免非预期开机。\n否则会造成机组损坏和人身伤害。\n在开式循环系统中使用的过滤器\n（不小于 40目）必须经常检查以避\n免残渣和污垢进入换热器。\n使用深井水的机组， 必须保证进入\n换热器中水干净、 无异物。 如果已\n经使用受污染水质， 必须用适当的\n化学溶剂冲洗换热器。 使用化学溶\n剂冲洗换热器必须由特灵指定的合格售后人员完成。注：冬季不使用或长期停机时， 应按左\n图所示位置对机组进行放水。 确保\n换热器不会被冻裂。1.\n\u0018.警告！\n化学溶剂危险\n盘管清洗制剂可以是酸性或强碱\n性，在操作中应采取相应的防护措施，\n如护目镜、 面罩、防护手套、 防护鞋、 防\n护衣等。 为保护人身安全， 请遵循化学\n试剂的使用说明。 否则会对人造成严重\n伤害。\n经常性检查循环水水质， 保证污染\n物浓度在下表允许的范围内。\n表\u0018：水质表\n水垢\n钙镁总硬度 小于 3\u00180ppm\n腐蚀性\nPH \u0018-\u0018.\u0018\n硫化氢 小于 1ppm\n硫酸盐 小于 \u0018\u0018ppm\n氯化物 小于 1\u0018\u0018ppm\nCO\u0018 小于 \u0018\u0018ppm\n可溶物总和 TDS小于 1000ppm\n微生物铁锈菌 低\n侵蚀性\n悬浮物 低\n年度保养\n打开控制盒， 检查接触器和继电器\n接触是否良好， 否则需要紧固。 对于控\n制盒中的接头部分， 请仔细检查其松紧\n度。3.\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_94116442e1834c34"], "source_page_nos": [16], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_356be447911af82f", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 9, "chunk_id": "chunk_1f407ac1643a46f5", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:lifting_warning", "structured_payload_candidate": {"guidance": "吊装平衡，试吊确定重心", "title": "机组吊装警告", "summary": "机组吊装时应保证机组平衡，试吊机组至离开地面以确定机组重心，吊装不平衡会导致机组损坏，并会造成人身伤害。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组安装\n安装检查\n机组到货后安装前请按以下步骤检\n查，以确保机组的顺利安装。 详细的安\n装步骤以及安装中可能出现的问题， 请\n参照本手册后续部分。\n拆除机组外包装， 详细检查机组表\n面是否有划痕， 按照机组包装箱内\n的装箱单检查随机附件是否缺少。\n如有任何问题， 停止拆箱， 并书面\n通知承运方和当地销售办事处， 要\n求对已送货品进行确认。 如有可\n能，对现场情况进行拍照。\n检查机组铭牌型号是否与订单一致。检查现场安装是否留有足够的安装空间和检修空间。\n警告！\n高压危险\n在进行安装和检修时， 务必切断电\n源！并按照一定的安全锁定程序， 以避\n免不必要的上电， 否则会有触电危险。\n确认机组供电与铭牌参数一致， 电\n源和保险丝应该能够承受机组最大运行电流。检查电控板部件有无损坏， 如有松\n动，请紧固相应螺丝。\n电源线请通过容量足够的断路器连接至主电源， 电源线接线端子请参\n照电气线路图。机组应适当接地。\n注：所有现场选配的电线必须符合国家\n和当地标准。1.\n\u0018.\n3.\n4.\n\u0018.\n\u0018.\n\u0018.机组吊装\n警告！\n吊装平衡\n机组吊装时应保证机组平衡。 试吊\n机组至离开地面以确定机组重心， 吊装\n不平衡会导致机组损坏， 并会造成人身\n伤害。\n安装前机组可以存放在地板或不锈\n钢架上， 机组安装时底座可以用隔音材\n料隔离。 机组周围应预留如图所示的最\n小检修间隙。\n流量开关的选择\n机组外接流量开关请按照 P13机\n组额定流量进行选择。\n水管路的连接\n分别把机组源侧和使用侧水进出口\n连接至相应的水系统。 从机组正面看，\n对于 WPWE040\u0018/0\u00180\u0018， 其水管接头在\n机组的左侧， 对于 WPWE0\u00180\u0018/100\u0018，\n其水管接头在机组的右侧。 为防止接管\n震裂，建议使用柔性水管连接至主水回\n路，刚性连接会把机组震动传递至主水\n回路，造成不必要的损失。\n水－水热泵机组源侧可以连接至锅\n炉/冷却塔循环、 地源循环或湖泊水循\n环；负荷侧可以连接至风机盘管机组\nFCU、空气处理机组 AHU和水力模块等。源侧和负荷侧都配有流量开关以防\n系统断水或水系统故障。\n为使机组正常运行， 在水路系统中\n还应该使用一些其他的部件， 如过滤器\n可以用来阻止杂质进入换热器。\n水回路的冲洗和检漏\n系统管路连接完成后， 应按照下列\n步骤检查并冲洗水回路。\n（1）  使用补水装置为系统充水。 补水时\n应打开出气口！\n警告！\n系统中使用未经处理的水会造成管\n路污堵和生锈， 由此造成系统性能的下\n降。\n（\u0018）  开启水系统循环泵， 排尽系统中的\n空气。\n注： 此时补水阀应处于开启状态以便随\n时补水。\n（3）  确保系统中无空气后， 应对系统所\n有管路进行检漏。 如有泄漏应立即\n通知相关人员修理。\n（4）  打开补水阀， 开启水回路中最低点\n的放水阀放水， 直至排水干净清澈。\n\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_1f407ac1643a46f5"], "source_page_nos": [9], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d81c442778042c31", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 9, "chunk_id": "chunk_1f407ac1643a46f5", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:flexible_connection", "structured_payload_candidate": {"guidance": "使用柔性水管连接", "title": "水管连接建议", "summary": "为防止接管震裂，建议使用柔性水管连接至主水回路，刚性连接会把机组震动传递至主水回路，造成不必要的损失。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组安装\n安装检查\n机组到货后安装前请按以下步骤检\n查，以确保机组的顺利安装。 详细的安\n装步骤以及安装中可能出现的问题， 请\n参照本手册后续部分。\n拆除机组外包装， 详细检查机组表\n面是否有划痕， 按照机组包装箱内\n的装箱单检查随机附件是否缺少。\n如有任何问题， 停止拆箱， 并书面\n通知承运方和当地销售办事处， 要\n求对已送货品进行确认。 如有可\n能，对现场情况进行拍照。\n检查机组铭牌型号是否与订单一致。检查现场安装是否留有足够的安装空间和检修空间。\n警告！\n高压危险\n在进行安装和检修时， 务必切断电\n源！并按照一定的安全锁定程序， 以避\n免不必要的上电， 否则会有触电危险。\n确认机组供电与铭牌参数一致， 电\n源和保险丝应该能够承受机组最大运行电流。检查电控板部件有无损坏， 如有松\n动，请紧固相应螺丝。\n电源线请通过容量足够的断路器连接至主电源， 电源线接线端子请参\n照电气线路图。机组应适当接地。\n注：所有现场选配的电线必须符合国家\n和当地标准。1.\n\u0018.\n3.\n4.\n\u0018.\n\u0018.\n\u0018.机组吊装\n警告！\n吊装平衡\n机组吊装时应保证机组平衡。 试吊\n机组至离开地面以确定机组重心， 吊装\n不平衡会导致机组损坏， 并会造成人身\n伤害。\n安装前机组可以存放在地板或不锈\n钢架上， 机组安装时底座可以用隔音材\n料隔离。 机组周围应预留如图所示的最\n小检修间隙。\n流量开关的选择\n机组外接流量开关请按照 P13机\n组额定流量进行选择。\n水管路的连接\n分别把机组源侧和使用侧水进出口\n连接至相应的水系统。 从机组正面看，\n对于 WPWE040\u0018/0\u00180\u0018， 其水管接头在\n机组的左侧， 对于 WPWE0\u00180\u0018/100\u0018，\n其水管接头在机组的右侧。 为防止接管\n震裂，建议使用柔性水管连接至主水回\n路，刚性连接会把机组震动传递至主水\n回路，造成不必要的损失。\n水－水热泵机组源侧可以连接至锅\n炉/冷却塔循环、 地源循环或湖泊水循\n环；负荷侧可以连接至风机盘管机组\nFCU、空气处理机组 AHU和水力模块等。源侧和负荷侧都配有流量开关以防\n系统断水或水系统故障。\n为使机组正常运行， 在水路系统中\n还应该使用一些其他的部件， 如过滤器\n可以用来阻止杂质进入换热器。\n水回路的冲洗和检漏\n系统管路连接完成后， 应按照下列\n步骤检查并冲洗水回路。\n（1）  使用补水装置为系统充水。 补水时\n应打开出气口！\n警告！\n系统中使用未经处理的水会造成管\n路污堵和生锈， 由此造成系统性能的下\n降。\n（\u0018）  开启水系统循环泵， 排尽系统中的\n空气。\n注： 此时补水阀应处于开启状态以便随\n时补水。\n（3）  确保系统中无空气后， 应对系统所\n有管路进行检漏。 如有泄漏应立即\n通知相关人员修理。\n（4）  打开补水阀， 开启水回路中最低点\n的放水阀放水， 直至排水干净清澈。\n\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_1f407ac1643a46f5"], "source_page_nos": [9], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0bb817abcf9c7674", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 9, "chunk_id": "chunk_1f407ac1643a46f5", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:flow_switch_selection", "structured_payload_candidate": {"guidance": "根据额定流量选择流量开关", "title": "流量开关选择依据", "summary": "机组外接流量开关请按照机组额定流量进行选择。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组安装\n安装检查\n机组到货后安装前请按以下步骤检\n查，以确保机组的顺利安装。 详细的安\n装步骤以及安装中可能出现的问题， 请\n参照本手册后续部分。\n拆除机组外包装， 详细检查机组表\n面是否有划痕， 按照机组包装箱内\n的装箱单检查随机附件是否缺少。\n如有任何问题， 停止拆箱， 并书面\n通知承运方和当地销售办事处， 要\n求对已送货品进行确认。 如有可\n能，对现场情况进行拍照。\n检查机组铭牌型号是否与订单一致。检查现场安装是否留有足够的安装空间和检修空间。\n警告！\n高压危险\n在进行安装和检修时， 务必切断电\n源！并按照一定的安全锁定程序， 以避\n免不必要的上电， 否则会有触电危险。\n确认机组供电与铭牌参数一致， 电\n源和保险丝应该能够承受机组最大运行电流。检查电控板部件有无损坏， 如有松\n动，请紧固相应螺丝。\n电源线请通过容量足够的断路器连接至主电源， 电源线接线端子请参\n照电气线路图。机组应适当接地。\n注：所有现场选配的电线必须符合国家\n和当地标准。1.\n\u0018.\n3.\n4.\n\u0018.\n\u0018.\n\u0018.机组吊装\n警告！\n吊装平衡\n机组吊装时应保证机组平衡。 试吊\n机组至离开地面以确定机组重心， 吊装\n不平衡会导致机组损坏， 并会造成人身\n伤害。\n安装前机组可以存放在地板或不锈\n钢架上， 机组安装时底座可以用隔音材\n料隔离。 机组周围应预留如图所示的最\n小检修间隙。\n流量开关的选择\n机组外接流量开关请按照 P13机\n组额定流量进行选择。\n水管路的连接\n分别把机组源侧和使用侧水进出口\n连接至相应的水系统。 从机组正面看，\n对于 WPWE040\u0018/0\u00180\u0018， 其水管接头在\n机组的左侧， 对于 WPWE0\u00180\u0018/100\u0018，\n其水管接头在机组的右侧。 为防止接管\n震裂，建议使用柔性水管连接至主水回\n路，刚性连接会把机组震动传递至主水\n回路，造成不必要的损失。\n水－水热泵机组源侧可以连接至锅\n炉/冷却塔循环、 地源循环或湖泊水循\n环；负荷侧可以连接至风机盘管机组\nFCU、空气处理机组 AHU和水力模块等。源侧和负荷侧都配有流量开关以防\n系统断水或水系统故障。\n为使机组正常运行， 在水路系统中\n还应该使用一些其他的部件， 如过滤器\n可以用来阻止杂质进入换热器。\n水回路的冲洗和检漏\n系统管路连接完成后， 应按照下列\n步骤检查并冲洗水回路。\n（1）  使用补水装置为系统充水。 补水时\n应打开出气口！\n警告！\n系统中使用未经处理的水会造成管\n路污堵和生锈， 由此造成系统性能的下\n降。\n（\u0018）  开启水系统循环泵， 排尽系统中的\n空气。\n注： 此时补水阀应处于开启状态以便随\n时补水。\n（3）  确保系统中无空气后， 应对系统所\n有管路进行检漏。 如有泄漏应立即\n通知相关人员修理。\n（4）  打开补水阀， 开启水回路中最低点\n的放水阀放水， 直至排水干净清澈。\n\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_1f407ac1643a46f5"], "source_page_nos": [9], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2f1856b3623dd029", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_adf8551cb06344ac", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:copper_wire_only", "structured_payload_candidate": {"guidance": "只能使用铜导线", "title": "电气配线铜导线要求", "summary": "端子的连接只能使用铜导线，以免腐蚀或过热。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "电气安装\n电气配线\n将电源配线连接到机组电控箱的接\n线端子台（TB1） 。\n用控制面板 （室内安装） 连接线将控\n制面板和主机主控板相联结。\n将机组各部分所有接地的装置接\n地。\n如果要用风机盘管二通阀连锁控\n制。须将主控板上的功能开关 SW\u0018\n的第 \u0018和第 \u0018位分别拨为 0和1，将\n连锁点（干触点） 接入电控箱的接线\n端子 1\u0018和U（或 L） 。\n将水源侧流量开关连接到电控箱的接线端子 1\u0018和U（或L） ，将使用侧\n流量开关连接到电控箱的接线端子\u00183和U（或 L） 。\n注意：\n端子的连接只能使用铜导线， 以免\n腐蚀或过热。\n最小电流、 保险丝规格以及电机的\n电气规格， 请见表一\n机组的电源请参考机组电控箱盖板\n上的配线图， 安装单位应提供给机\n组正确的电源电压， 以及一个合适\n的断路器。\n机组的典型安装配线图请参考第 1\u0018\n页至第 \u00181页的线路图， 实际配线图\n请参考电控箱盖板内的线路图。●\n●\n●\n●\n●\n●\n●\n●\n●警告：\n电气配线完成前， 请切勿送电， 以\n免造成伤亡事故。\n备注：\n电源电压应在标准值的 ±10%范围\n内变化。\n线控器\n线控器底板可以固定在 \u0018\u0018型电器\n盒底座上， 见图一， 要求线控器底\n板必须与墙面平齐；\n将连接线穿过线控器底板过线孔，\n再把底板固定在墙上所选位置。\n将连接线接在线控器对应端子上。\n见图二。\n盖上线控器前盖板。\n与主控板连接\n移开接线盒盖将电源线、 控制线连接好， 务必按\n机组接线图接线， 确保所有接线牢\n固。\n将线控器连接线接入主控板对应的\n端子上见图三\n盖上接线盒盖。●\n●\n1.\n\u0018.\n3.4.\n1.\n\u0018.\n3.\n4.图一 线控器底板安装支架\n图二 线控器接线安装\nTH1 TH2 TH3 TH4\n图三 线控器接线安装表一：电气规格\n机型 电源\n（V/Hz/Ph）水泵全\n载电流\nFLA（A）1号压\n缩机额定电流\nRLA\n（A）\u0018号压\n缩机额\n定电流\nRLA\n（A）机组最小电路\n电流\nMCA\n（A）建议保\n险丝规\n格\n（A）保险丝最大规\n格\n（A）电源线\n铜芯线\n径最小\n规格\n（mm\n\u0018）\nWPWE040\u0018 \u0018\u00180/\u00180/1 \u0018.\u0018\u0018 1\u0018.\u0018 － \u00183.\u0018 \u0018\u0018.\u0018 40.3 \u0018\nWEWP0\u00180\u0018 3\u00180/\u00180/3 1.10 \u0018.\u0018 － 10.\u0018 14 \u00180.4 \u0018.\u0018\nWPWE0\u00180\u0018 3\u00180/\u00180/3 1.4\u0018 \u0018.3 \u0018.3 1\u0018.\u0018 \u00180.4 \u0018\u0018.\u0018 4\nWPWE100\u0018 3\u00180/\u00180/3 1.4\u0018 \u0018.3 \u0018.3 \u00184.\u0018 \u0018\u0018.3\u0018 43.3 \u0018\n注意： 由于 3\u00180V机组使用了涡旋式压缩机， 机组安装有电源反相和缺相保护控制器， 启动机\n组前应通电检查。\n当电控盒内相序控制器绿灯亮时， 相序正确。 如红灯亮， 表示反相则需对电源线任意两\n相进行交换。 如黄灯亮， 表示缺相， 须停电检查。 在反相或缺相时机组会自动禁止运行\n或启动。\n10\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_adf8551cb06344ac"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4f51afb1ef7f89ef", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_8fa87d22e1ae424d", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:external_pump_recommendation", "structured_payload_candidate": {"guidance": "模块化控制建议采用外置水泵", "title": "模块化控制水泵建议", "summary": "在模块化控制中，主机分机共用一个水系统，主机控制水泵的运行，所有分机的水泵控制功能无效，因此模块化控制中建议采用外置水泵。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―接线\n一台主控器和多个外机模块组成\nRS4\u0018\u0018网络，此时不需要外机线控器。\n在模块化控制中， 0号机为主机， 主\n机分机共用一个水系统， 主机控制水泵\n的运行， 所有 分机的水泵控制功能无\n效，因此模块化控制中建议采用外置水\n泵。\n在模块化控制中， 主机协调各分机\n的运行， 可以根据负荷的需要， 自动进\n行机组的加载减载， 系统运行更节能。\n网络上的其它机组均以 0号机的回\n水温度为准。\n如果 0号机组出现水泵报警， 则网\n络上所有机组全部关闭。 模块从机也检\n测自己的水流开关状态， 如有故障则只\n关闭有故障的从机。机组在收到全体开机信号后， 分别\n按照 Node*1\u0018s 进行延时开机。\n关机时， 网络上机组收到全体关机\n命令， Node*\u0018s 进行关机， 但0号机不\n执行此关机命令， 它只接受单台关机命\n令。\n多个外机单机的联网系统\n将多台单机通过 RS4\u0018\u0018 网络连接\n成一个可以实现集中控制的系统。 主控\n器可以对级联的任何一台单机进行控\n制，也可以对级联的所有单机进行群体\n控制，大大方便了客户的操作使用。\n联网控制中， 级联的任何一台单机\n功能相同且相互独立。\n分组可以按照下表进行分组， 相同组的机组执行同一上载和下载条件。\n第一组 0号机 \u0018号机 10号机 1\u0018号机 \u00180号机\n第二组 1号机 \u0018号机 11号机 1\u0018号机 \u00181号机\n第三组 \u0018号机 \u0018号机 1\u0018号机 1\u0018号机 \u0018\u0018号机\n第四组 3号机 \u0018号机 13号机 1\u0018号机 \u00183号机\n第五组 4号机 \u0018号机 14号机 1\u0018号机 \u00184号机\n\u00184\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_8fa87d22e1ae424d"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a9d8ec766080d8e2", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_49d3e3f95c5f4098", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:controller:operational_sequence:single_cooling_sequence", "structured_payload_candidate": {"sequence": "源侧水阀接通→水泵运行→回水温度高于设定→压缩机启动→负荷满足→压缩机关闭，水泵持续运行", "title": "单系统制冷运行", "summary": "启动机组时，源侧水阀接通，随后水泵运行。当负荷侧回水温度高于设定值时，开启机组；负荷满足后机组关闭。除非关闭机组，水泵会一直运转，水阀也保持开启。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组运行\n机组保护\n机组在运行过程中会出现如下保护\n操作。如发现机组运行不正常， 请先检\n查是否有保护动作发生。\n低压保护\n机组具有低压开关的保护， 操作压\n力低于 \u0018±4psig（0.0\u0018\u0018±0.0\u0018\u0018\u0018Mpa）\n以下时， 即停止压缩机的运行， 操作压\n力达到 \u0018\u0018±\u0018 psig （0.1\u0018\u0018±0.04\u0018Mpa）\n时，即自动复位。 压缩机运转前 40S不\n判断。\n高压保护\n本机具有高压开关装置的保护，\n高 压 压 力 大 于 400±10 psig （\u0018.\u0018\u0018±\n0.0\u0018\u0018Mpa） 以上是， 即停止压缩机的运\n转，压力降低到 \u0018\u00180±1\u0018 psig （1.\u0018\u0018±\n0.103Mpa） 时，即自动复位。\n冬季防冻功能\n在冬季机组处于待机状态时， 当使\n用侧水温低于冬季防冻设定温度减一度\n时，机组自动启动进行防冻运行， 并显\n示“AP” 。因此，在冬季易结冰天气下，\n机组在待机状态时， 也应接通机组电源。\n使用侧板换防冻保护\n在制冷状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“E3” 。●\n●\n●\n●源侧套管换热器防冻保护\n在制热状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“\u0018\u0018” 。\n电机过载保护\n压缩机电机过载， 过热保护。\n水泵过载保护\n温度探头保护\n当温度探头出现故障时， 系统将报\n警且停机。\n注：所有报警保护均为手动复位，\n需先排除故障， 按“复位”键或重新开关\n机，让系统  恢复。\n流量保护\n为避免水流量降低导致蒸发器结\n冰，蒸发器水管上应设置一流量开关。\n其设定值必须在水量低于系统设定全流量的 \u00180%时，立即停止压缩机运转。\n机组运行\n温度探头\n温度探头感侧系统的进水温度， 作\n为在冷、 热两种状态时压缩机启动或停\n止的依据。●\n●\n●\n●\n●制冷运行\n1、单系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n值时，开启机组； 负荷满足后机组关闭。\n除非关闭机组， 水泵会一直运转， 水阀\n也保持开启。\n\u0018、双系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n回水温度时， 启动一台压缩机， 如果负\n荷较大， 两台压缩机都启动运行。 回水\n温度满足设定要求后， 关闭一台压缩机，\n如果负荷继续降低， 两台压缩机都将关\n闭。除非关闭机组， 水泵会一直运转， 水\n阀也保持开启。\n制热运行\n1、单系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机启动。\n\u0018、双系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机逐台启动。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49d3e3f95c5f4098"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a1eb5d0437aab5eb", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_49d3e3f95c5f4098", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:controller:operational_sequence:dual_cooling_sequence", "structured_payload_candidate": {"sequence": "源侧水阀接通→水泵运行→回水温度高于设定→启动一台压缩机→负荷大则启动第二台→回水温度满足→关闭一台→负荷继续降低→关闭两台，水泵持续运行", "title": "双系统制冷运行", "summary": "启动机组时，源侧水阀接通，随后水泵运行。当负荷侧回水温度高于设定回水温度时，启动一台压缩机，如果负荷较大，两台压缩机都启动运行。回水温度满足设定要求后，关闭一台压缩机，如果负荷继续降低，两台压缩机都将关闭。除非关闭机组，水泵会一直运转，水阀也保持开启。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组运行\n机组保护\n机组在运行过程中会出现如下保护\n操作。如发现机组运行不正常， 请先检\n查是否有保护动作发生。\n低压保护\n机组具有低压开关的保护， 操作压\n力低于 \u0018±4psig（0.0\u0018\u0018±0.0\u0018\u0018\u0018Mpa）\n以下时， 即停止压缩机的运行， 操作压\n力达到 \u0018\u0018±\u0018 psig （0.1\u0018\u0018±0.04\u0018Mpa）\n时，即自动复位。 压缩机运转前 40S不\n判断。\n高压保护\n本机具有高压开关装置的保护，\n高 压 压 力 大 于 400±10 psig （\u0018.\u0018\u0018±\n0.0\u0018\u0018Mpa） 以上是， 即停止压缩机的运\n转，压力降低到 \u0018\u00180±1\u0018 psig （1.\u0018\u0018±\n0.103Mpa） 时，即自动复位。\n冬季防冻功能\n在冬季机组处于待机状态时， 当使\n用侧水温低于冬季防冻设定温度减一度\n时，机组自动启动进行防冻运行， 并显\n示“AP” 。因此，在冬季易结冰天气下，\n机组在待机状态时， 也应接通机组电源。\n使用侧板换防冻保护\n在制冷状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“E3” 。●\n●\n●\n●源侧套管换热器防冻保护\n在制热状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“\u0018\u0018” 。\n电机过载保护\n压缩机电机过载， 过热保护。\n水泵过载保护\n温度探头保护\n当温度探头出现故障时， 系统将报\n警且停机。\n注：所有报警保护均为手动复位，\n需先排除故障， 按“复位”键或重新开关\n机，让系统  恢复。\n流量保护\n为避免水流量降低导致蒸发器结\n冰，蒸发器水管上应设置一流量开关。\n其设定值必须在水量低于系统设定全流量的 \u00180%时，立即停止压缩机运转。\n机组运行\n温度探头\n温度探头感侧系统的进水温度， 作\n为在冷、 热两种状态时压缩机启动或停\n止的依据。●\n●\n●\n●\n●制冷运行\n1、单系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n值时，开启机组； 负荷满足后机组关闭。\n除非关闭机组， 水泵会一直运转， 水阀\n也保持开启。\n\u0018、双系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n回水温度时， 启动一台压缩机， 如果负\n荷较大， 两台压缩机都启动运行。 回水\n温度满足设定要求后， 关闭一台压缩机，\n如果负荷继续降低， 两台压缩机都将关\n闭。除非关闭机组， 水泵会一直运转， 水\n阀也保持开启。\n制热运行\n1、单系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机启动。\n\u0018、双系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机逐台启动。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49d3e3f95c5f4098"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_adace3fb18497a1f", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_49d3e3f95c5f4098", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:controller:operational_sequence:single_heating_sequence", "structured_payload_candidate": {"sequence": "回水温度低于设定值→压缩机启动", "title": "单系统制热运行", "summary": "与制冷运行唯一的不同是回水温度低于设定值时，压缩机启动。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组运行\n机组保护\n机组在运行过程中会出现如下保护\n操作。如发现机组运行不正常， 请先检\n查是否有保护动作发生。\n低压保护\n机组具有低压开关的保护， 操作压\n力低于 \u0018±4psig（0.0\u0018\u0018±0.0\u0018\u0018\u0018Mpa）\n以下时， 即停止压缩机的运行， 操作压\n力达到 \u0018\u0018±\u0018 psig （0.1\u0018\u0018±0.04\u0018Mpa）\n时，即自动复位。 压缩机运转前 40S不\n判断。\n高压保护\n本机具有高压开关装置的保护，\n高 压 压 力 大 于 400±10 psig （\u0018.\u0018\u0018±\n0.0\u0018\u0018Mpa） 以上是， 即停止压缩机的运\n转，压力降低到 \u0018\u00180±1\u0018 psig （1.\u0018\u0018±\n0.103Mpa） 时，即自动复位。\n冬季防冻功能\n在冬季机组处于待机状态时， 当使\n用侧水温低于冬季防冻设定温度减一度\n时，机组自动启动进行防冻运行， 并显\n示“AP” 。因此，在冬季易结冰天气下，\n机组在待机状态时， 也应接通机组电源。\n使用侧板换防冻保护\n在制冷状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“E3” 。●\n●\n●\n●源侧套管换热器防冻保护\n在制热状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“\u0018\u0018” 。\n电机过载保护\n压缩机电机过载， 过热保护。\n水泵过载保护\n温度探头保护\n当温度探头出现故障时， 系统将报\n警且停机。\n注：所有报警保护均为手动复位，\n需先排除故障， 按“复位”键或重新开关\n机，让系统  恢复。\n流量保护\n为避免水流量降低导致蒸发器结\n冰，蒸发器水管上应设置一流量开关。\n其设定值必须在水量低于系统设定全流量的 \u00180%时，立即停止压缩机运转。\n机组运行\n温度探头\n温度探头感侧系统的进水温度， 作\n为在冷、 热两种状态时压缩机启动或停\n止的依据。●\n●\n●\n●\n●制冷运行\n1、单系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n值时，开启机组； 负荷满足后机组关闭。\n除非关闭机组， 水泵会一直运转， 水阀\n也保持开启。\n\u0018、双系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n回水温度时， 启动一台压缩机， 如果负\n荷较大， 两台压缩机都启动运行。 回水\n温度满足设定要求后， 关闭一台压缩机，\n如果负荷继续降低， 两台压缩机都将关\n闭。除非关闭机组， 水泵会一直运转， 水\n阀也保持开启。\n制热运行\n1、单系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机启动。\n\u0018、双系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机逐台启动。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49d3e3f95c5f4098"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ebcad81555c359ec", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_49d3e3f95c5f4098", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:controller:operational_sequence:dual_heating_sequence", "structured_payload_candidate": {"sequence": "回水温度低于设定值→压缩机逐台启动", "title": "双系统制热运行", "summary": "与制冷运行唯一的不同是回水温度低于设定值时，压缩机逐台启动。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组运行\n机组保护\n机组在运行过程中会出现如下保护\n操作。如发现机组运行不正常， 请先检\n查是否有保护动作发生。\n低压保护\n机组具有低压开关的保护， 操作压\n力低于 \u0018±4psig（0.0\u0018\u0018±0.0\u0018\u0018\u0018Mpa）\n以下时， 即停止压缩机的运行， 操作压\n力达到 \u0018\u0018±\u0018 psig （0.1\u0018\u0018±0.04\u0018Mpa）\n时，即自动复位。 压缩机运转前 40S不\n判断。\n高压保护\n本机具有高压开关装置的保护，\n高 压 压 力 大 于 400±10 psig （\u0018.\u0018\u0018±\n0.0\u0018\u0018Mpa） 以上是， 即停止压缩机的运\n转，压力降低到 \u0018\u00180±1\u0018 psig （1.\u0018\u0018±\n0.103Mpa） 时，即自动复位。\n冬季防冻功能\n在冬季机组处于待机状态时， 当使\n用侧水温低于冬季防冻设定温度减一度\n时，机组自动启动进行防冻运行， 并显\n示“AP” 。因此，在冬季易结冰天气下，\n机组在待机状态时， 也应接通机组电源。\n使用侧板换防冻保护\n在制冷状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“E3” 。●\n●\n●\n●源侧套管换热器防冻保护\n在制热状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“\u0018\u0018” 。\n电机过载保护\n压缩机电机过载， 过热保护。\n水泵过载保护\n温度探头保护\n当温度探头出现故障时， 系统将报\n警且停机。\n注：所有报警保护均为手动复位，\n需先排除故障， 按“复位”键或重新开关\n机，让系统  恢复。\n流量保护\n为避免水流量降低导致蒸发器结\n冰，蒸发器水管上应设置一流量开关。\n其设定值必须在水量低于系统设定全流量的 \u00180%时，立即停止压缩机运转。\n机组运行\n温度探头\n温度探头感侧系统的进水温度， 作\n为在冷、 热两种状态时压缩机启动或停\n止的依据。●\n●\n●\n●\n●制冷运行\n1、单系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n值时，开启机组； 负荷满足后机组关闭。\n除非关闭机组， 水泵会一直运转， 水阀\n也保持开启。\n\u0018、双系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n回水温度时， 启动一台压缩机， 如果负\n荷较大， 两台压缩机都启动运行。 回水\n温度满足设定要求后， 关闭一台压缩机，\n如果负荷继续降低， 两台压缩机都将关\n闭。除非关闭机组， 水泵会一直运转， 水\n阀也保持开启。\n制热运行\n1、单系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机启动。\n\u0018、双系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机逐台启动。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49d3e3f95c5f4098"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e23f8658a70fcb47", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_49d3e3f95c5f4098", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:controller:operational_sequence:antifreeze_operation", "structured_payload_candidate": {"sequence": "待机状态，使用侧水温 < 防冻设定-1°C → 自动启动防冻运行，显示AP", "title": "冬季防冻运行", "summary": "在冬季机组处于待机状态时，当使用侧水温低于冬季防冻设定温度减一度时，机组自动启动进行防冻运行，并显示“AP”。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组运行\n机组保护\n机组在运行过程中会出现如下保护\n操作。如发现机组运行不正常， 请先检\n查是否有保护动作发生。\n低压保护\n机组具有低压开关的保护， 操作压\n力低于 \u0018±4psig（0.0\u0018\u0018±0.0\u0018\u0018\u0018Mpa）\n以下时， 即停止压缩机的运行， 操作压\n力达到 \u0018\u0018±\u0018 psig （0.1\u0018\u0018±0.04\u0018Mpa）\n时，即自动复位。 压缩机运转前 40S不\n判断。\n高压保护\n本机具有高压开关装置的保护，\n高 压 压 力 大 于 400±10 psig （\u0018.\u0018\u0018±\n0.0\u0018\u0018Mpa） 以上是， 即停止压缩机的运\n转，压力降低到 \u0018\u00180±1\u0018 psig （1.\u0018\u0018±\n0.103Mpa） 时，即自动复位。\n冬季防冻功能\n在冬季机组处于待机状态时， 当使\n用侧水温低于冬季防冻设定温度减一度\n时，机组自动启动进行防冻运行， 并显\n示“AP” 。因此，在冬季易结冰天气下，\n机组在待机状态时， 也应接通机组电源。\n使用侧板换防冻保护\n在制冷状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“E3” 。●\n●\n●\n●源侧套管换热器防冻保护\n在制热状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“\u0018\u0018” 。\n电机过载保护\n压缩机电机过载， 过热保护。\n水泵过载保护\n温度探头保护\n当温度探头出现故障时， 系统将报\n警且停机。\n注：所有报警保护均为手动复位，\n需先排除故障， 按“复位”键或重新开关\n机，让系统  恢复。\n流量保护\n为避免水流量降低导致蒸发器结\n冰，蒸发器水管上应设置一流量开关。\n其设定值必须在水量低于系统设定全流量的 \u00180%时，立即停止压缩机运转。\n机组运行\n温度探头\n温度探头感侧系统的进水温度， 作\n为在冷、 热两种状态时压缩机启动或停\n止的依据。●\n●\n●\n●\n●制冷运行\n1、单系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n值时，开启机组； 负荷满足后机组关闭。\n除非关闭机组， 水泵会一直运转， 水阀\n也保持开启。\n\u0018、双系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n回水温度时， 启动一台压缩机， 如果负\n荷较大， 两台压缩机都启动运行。 回水\n温度满足设定要求后， 关闭一台压缩机，\n如果负荷继续降低， 两台压缩机都将关\n闭。除非关闭机组， 水泵会一直运转， 水\n阀也保持开启。\n制热运行\n1、单系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机启动。\n\u0018、双系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机逐台启动。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49d3e3f95c5f4098"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_777447343e1ea78a", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_8fa87d22e1ae424d", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:controller:operational_sequence:pump_alarm_chain", "structured_payload_candidate": {"sequence": "0号机水泵报警 → 所有机组关闭", "title": "模块机0号机水泵报警连锁", "summary": "如果0号机组出现水泵报警，则网络上所有机组全部关闭。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―接线\n一台主控器和多个外机模块组成\nRS4\u0018\u0018网络，此时不需要外机线控器。\n在模块化控制中， 0号机为主机， 主\n机分机共用一个水系统， 主机控制水泵\n的运行， 所有 分机的水泵控制功能无\n效，因此模块化控制中建议采用外置水\n泵。\n在模块化控制中， 主机协调各分机\n的运行， 可以根据负荷的需要， 自动进\n行机组的加载减载， 系统运行更节能。\n网络上的其它机组均以 0号机的回\n水温度为准。\n如果 0号机组出现水泵报警， 则网\n络上所有机组全部关闭。 模块从机也检\n测自己的水流开关状态， 如有故障则只\n关闭有故障的从机。机组在收到全体开机信号后， 分别\n按照 Node*1\u0018s 进行延时开机。\n关机时， 网络上机组收到全体关机\n命令， Node*\u0018s 进行关机， 但0号机不\n执行此关机命令， 它只接受单台关机命\n令。\n多个外机单机的联网系统\n将多台单机通过 RS4\u0018\u0018 网络连接\n成一个可以实现集中控制的系统。 主控\n器可以对级联的任何一台单机进行控\n制，也可以对级联的所有单机进行群体\n控制，大大方便了客户的操作使用。\n联网控制中， 级联的任何一台单机\n功能相同且相互独立。\n分组可以按照下表进行分组， 相同组的机组执行同一上载和下载条件。\n第一组 0号机 \u0018号机 10号机 1\u0018号机 \u00180号机\n第二组 1号机 \u0018号机 11号机 1\u0018号机 \u00181号机\n第三组 \u0018号机 \u0018号机 1\u0018号机 1\u0018号机 \u0018\u0018号机\n第四组 3号机 \u0018号机 13号机 1\u0018号机 \u00183号机\n第五组 4号机 \u0018号机 14号机 1\u0018号机 \u00184号机\n\u00184\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_8fa87d22e1ae424d"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6241f9302eadf8d5", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_8fa87d22e1ae424d", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:controller:operational_sequence:slave_flow_fault", "structured_payload_candidate": {"sequence": "从机水流开关故障 → 只关闭该从机", "title": "模块从机水流开关故障处理", "summary": "模块从机也检测自己的水流开关状态，如有故障则只关闭有故障的从机。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―接线\n一台主控器和多个外机模块组成\nRS4\u0018\u0018网络，此时不需要外机线控器。\n在模块化控制中， 0号机为主机， 主\n机分机共用一个水系统， 主机控制水泵\n的运行， 所有 分机的水泵控制功能无\n效，因此模块化控制中建议采用外置水\n泵。\n在模块化控制中， 主机协调各分机\n的运行， 可以根据负荷的需要， 自动进\n行机组的加载减载， 系统运行更节能。\n网络上的其它机组均以 0号机的回\n水温度为准。\n如果 0号机组出现水泵报警， 则网\n络上所有机组全部关闭。 模块从机也检\n测自己的水流开关状态， 如有故障则只\n关闭有故障的从机。机组在收到全体开机信号后， 分别\n按照 Node*1\u0018s 进行延时开机。\n关机时， 网络上机组收到全体关机\n命令， Node*\u0018s 进行关机， 但0号机不\n执行此关机命令， 它只接受单台关机命\n令。\n多个外机单机的联网系统\n将多台单机通过 RS4\u0018\u0018 网络连接\n成一个可以实现集中控制的系统。 主控\n器可以对级联的任何一台单机进行控\n制，也可以对级联的所有单机进行群体\n控制，大大方便了客户的操作使用。\n联网控制中， 级联的任何一台单机\n功能相同且相互独立。\n分组可以按照下表进行分组， 相同组的机组执行同一上载和下载条件。\n第一组 0号机 \u0018号机 10号机 1\u0018号机 \u00180号机\n第二组 1号机 \u0018号机 11号机 1\u0018号机 \u00181号机\n第三组 \u0018号机 \u0018号机 1\u0018号机 1\u0018号机 \u0018\u0018号机\n第四组 3号机 \u0018号机 13号机 1\u0018号机 \u00183号机\n第五组 4号机 \u0018号机 14号机 1\u0018号机 \u00184号机\n\u00184\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_8fa87d22e1ae424d"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c56b9483500294e1", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_ae7ab0cf8ef24054", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:controller:operational_sequence:group_mode_change_restriction", "structured_payload_candidate": {"sequence": "网线上有开机机组 → 不能进行模式更改", "title": "主控器群体模式转换限制", "summary": "在有外机的情况下，如果网线上有开机的机组，则不能进行模式更改。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "冷→除湿→制热→通风→自动） ，调整完\n成后，按下 ok键，则主控器将全部机组\n更改为所设定的模式。 （ 在有外机的情况\n下，如果网线上有开机的机组， 则不能\n进行模式更改）\n如进入群体模式后， 此时不按模式\n键，而是按下 ‘down’ 键，LCD（S\u00180/\nS\u00181）会显示 on/off（闪烁） ,并进行切换，\n再按 ok键，则会将网线上的所有机组进\n行开关。\n注意：模块机只能通过此方式进行\n模式转换。\n显示与说明 :\n控制器在没有连接网络的情况下 :\n在Main controller 通电后 , 没有连\n接任何空调 , 此时主控器显示时间、 室\n内温度 ; 在空调号的地方 S3\u0018会呈方括\n号, 并流动显示 , 表示主控器在查找网\n线上空调。\n在连接网络 , 但无任何按键操作的\n情况下 :\n在网络上连接有机组后 , 首先进行\n机组搜寻 , 在搜寻过程中 , 在空调号的\n地方 S3\u0018仍会呈方括号 , 并流动显示 ,\n搜寻完毕后 , 在S3\u0018显示机组数量 . 在\n模式的地方 （S44～4\u0018）会显示最小号\n机的模式 . 如果联网的机组中有一台以\n上处于开机 , 则有开机指示 S\u00180‘ON’ ,\n如果全部关机 ,则S\u00181显示‘OFF’ . 如\n下图 :\n快速查询网络上每台机组的状态 :\n当按下 scan key 超过 1秒, 显示屏\n会显示最小号机组的所有状态 . 然后自\n动将机号 S3\u0018增加（自动增加速度可以\n调整 ,见相关内容 ） ，向下继续浏览。 当\n按下向下键， 机号增加将停止， 再按向\n下键 ,机号又将自动增加； 在机号停止增加时， 按下向上键 ,机号减一向上显\n示其它机组， 按下退出键 （cancel） ,则\n退出浏览 .", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ae7ab0cf8ef24054"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_089c4408b23486fb", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_adf8551cb06344ac", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:controller:fault_diagnostic_rule:phase_sequence_indicator", "structured_payload_candidate": {"rule": "绿灯亮: 相序正确; 红灯亮: 反相, 交换任意两相; 黄灯亮: 缺相, 停电检查", "title": "相序保护器指示", "summary": "当电控盒内相序控制器绿灯亮时，相序正确。如红灯亮，表示反相则需对电源线任意两相进行交换。如黄灯亮，表示缺相，须停电检查。在反相或缺相时机组会自动禁止运行或启动。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "电气安装\n电气配线\n将电源配线连接到机组电控箱的接\n线端子台（TB1） 。\n用控制面板 （室内安装） 连接线将控\n制面板和主机主控板相联结。\n将机组各部分所有接地的装置接\n地。\n如果要用风机盘管二通阀连锁控\n制。须将主控板上的功能开关 SW\u0018\n的第 \u0018和第 \u0018位分别拨为 0和1，将\n连锁点（干触点） 接入电控箱的接线\n端子 1\u0018和U（或 L） 。\n将水源侧流量开关连接到电控箱的接线端子 1\u0018和U（或L） ，将使用侧\n流量开关连接到电控箱的接线端子\u00183和U（或 L） 。\n注意：\n端子的连接只能使用铜导线， 以免\n腐蚀或过热。\n最小电流、 保险丝规格以及电机的\n电气规格， 请见表一\n机组的电源请参考机组电控箱盖板\n上的配线图， 安装单位应提供给机\n组正确的电源电压， 以及一个合适\n的断路器。\n机组的典型安装配线图请参考第 1\u0018\n页至第 \u00181页的线路图， 实际配线图\n请参考电控箱盖板内的线路图。●\n●\n●\n●\n●\n●\n●\n●\n●警告：\n电气配线完成前， 请切勿送电， 以\n免造成伤亡事故。\n备注：\n电源电压应在标准值的 ±10%范围\n内变化。\n线控器\n线控器底板可以固定在 \u0018\u0018型电器\n盒底座上， 见图一， 要求线控器底\n板必须与墙面平齐；\n将连接线穿过线控器底板过线孔，\n再把底板固定在墙上所选位置。\n将连接线接在线控器对应端子上。\n见图二。\n盖上线控器前盖板。\n与主控板连接\n移开接线盒盖将电源线、 控制线连接好， 务必按\n机组接线图接线， 确保所有接线牢\n固。\n将线控器连接线接入主控板对应的\n端子上见图三\n盖上接线盒盖。●\n●\n1.\n\u0018.\n3.4.\n1.\n\u0018.\n3.\n4.图一 线控器底板安装支架\n图二 线控器接线安装\nTH1 TH2 TH3 TH4\n图三 线控器接线安装表一：电气规格\n机型 电源\n（V/Hz/Ph）水泵全\n载电流\nFLA（A）1号压\n缩机额定电流\nRLA\n（A）\u0018号压\n缩机额\n定电流\nRLA\n（A）机组最小电路\n电流\nMCA\n（A）建议保\n险丝规\n格\n（A）保险丝最大规\n格\n（A）电源线\n铜芯线\n径最小\n规格\n（mm\n\u0018）\nWPWE040\u0018 \u0018\u00180/\u00180/1 \u0018.\u0018\u0018 1\u0018.\u0018 － \u00183.\u0018 \u0018\u0018.\u0018 40.3 \u0018\nWEWP0\u00180\u0018 3\u00180/\u00180/3 1.10 \u0018.\u0018 － 10.\u0018 14 \u00180.4 \u0018.\u0018\nWPWE0\u00180\u0018 3\u00180/\u00180/3 1.4\u0018 \u0018.3 \u0018.3 1\u0018.\u0018 \u00180.4 \u0018\u0018.\u0018 4\nWPWE100\u0018 3\u00180/\u00180/3 1.4\u0018 \u0018.3 \u0018.3 \u00184.\u0018 \u0018\u0018.3\u0018 43.3 \u0018\n注意： 由于 3\u00180V机组使用了涡旋式压缩机， 机组安装有电源反相和缺相保护控制器， 启动机\n组前应通电检查。\n当电控盒内相序控制器绿灯亮时， 相序正确。 如红灯亮， 表示反相则需对电源线任意两\n相进行交换。 如黄灯亮， 表示缺相， 须停电检查。 在反相或缺相时机组会自动禁止运行\n或启动。\n10\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_adf8551cb06344ac"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2229ee01969458f4", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_3cf0dc55f39849ff", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:controller:fault_diagnostic_rule:fault_reset", "structured_payload_candidate": {"rule": "按故障复位键排除故障，若故障仍存在则继续报警", "title": "故障复位操作", "summary": "当有故障时，声音报警两秒并且背光一直闪烁，按压故障复位键，故障排除，报警取消，重新恢复工作状态，如故障仍然存在，声音报警两秒，背光仍然一直闪烁。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\n面板操作介绍\n1、开关机操作\n先选择需要的模式， 然后按压 键，\n即刻运行此模式； 再次按压此键便关\n机。严禁频繁开 /关机操作。\n\u0018、模式选择\n模式选择包括： 制冷和制热， 必须在\n关机状态设置才有效。\n3、参数浏览\n可浏览的参数包括： 制冷回水温度、\n制热回水温度、 冬季防冻温度、 按压\n键后再按压 、键可浏览其\n三个参数的设置值。\n4、出水温度显示\n在开机状态下 ,按压模式键 ,LCD显\n示出水温度 1\u0018秒钟并闪烁。\n\u0018、故障复位操作\n当有故障时， 声音报警两秒并且背光\n一直闪烁， 按压键，故障排除， 报\n警取消， 重新恢复工作状态， 如故障\n仍然存在， 声音报警两秒， 背光仍然\n一直闪烁。\n\u0018、参数设置\n参数设置是指上述三个参数用户可根\n据需要自行设置。 通过和、\n键完成。 ‘ 、’键相当于 ‘减、\n增’ 。\n\u0018、常态显示\n在开机状态， 显示当前回水温度， 以\n及压缩机、 水泵的工作情况； 在定时\n状态，定时开 ON亮，定时关 OFF亮；\n在开机， 关机状态均可完成上述三项\n参数设置操作， 无任何按键操作时，\n10秒后返回常态显示 ,背光 1\u0018秒后\n关闭。通信失败背光闪烁。设置时间\n\u0018、 设置定时开时间\n时间设置范围：00:00-\u00183:\u0018\u0018\n操作：按键选择 ON标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下键\n即完成此项参数的设置。 按下或\n键\u0018秒，时间将快速减少或增加。\n\u0018、 设置定时关时间\n时间设置范围：00:00-\u00183:\u0018\u0018 操作：按\n键选择 OFF标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下 键\n即完成此项参数的设置。 按下、\n键\u0018秒，时间将快速减少或增加。\n10、 定时功能选择\n操作：按一下 键，ON标志亮，\n定时开打开； 再按一下 键OFF灯闪\n亮，定时关打开； 定时开关闭， 再按一\n下键,  ON、OFF标志亮定时开和定\n时关都打开， 再按一下 键,都关闭\nON、OFF标志灭。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3cf0dc55f39849ff"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d390fc80b9f83ebc", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_49d3e3f95c5f4098", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:controller:fault_diagnostic_rule:sensor_fault", "structured_payload_candidate": {"rule": "温度探头故障 → 报警停机", "title": "温度探头故障处理", "summary": "当温度探头出现故障时，系统将报警且停机。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组运行\n机组保护\n机组在运行过程中会出现如下保护\n操作。如发现机组运行不正常， 请先检\n查是否有保护动作发生。\n低压保护\n机组具有低压开关的保护， 操作压\n力低于 \u0018±4psig（0.0\u0018\u0018±0.0\u0018\u0018\u0018Mpa）\n以下时， 即停止压缩机的运行， 操作压\n力达到 \u0018\u0018±\u0018 psig （0.1\u0018\u0018±0.04\u0018Mpa）\n时，即自动复位。 压缩机运转前 40S不\n判断。\n高压保护\n本机具有高压开关装置的保护，\n高 压 压 力 大 于 400±10 psig （\u0018.\u0018\u0018±\n0.0\u0018\u0018Mpa） 以上是， 即停止压缩机的运\n转，压力降低到 \u0018\u00180±1\u0018 psig （1.\u0018\u0018±\n0.103Mpa） 时，即自动复位。\n冬季防冻功能\n在冬季机组处于待机状态时， 当使\n用侧水温低于冬季防冻设定温度减一度\n时，机组自动启动进行防冻运行， 并显\n示“AP” 。因此，在冬季易结冰天气下，\n机组在待机状态时， 也应接通机组电源。\n使用侧板换防冻保护\n在制冷状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“E3” 。●\n●\n●\n●源侧套管换热器防冻保护\n在制热状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“\u0018\u0018” 。\n电机过载保护\n压缩机电机过载， 过热保护。\n水泵过载保护\n温度探头保护\n当温度探头出现故障时， 系统将报\n警且停机。\n注：所有报警保护均为手动复位，\n需先排除故障， 按“复位”键或重新开关\n机，让系统  恢复。\n流量保护\n为避免水流量降低导致蒸发器结\n冰，蒸发器水管上应设置一流量开关。\n其设定值必须在水量低于系统设定全流量的 \u00180%时，立即停止压缩机运转。\n机组运行\n温度探头\n温度探头感侧系统的进水温度， 作\n为在冷、 热两种状态时压缩机启动或停\n止的依据。●\n●\n●\n●\n●制冷运行\n1、单系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n值时，开启机组； 负荷满足后机组关闭。\n除非关闭机组， 水泵会一直运转， 水阀\n也保持开启。\n\u0018、双系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n回水温度时， 启动一台压缩机， 如果负\n荷较大， 两台压缩机都启动运行。 回水\n温度满足设定要求后， 关闭一台压缩机，\n如果负荷继续降低， 两台压缩机都将关\n闭。除非关闭机组， 水泵会一直运转， 水\n阀也保持开启。\n制热运行\n1、单系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机启动。\n\u0018、双系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机逐台启动。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49d3e3f95c5f4098"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_547d32fc0c349855", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_49d3e3f95c5f4098", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:controller:fault_diagnostic_rule:manual_reset", "structured_payload_candidate": {"rule": "手动复位：排除故障后按复位键或重新开关机", "title": "所有报警保护手动复位", "summary": "所有报警保护均为手动复位，需先排除故障，按“复位”键或重新开关机，让系统恢复。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组运行\n机组保护\n机组在运行过程中会出现如下保护\n操作。如发现机组运行不正常， 请先检\n查是否有保护动作发生。\n低压保护\n机组具有低压开关的保护， 操作压\n力低于 \u0018±4psig（0.0\u0018\u0018±0.0\u0018\u0018\u0018Mpa）\n以下时， 即停止压缩机的运行， 操作压\n力达到 \u0018\u0018±\u0018 psig （0.1\u0018\u0018±0.04\u0018Mpa）\n时，即自动复位。 压缩机运转前 40S不\n判断。\n高压保护\n本机具有高压开关装置的保护，\n高 压 压 力 大 于 400±10 psig （\u0018.\u0018\u0018±\n0.0\u0018\u0018Mpa） 以上是， 即停止压缩机的运\n转，压力降低到 \u0018\u00180±1\u0018 psig （1.\u0018\u0018±\n0.103Mpa） 时，即自动复位。\n冬季防冻功能\n在冬季机组处于待机状态时， 当使\n用侧水温低于冬季防冻设定温度减一度\n时，机组自动启动进行防冻运行， 并显\n示“AP” 。因此，在冬季易结冰天气下，\n机组在待机状态时， 也应接通机组电源。\n使用侧板换防冻保护\n在制冷状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“E3” 。●\n●\n●\n●源侧套管换热器防冻保护\n在制热状态下， 当出水温度低于防\n冻设定值时， 将关闭压缩机， 水泵继续\n运行，并显示“\u0018\u0018” 。\n电机过载保护\n压缩机电机过载， 过热保护。\n水泵过载保护\n温度探头保护\n当温度探头出现故障时， 系统将报\n警且停机。\n注：所有报警保护均为手动复位，\n需先排除故障， 按“复位”键或重新开关\n机，让系统  恢复。\n流量保护\n为避免水流量降低导致蒸发器结\n冰，蒸发器水管上应设置一流量开关。\n其设定值必须在水量低于系统设定全流量的 \u00180%时，立即停止压缩机运转。\n机组运行\n温度探头\n温度探头感侧系统的进水温度， 作\n为在冷、 热两种状态时压缩机启动或停\n止的依据。●\n●\n●\n●\n●制冷运行\n1、单系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n值时，开启机组； 负荷满足后机组关闭。\n除非关闭机组， 水泵会一直运转， 水阀\n也保持开启。\n\u0018、双系统\n启动机组时， 源侧水阀接通， 随后\n水泵运行。 当负荷侧回水温度高于设定\n回水温度时， 启动一台压缩机， 如果负\n荷较大， 两台压缩机都启动运行。 回水\n温度满足设定要求后， 关闭一台压缩机，\n如果负荷继续降低， 两台压缩机都将关\n闭。除非关闭机组， 水泵会一直运转， 水\n阀也保持开启。\n制热运行\n1、单系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机启动。\n\u0018、双系统\n与制冷运行唯一的不同是回水温度\n低于设定值时， 压缩机逐台启动。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49d3e3f95c5f4098"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e4e9431adfea7e19", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 13, "chunk_id": "chunk_4da97eb76202451a", "knowledge_object_type": "diagnostic_step", "canonical_key_candidate": "hvac:controller:diagnostic_step:pre_start_checklist", "structured_payload_candidate": {"steps": ["检查配线连接，电气接点清洁锁紧", "检查电源电压正常", "冷水回路注满水，排气阀开启后关闭", "短接流量开关接线，测试水系统", "接通主电源，按ON/OFF启动机组，水泵启动，检查泄漏", "调整水流量，检查外部水压或蒸发器压降", "停止水泵，关电源，连接流量开关到端子台"], "title": "启动前检查项目", "summary": "启动前需检查项目：1.检查所有配线连接情况，电气接点清洁锁紧；2.检查电源电压正常；3.冷水回路注满水，排气阀开启后关闭；4.短接流量开关接线，测试水系统；5.接通主电源，按ON/OFF启动机组，水泵启动，检查配管连接处泄漏；6.调整冷水回路水流量，检查外部水压或蒸发器压降；7.停止水泵运转，关掉所有电源，把流量开关连接到控制盒内端子台上接点。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "启动准备步骤\n型号源侧 使用侧\n流量下限 额定流量 流量上限 接管尺寸 流量下限 额定流量 流量上限 接管尺寸\nWPWE040 1\u0018(\u0018) \u0018\u0018(13) 3\u0018(1\u0018)  3/4\"  \u00183 34 4\u0018  3/4\"\nWPWE0\u00180 \u0018\u0018(13) 43(\u00180) \u0018\u0018(\u0018\u0018)  3/4\"  3\u0018 \u0018\u0018 \u0018\u0018  3/4\"\nWPWE0\u00180 3\u0018(1\u0018) \u0018\u0018(\u0018\u0018) \u0018\u0018(3\u0018)  1 1/4\"  4\u0018 \u0018\u0018 \u00181  1 1/4\"\nWPWE100 4\u0018(\u0018\u0018) \u00183(33) \u0018\u0018(43)  1 1/4\"  \u0018\u0018 \u0018\u0018 114  1 1/4\"\n注：1、流量单位 LPM（公升 /分） 。\n\u0018、表中提供的是 \u0018℃温差的流量， 当源侧使用 11℃温差时请用括号中流量。\n3、流量开关请根据所用温差对应的额定流量进行选择。\n电压范围\n机组电源必须符合本机组铭牌标示\n的运转电源， 电源电压和各相间的电压\n不平衡必须在下列范围内。 测量各相间\n的电压， 其读数必须在本机组铭牌所示\n的电压允许公差 （±10％）之内。如果任\n何两相之间的电压不在此公差内， 运转\n本机组前应通知电力公司改善。 电压不\n当会造成控制功能失常， 缩短各种电气\n零部件和压缩机电机的寿命。\n电压不平衡度\n三相电力系统中各相间的电压不平\n衡太大， 会造成电机过热， 引起电机故\n障。最大允许的不平衡电压为 \u0018％，电压\n不平衡的定义如下：\n电压不平衡 %=100×|Va-Vd| ———Va\n其中\nVa=(V1+V\u0018+V3)/3( 平均电压 )\nV1,V\u0018,V3 ＝线间电压\nVd ＝偏离 Va 最大的线间电压\n水流量\n流经机组的冷水流量必须介于表 4\n所列的上限和下限之间。 进入蒸发器的\n冷水流量若低于下限， 则会造成水流的\n不连续， 降低传热效果， 造成膨胀阀的\n失控或者不正常的低压力跳机。 反之，\n若水流量高于上限， 则会侵蚀蒸发器内\n部的零部件。启动前需检查项目\n检查所有配线的连接情况， 所有电\n气接点应保持清洁及锁紧。检查机组的电源电压是否正常。 在\n冷水回路内注满水， 注水时系统的\n排气阀要保持开启状态， 注满水后\n关闭排气阀。短接流量开关接线， 测试水系统。\n接通主电源 , 按控制面板上的 ON/\nOFF 按钮启动机组， 此时水泵应启\n动，水在冷水系统中循环， 检查所\n有配管连接处有无泄漏情况。调整冷水回路中的水流量， 检查机\n组的外部水压 （标准机型） 或蒸发器\n压降 ( 无内含水泵的机型 )。\n停止水泵运转。 关掉所有电源。 把\n流量开关连接到控制盒内端子台上接点。\n注意\n当水泵运转时， 把水流量调整到最\n大流量的 \u00180％，并将流量开关接点调整\n为开路。 请使用欧姆表来验证开关接点\n的开和关。\n警告\n冬季在环境温度低于 1\u0018℃时，请不\n要切断电源， 并在开机前提前 \u00184 小时\n预热机组， 否则会损坏压缩机。1.\n\u0018.\n3.\n4.\n\u0018.\n\u0018.\n13\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4da97eb76202451a"], "source_page_nos": [13], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e432a52ff5e77df8", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_dcbb25dfe4e84ded", "knowledge_object_type": "performance_spec", "canonical_key_candidate": "hvac:controller:performance_spec:ip_rating", "structured_payload_candidate": {"ip_rating": "IPX4", "title": "防水等级", "summary": "机组防水等级IPX4。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组外形尺寸\n4-3/4\"圆锥管(内)螺纹\n4-Rc1-1/4\"圆锥管(内)螺纹353294\n06050406A\n4453B 机 型\n50\n200B\n751504960294A\n126 130 126 6264061090\n350\n4784-φ12\n4-φ12\n830\n860526冷却水进冷却水出\n冷冻水进\n冷冻水出WPWE0805,1005 （标准模块）\n806\n635706WPWE0406,0605 （标准模块）\n706 586635\n5050冷却水进冷冻水进冷却水出\n冷冻水出\n90排水管\nR3/4\"圆锥管(外)螺纹\n排水管\nR3/4\"圆锥管(外)螺纹WPWE***********\n**kW\nI\n1475*840*548IPX4\n0.05MPa\n2.8MPa**kg\n**Pa\n**m/h**kg**dB(A)\n3** A\n**kW**kW\n**kW\n** A** A**kW\n**kW\n** A50Hz**V/**~冷热水型水源热泵机组\n特灵空调器有限公司额定电压\n额定频率\n额定制冷量\n额定制热量\n额定制冷输入电流\n额定制热输入电流\n额定制冷输入功率\n额定制热输入功率\n最大制冷输入电流\n最大制热输入电流\n最大制冷输入功率\n最大制热输入功率\n制冷剂/充注量R22\n噪声\n质量\n静压\n风量\n防触电保护类别\n防水等级\n吸气侧工作压力\n排气侧工作压力\n外形尺寸(长*宽*高mm)\n产品出厂编号\n制造日期\nWPWE***********\n**kW\nI\n1475*840*548IPX4\n0.05MPa\n2.8MPa**kg\n**Pa\n**m/h**kg**dB(A)\n3** A\n**kW**kW\n**kW\n** A** A**kW\n**kW\n** A50Hz**V/**~冷热水型水源热泵机组\n特灵空调器有限公司额定电压\n额定频率\n额定制冷量\n额定制热量\n额定制冷输入电流\n额定制热输入电流\n额定制冷输入功率\n额定制热输入功率\n最大制冷输入电流\n最大制热输入电流\n最大制冷输入功率\n最大制热输入功率\n制冷剂/充注量R22\n噪声\n质量\n静压\n风量\n防触电保护类别\n防水等级\n吸气侧工作压力\n排气侧工作压力\n外形尺寸(长*宽*高mm)\n产品出厂编号\n制造日期WARNING\n警　　告HAZARDOUS VOLTAGE!\nDISCONNECT ALL ELECTRIC POWER\nINCLUDING REMOTE DISCONNECTS\nBEFORE SERVICING,\nFailure to disconnect power before\nservicing can cause severe personal\nin jury or death.\n高压危险！\n在维修前切断所有电源，包括遥控部分，\n在维修前如果不切断电源，会造成严重的\n人员伤亡！WARNING\n警　　告HAZARDOUS VOLTAGE!\nDISCONNECT ALL ELECTRIC POWER\nINCLUDING REMOTE DISCONNECTS\nBEFORE SERVICING,\nFailure to disconnect power before\nservicing can cause severe personal\nin jury or death.\n高压危险！\n在维修前切断所有电源，包括遥控部分，\n在维修前如果不切断电源，会造成严重的\n人员伤亡！\n\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_dcbb25dfe4e84ded", "chunk_edb6e9e6296f4942"], "source_page_nos": [6, 7], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a55b1161ec7a3d7d", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_dcbb25dfe4e84ded", "knowledge_object_type": "performance_spec", "canonical_key_candidate": "hvac:controller:performance_spec:electric_protection_class", "structured_payload_candidate": {"class": "I", "title": "防触电保护类别", "summary": "防触电保护类别I。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组外形尺寸\n4-3/4\"圆锥管(内)螺纹\n4-Rc1-1/4\"圆锥管(内)螺纹353294\n06050406A\n4453B 机 型\n50\n200B\n751504960294A\n126 130 126 6264061090\n350\n4784-φ12\n4-φ12\n830\n860526冷却水进冷却水出\n冷冻水进\n冷冻水出WPWE0805,1005 （标准模块）\n806\n635706WPWE0406,0605 （标准模块）\n706 586635\n5050冷却水进冷冻水进冷却水出\n冷冻水出\n90排水管\nR3/4\"圆锥管(外)螺纹\n排水管\nR3/4\"圆锥管(外)螺纹WPWE***********\n**kW\nI\n1475*840*548IPX4\n0.05MPa\n2.8MPa**kg\n**Pa\n**m/h**kg**dB(A)\n3** A\n**kW**kW\n**kW\n** A** A**kW\n**kW\n** A50Hz**V/**~冷热水型水源热泵机组\n特灵空调器有限公司额定电压\n额定频率\n额定制冷量\n额定制热量\n额定制冷输入电流\n额定制热输入电流\n额定制冷输入功率\n额定制热输入功率\n最大制冷输入电流\n最大制热输入电流\n最大制冷输入功率\n最大制热输入功率\n制冷剂/充注量R22\n噪声\n质量\n静压\n风量\n防触电保护类别\n防水等级\n吸气侧工作压力\n排气侧工作压力\n外形尺寸(长*宽*高mm)\n产品出厂编号\n制造日期\nWPWE***********\n**kW\nI\n1475*840*548IPX4\n0.05MPa\n2.8MPa**kg\n**Pa\n**m/h**kg**dB(A)\n3** A\n**kW**kW\n**kW\n** A** A**kW\n**kW\n** A50Hz**V/**~冷热水型水源热泵机组\n特灵空调器有限公司额定电压\n额定频率\n额定制冷量\n额定制热量\n额定制冷输入电流\n额定制热输入电流\n额定制冷输入功率\n额定制热输入功率\n最大制冷输入电流\n最大制热输入电流\n最大制冷输入功率\n最大制热输入功率\n制冷剂/充注量R22\n噪声\n质量\n静压\n风量\n防触电保护类别\n防水等级\n吸气侧工作压力\n排气侧工作压力\n外形尺寸(长*宽*高mm)\n产品出厂编号\n制造日期WARNING\n警　　告HAZARDOUS VOLTAGE!\nDISCONNECT ALL ELECTRIC POWER\nINCLUDING REMOTE DISCONNECTS\nBEFORE SERVICING,\nFailure to disconnect power before\nservicing can cause severe personal\nin jury or death.\n高压危险！\n在维修前切断所有电源，包括遥控部分，\n在维修前如果不切断电源，会造成严重的\n人员伤亡！WARNING\n警　　告HAZARDOUS VOLTAGE!\nDISCONNECT ALL ELECTRIC POWER\nINCLUDING REMOTE DISCONNECTS\nBEFORE SERVICING,\nFailure to disconnect power before\nservicing can cause severe personal\nin jury or death.\n高压危险！\n在维修前切断所有电源，包括遥控部分，\n在维修前如果不切断电源，会造成严重的\n人员伤亡！\n\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_dcbb25dfe4e84ded", "chunk_edb6e9e6296f4942"], "source_page_nos": [6, 7], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_dd31d87f65151443", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 6, "chunk_id": "chunk_dcbb25dfe4e84ded", "knowledge_object_type": "performance_spec", "canonical_key_candidate": "hvac:controller:performance_spec:refrigerant_type", "structured_payload_candidate": {"refrigerant": "R22", "title": "制冷剂类型", "summary": "制冷剂为R22。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "机组外形尺寸\n4-3/4\"圆锥管(内)螺纹\n4-Rc1-1/4\"圆锥管(内)螺纹353294\n06050406A\n4453B 机 型\n50\n200B\n751504960294A\n126 130 126 6264061090\n350\n4784-φ12\n4-φ12\n830\n860526冷却水进冷却水出\n冷冻水进\n冷冻水出WPWE0805,1005 （标准模块）\n806\n635706WPWE0406,0605 （标准模块）\n706 586635\n5050冷却水进冷冻水进冷却水出\n冷冻水出\n90排水管\nR3/4\"圆锥管(外)螺纹\n排水管\nR3/4\"圆锥管(外)螺纹WPWE***********\n**kW\nI\n1475*840*548IPX4\n0.05MPa\n2.8MPa**kg\n**Pa\n**m/h**kg**dB(A)\n3** A\n**kW**kW\n**kW\n** A** A**kW\n**kW\n** A50Hz**V/**~冷热水型水源热泵机组\n特灵空调器有限公司额定电压\n额定频率\n额定制冷量\n额定制热量\n额定制冷输入电流\n额定制热输入电流\n额定制冷输入功率\n额定制热输入功率\n最大制冷输入电流\n最大制热输入电流\n最大制冷输入功率\n最大制热输入功率\n制冷剂/充注量R22\n噪声\n质量\n静压\n风量\n防触电保护类别\n防水等级\n吸气侧工作压力\n排气侧工作压力\n外形尺寸(长*宽*高mm)\n产品出厂编号\n制造日期\nWPWE***********\n**kW\nI\n1475*840*548IPX4\n0.05MPa\n2.8MPa**kg\n**Pa\n**m/h**kg**dB(A)\n3** A\n**kW**kW\n**kW\n** A** A**kW\n**kW\n** A50Hz**V/**~冷热水型水源热泵机组\n特灵空调器有限公司额定电压\n额定频率\n额定制冷量\n额定制热量\n额定制冷输入电流\n额定制热输入电流\n额定制冷输入功率\n额定制热输入功率\n最大制冷输入电流\n最大制热输入电流\n最大制冷输入功率\n最大制热输入功率\n制冷剂/充注量R22\n噪声\n质量\n静压\n风量\n防触电保护类别\n防水等级\n吸气侧工作压力\n排气侧工作压力\n外形尺寸(长*宽*高mm)\n产品出厂编号\n制造日期WARNING\n警　　告HAZARDOUS VOLTAGE!\nDISCONNECT ALL ELECTRIC POWER\nINCLUDING REMOTE DISCONNECTS\nBEFORE SERVICING,\nFailure to disconnect power before\nservicing can cause severe personal\nin jury or death.\n高压危险！\n在维修前切断所有电源，包括遥控部分，\n在维修前如果不切断电源，会造成严重的\n人员伤亡！WARNING\n警　　告HAZARDOUS VOLTAGE!\nDISCONNECT ALL ELECTRIC POWER\nINCLUDING REMOTE DISCONNECTS\nBEFORE SERVICING,\nFailure to disconnect power before\nservicing can cause severe personal\nin jury or death.\n高压危险！\n在维修前切断所有电源，包括遥控部分，\n在维修前如果不切断电源，会造成严重的\n人员伤亡！\n\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_dcbb25dfe4e84ded", "chunk_edb6e9e6296f4942"], "source_page_nos": [6, 7], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a85b8025036748bb", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "performance_spec", "canonical_key_candidate": "hvac:controller:performance_spec:water_volume_requirement", "structured_payload_candidate": {"requirement": "10L/KW", "title": "系统水容量要求", "summary": "水系统的水容量必须满足系统的要求（10L/KW）。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_eebaa599075f43a4", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4804264eeb1e478b", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:commissioning_voltage", "structured_payload_candidate": {"guidance": "电压正常范围，三相平衡度<2%", "title": "调试前电源电压要求", "summary": "调试前电源电压应在机组正常范围以内且三相平衡度小于2％。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n特灵空调器有限公司要求调试日期：         年　　　　月　　　 日前。\n服务热线： 8008282622申请调试单位(盖章)：\n签名：　　　　　　日期：4、室内风机盘管系统安装的确认\na、风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好\nb、往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象\nc、检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象\n5、调试前准备工作的确认a、电源电压是否在机组的正常范围以内且三相平衡度是否小于2％\nb、电源是否不是零时电源\nc、客户及甲方验收人员是否能及时到位\nd、是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作\ne、机组在开机调试前是否能保证预热24小时\n6、其他情况说明i、水系统是否脱离主机清洗并排污\nj、水系统气体是否排净\nk、水系统是否经过水压检测并保证系统不漏水\nl、冬季安装水系统后是否有防冻保护措施\n沿此线剪下\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4804264eeb1e478b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ebe54acb20c9ec48", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4804264eeb1e478b", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:preheat_requirement", "structured_payload_candidate": {"guidance": "预热24小时", "title": "调试前预热要求", "summary": "机组在开机调试前必须保证预热24小时。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n特灵空调器有限公司要求调试日期：         年　　　　月　　　 日前。\n服务热线： 8008282622申请调试单位(盖章)：\n签名：　　　　　　日期：4、室内风机盘管系统安装的确认\na、风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好\nb、往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象\nc、检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象\n5、调试前准备工作的确认a、电源电压是否在机组的正常范围以内且三相平衡度是否小于2％\nb、电源是否不是零时电源\nc、客户及甲方验收人员是否能及时到位\nd、是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作\ne、机组在开机调试前是否能保证预热24小时\n6、其他情况说明i、水系统是否脱离主机清洗并排污\nj、水系统气体是否排净\nk、水系统是否经过水压检测并保证系统不漏水\nl、冬季安装水系统后是否有防冻保护措施\n沿此线剪下\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4804264eeb1e478b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d094d62aaa082b1d", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4804264eeb1e478b", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:system_flushing", "structured_payload_candidate": {"guidance": "脱离主机清洗并排污", "title": "水系统脱离主机清洗要求", "summary": "水系统必须脱离主机清洗并排污。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n特灵空调器有限公司要求调试日期：         年　　　　月　　　 日前。\n服务热线： 8008282622申请调试单位(盖章)：\n签名：　　　　　　日期：4、室内风机盘管系统安装的确认\na、风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好\nb、往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象\nc、检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象\n5、调试前准备工作的确认a、电源电压是否在机组的正常范围以内且三相平衡度是否小于2％\nb、电源是否不是零时电源\nc、客户及甲方验收人员是否能及时到位\nd、是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作\ne、机组在开机调试前是否能保证预热24小时\n6、其他情况说明i、水系统是否脱离主机清洗并排污\nj、水系统气体是否排净\nk、水系统是否经过水压检测并保证系统不漏水\nl、冬季安装水系统后是否有防冻保护措施\n沿此线剪下\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4804264eeb1e478b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2b5ca9f75321badf", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4804264eeb1e478b", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:air_purge", "structured_payload_candidate": {"guidance": "排净气体", "title": "水系统气体排净要求", "summary": "水系统气体必须排净。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n特灵空调器有限公司要求调试日期：         年　　　　月　　　 日前。\n服务热线： 8008282622申请调试单位(盖章)：\n签名：　　　　　　日期：4、室内风机盘管系统安装的确认\na、风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好\nb、往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象\nc、检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象\n5、调试前准备工作的确认a、电源电压是否在机组的正常范围以内且三相平衡度是否小于2％\nb、电源是否不是零时电源\nc、客户及甲方验收人员是否能及时到位\nd、是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作\ne、机组在开机调试前是否能保证预热24小时\n6、其他情况说明i、水系统是否脱离主机清洗并排污\nj、水系统气体是否排净\nk、水系统是否经过水压检测并保证系统不漏水\nl、冬季安装水系统后是否有防冻保护措施\n沿此线剪下\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4804264eeb1e478b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e2c24027a89f34dd", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4804264eeb1e478b", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:pressure_test", "structured_payload_candidate": {"guidance": "水压检测，保证不漏水", "title": "水系统水压检测要求", "summary": "水系统必须经过水压检测并保证系统不漏水。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n特灵空调器有限公司要求调试日期：         年　　　　月　　　 日前。\n服务热线： 8008282622申请调试单位(盖章)：\n签名：　　　　　　日期：4、室内风机盘管系统安装的确认\na、风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好\nb、往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象\nc、检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象\n5、调试前准备工作的确认a、电源电压是否在机组的正常范围以内且三相平衡度是否小于2％\nb、电源是否不是零时电源\nc、客户及甲方验收人员是否能及时到位\nd、是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作\ne、机组在开机调试前是否能保证预热24小时\n6、其他情况说明i、水系统是否脱离主机清洗并排污\nj、水系统气体是否排净\nk、水系统是否经过水压检测并保证系统不漏水\nl、冬季安装水系统后是否有防冻保护措施\n沿此线剪下\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4804264eeb1e478b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3b5204705af301ec", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4804264eeb1e478b", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:winter_freeze_protection", "structured_payload_candidate": {"guidance": "采取防冻保护措施", "title": "冬季安装防冻保护措施", "summary": "冬季安装水系统后必须有防冻保护措施。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n特灵空调器有限公司要求调试日期：         年　　　　月　　　 日前。\n服务热线： 8008282622申请调试单位(盖章)：\n签名：　　　　　　日期：4、室内风机盘管系统安装的确认\na、风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好\nb、往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象\nc、检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象\n5、调试前准备工作的确认a、电源电压是否在机组的正常范围以内且三相平衡度是否小于2％\nb、电源是否不是零时电源\nc、客户及甲方验收人员是否能及时到位\nd、是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作\ne、机组在开机调试前是否能保证预热24小时\n6、其他情况说明i、水系统是否脱离主机清洗并排污\nj、水系统气体是否排净\nk、水系统是否经过水压检测并保证系统不漏水\nl、冬季安装水系统后是否有防冻保护措施\n沿此线剪下\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4804264eeb1e478b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_284d7bf898ca2d21", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4804264eeb1e478b", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:condensate_check", "structured_payload_candidate": {"guidance": "倒水检查冷凝水排放顺畅，无漏水", "title": "风机盘管冷凝水检查", "summary": "往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n特灵空调器有限公司要求调试日期：         年　　　　月　　　 日前。\n服务热线： 8008282622申请调试单位(盖章)：\n签名：　　　　　　日期：4、室内风机盘管系统安装的确认\na、风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好\nb、往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象\nc、检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象\n5、调试前准备工作的确认a、电源电压是否在机组的正常范围以内且三相平衡度是否小于2％\nb、电源是否不是零时电源\nc、客户及甲方验收人员是否能及时到位\nd、是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作\ne、机组在开机调试前是否能保证预热24小时\n6、其他情况说明i、水系统是否脱离主机清洗并排污\nj、水系统气体是否排净\nk、水系统是否经过水压检测并保证系统不漏水\nl、冬季安装水系统后是否有防冻保护措施\n沿此线剪下\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4804264eeb1e478b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c49bee07333c7638", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4804264eeb1e478b", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:condensate_insulation", "structured_payload_candidate": {"guidance": "保温包扎严密，防外壁凝露", "title": "冷凝水管保温要求", "summary": "检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n特灵空调器有限公司要求调试日期：         年　　　　月　　　 日前。\n服务热线： 8008282622申请调试单位(盖章)：\n签名：　　　　　　日期：4、室内风机盘管系统安装的确认\na、风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好\nb、往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象\nc、检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象\n5、调试前准备工作的确认a、电源电压是否在机组的正常范围以内且三相平衡度是否小于2％\nb、电源是否不是零时电源\nc、客户及甲方验收人员是否能及时到位\nd、是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作\ne、机组在开机调试前是否能保证预热24小时\n6、其他情况说明i、水系统是否脱离主机清洗并排污\nj、水系统气体是否排净\nk、水系统是否经过水压检测并保证系统不漏水\nl、冬季安装水系统后是否有防冻保护措施\n沿此线剪下\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4804264eeb1e478b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3afbc08d5697aee3", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4804264eeb1e478b", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:power_not_temporary", "structured_payload_candidate": {"guidance": "电源不是临时电源", "title": "调试前电源要求", "summary": "电源必须不是临时电源。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n特灵空调器有限公司要求调试日期：         年　　　　月　　　 日前。\n服务热线： 8008282622申请调试单位(盖章)：\n签名：　　　　　　日期：4、室内风机盘管系统安装的确认\na、风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好\nb、往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象\nc、检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象\n5、调试前准备工作的确认a、电源电压是否在机组的正常范围以内且三相平衡度是否小于2％\nb、电源是否不是零时电源\nc、客户及甲方验收人员是否能及时到位\nd、是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作\ne、机组在开机调试前是否能保证预热24小时\n6、其他情况说明i、水系统是否脱离主机清洗并排污\nj、水系统气体是否排净\nk、水系统是否经过水压检测并保证系统不漏水\nl、冬季安装水系统后是否有防冻保护措施\n沿此线剪下\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4804264eeb1e478b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_dc60a79cd8906b15", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4804264eeb1e478b", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:personnel_availability", "structured_payload_candidate": {"guidance": "客户及甲方验收人员及时到位", "title": "调试前人员到位要求", "summary": "客户及甲方验收人员必须能及时到位。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n特灵空调器有限公司要求调试日期：         年　　　　月　　　 日前。\n服务热线： 8008282622申请调试单位(盖章)：\n签名：　　　　　　日期：4、室内风机盘管系统安装的确认\na、风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好\nb、往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象\nc、检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象\n5、调试前准备工作的确认a、电源电压是否在机组的正常范围以内且三相平衡度是否小于2％\nb、电源是否不是零时电源\nc、客户及甲方验收人员是否能及时到位\nd、是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作\ne、机组在开机调试前是否能保证预热24小时\n6、其他情况说明i、水系统是否脱离主机清洗并排污\nj、水系统气体是否排净\nk、水系统是否经过水压检测并保证系统不漏水\nl、冬季安装水系统后是否有防冻保护措施\n沿此线剪下\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4804264eeb1e478b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7736acff0ff4ec39", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4804264eeb1e478b", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:facilities_requirement", "structured_payload_candidate": {"guidance": "足够的设施如梯子、升降台", "title": "调试前设施要求", "summary": "必须有足够的设施(梯子、升降台等)可以保证操作人员的正常工作。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n特灵空调器有限公司要求调试日期：         年　　　　月　　　 日前。\n服务热线： 8008282622申请调试单位(盖章)：\n签名：　　　　　　日期：4、室内风机盘管系统安装的确认\na、风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好\nb、往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象\nc、检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象\n5、调试前准备工作的确认a、电源电压是否在机组的正常范围以内且三相平衡度是否小于2％\nb、电源是否不是零时电源\nc、客户及甲方验收人员是否能及时到位\nd、是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作\ne、机组在开机调试前是否能保证预热24小时\n6、其他情况说明i、水系统是否脱离主机清洗并排污\nj、水系统气体是否排净\nk、水系统是否经过水压检测并保证系统不漏水\nl、冬季安装水系统后是否有防冻保护措施\n沿此线剪下\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4804264eeb1e478b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_647a374eec520fc2", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:outdoor_clearance", "structured_payload_candidate": {"guidance": "满足说明书距离要求", "title": "室外机组散热通风距离要求", "summary": "室外机组的散热通风情况必须满足说明书上的距离要求。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2abf08cdaba39688", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:outdoor_foundation", "structured_payload_candidate": {"guidance": "有基础及减震措施，安装牢固", "title": "室外机组基础及减震要求", "summary": "室外机组必须有基础及减震措施，安装牢固。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1f17c32e78bd9d46", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:indoor_vibration_isolation", "structured_payload_candidate": {"guidance": "有减震措施，安装牢固", "title": "室内机组减震要求", "summary": "室内机组必须有减震措施，安装牢固。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9a996562451afe5b", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:service_space", "structured_payload_candidate": {"guidance": "足够的检修空间", "title": "检修空间要求", "summary": "必须有足够的检修空间。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b0f20ff315fdda5c", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:breaker_and_wire_size", "structured_payload_candidate": {"guidance": "空气开关容量和电源线线径符合机组要求", "title": "空气开关容量和电源线线径要求", "summary": "检查空气开关容量和电源线线径是否符合机组要求。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_abef99345733d9ff", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:wiring_check", "structured_payload_candidate": {"guidance": "接线正确，端子压紧无虚接", "title": "接线正确性检查", "summary": "检查接线是否正确，确认接线端子是否已压紧无虚接。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_add82b671755441b", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:neutral_ground", "structured_payload_candidate": {"guidance": "符合电气规范", "title": "零线与地线连接规范", "summary": "零线与地线的连接必须符合有关电气规范。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9a12619d95ac36fc", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:control_wiring_separation", "structured_payload_candidate": {"guidance": "符合防干扰要求", "title": "控制电线与电源线防干扰要求", "summary": "控制电线与电源线的配线连接必须符合防干扰要求。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_480a5b53b7a82bc5", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:professional_design", "structured_payload_candidate": {"guidance": "专业设计人员设计", "title": "水系统专业设计", "summary": "水系统安装必须通过专业设计人员进行设计（如水管径计算等）。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_11067be27e217de4", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:pump_head_match", "structured_payload_candidate": {"guidance": "实际阻力与水泵扬程匹配", "title": "水系统阻力与水泵扬程匹配", "summary": "水系统的实际阻力必须与水泵的扬程匹配。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b98981b8d9ae010e", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:strainer_location", "structured_payload_candidate": {"guidance": "安装在机组入水口", "title": "Y型水过滤器安装位置", "summary": "随机配送的Y型水过滤器必须安装在机组的入水口。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f06960a3b964aef6", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:cooling_water_interlock", "structured_payload_candidate": {"guidance": "与机组电路形成外部联锁", "title": "冷却水系统电气联锁", "summary": "冷却水系统的电气控制必须与机组电路形成外部联锁。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d8a5c6636bf57417", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:instrumentation_and_flexible_connectors", "structured_payload_candidate": {"guidance": "安装压力表、温度计、防震软管", "title": "水系统仪表及防震软管", "summary": "水系统必须装有机组进出水压力表、温度计及防震软管。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e43eab61c54c8b1f", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:makeup_and_air_vent", "structured_payload_candidate": {"guidance": "设置合理", "title": "补水阀及排气系统设置", "summary": "补水阀及排气系统设置必须合理。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_8ed4e321217d5079", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 3, "chunk_id": "chunk_4c580ce3f6e94052", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:expansion_tank_type", "structured_payload_candidate": {"guidance": "重力式或压力式膨胀水箱", "title": "膨胀水箱类型", "summary": "水系统必须装有重力式膨胀水箱或压力式膨胀水箱。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n安装方检查确认内容\n请安装单位在安装之前必须详细阅读随机安装说明书及相关安装规范。\n1、机组安装位置确认\na、室外机组的散热通风情况是否满足了说明书上的距离要求\nb、室外机组是否有基础及减震措施，安装是否牢固\nc、室内机组是否有减震措施，安装是否牢固\nd、是否有足够的检修空间是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）安装单位全称：\n安装单位地址：\n业主姓名/单位：\n联系人：\n机组安装地点：\n机组型号：\n内机条形码：外机条形码：\n经销单位：\n电话：安装单位：\n电话：联系人：\n传真：\n联系人：\n传真：联系电话：\n省 市\n以下各项请安装方据实填写，并于开机调试48小时前传真至区域售后服务中心，号码\n请咨询服务热线\n8008282622 ，以便如期安排机组的调试。调试人员到达现场后，如实际\n情况与表中内容不符而无法调试，安装方必须负担本次调试的人工费及调试人员差旅费。\n2、机组电气系统安装的确认\na、检查空气开关容量和电源线线径是否符合机组要求\nb、检查接线是否正确，确认接线端子是否已压紧无虚接\nc、零线与地线的连接是否符合有关电气规范\nd、控制电线与电源线的配线连接是否符合防干扰要求\n3、冷冻水与冷却水系统安装的确认\na、水系统安装是否通过专业设计人员进行设计（如水管径计算等）b、水系统的实际阻力是否与水泵的扬程匹配c、随机配送的Y型水过滤器是否安装在机组的入水口d、冷却水系统的电气控制是否与机组电路形成外部联锁e、水系统是否装有机组进出水压力表、温度计及防震软管f、补水阀及排气系统设置是否合理g、水系统是否装有重力式膨胀水箱或压力式膨胀水箱h、水系统的水容量是否满足系统的要求（10L/KW)\n特灵空调器有限公司 服务热线： 8008282622沿此线剪下编号：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4c580ce3f6e94052"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_447473950d11ba6c", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 4, "chunk_id": "chunk_4804264eeb1e478b", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:fcu_valve_installation", "structured_payload_candidate": {"guidance": "设计安装正确并完好", "title": "风机盘管阀门安装", "summary": "风机盘管的进出水阀门/二通阀/三通阀必须设计安装正确并完好。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "水水热泵机组安装方申请调试确认单\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）是（     ）否（    ）是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n是（     ）否（    ）\n特灵空调器有限公司要求调试日期：         年　　　　月　　　 日前。\n服务热线： 8008282622申请调试单位(盖章)：\n签名：　　　　　　日期：4、室内风机盘管系统安装的确认\na、风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好\nb、往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象\nc、检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象\n5、调试前准备工作的确认a、电源电压是否在机组的正常范围以内且三相平衡度是否小于2％\nb、电源是否不是零时电源\nc、客户及甲方验收人员是否能及时到位\nd、是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作\ne、机组在开机调试前是否能保证预热24小时\n6、其他情况说明i、水系统是否脱离主机清洗并排污\nj、水系统气体是否排净\nk、水系统是否经过水压检测并保证系统不漏水\nl、冬季安装水系统后是否有防冻保护措施\n沿此线剪下\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4804264eeb1e478b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4767e33f78cd44f5", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_24d6bc31aa1941f3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:connectivity_options", "structured_payload_candidate": {"guidance": "参考USB_interface和Gateway_interface手册", "title": "主控器连接电脑和网关", "summary": "连接到电脑请参考 USB_interface 手册，与其它系统连接请参考 Gateway_interface 手册。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "改变快速查询自动循环时间：\n按‘\u0018’键4秒，则主控器将在温度\n的地方显示自动循环时间， 它的单位是\n0.\u0018\u0018秒，即，显示 \u0018，则为 \u0018秒，显示\n1\u0018，则为 3秒；按’up’, ‘down’  进行\n改变，按‘OK’键确认。\n背光功能切换：\nSw1_\u0018=0( 即on), 可以按任意键开\n启背光 30S；反之，只有按‘backlight’\n才能开启背光。\n常态显示浏览：\nSw1_3=0( 即on),则常态显示浏览。\n通过主控器修改外机参数\n先选择某一台外机 （即进入单\n台操作模式） ；\n然后按 GROUP 键3s，左上角\n会显示锁的符号， 并闪烁； 此时机\n组号的地方也闪烁；\n然后通过数字键输入 \u0018\u0018；再按\n下OK键，进入参数修改。\n此时，在平常时间显示的地方\n将显示参数的 ID，在温度的地方显\n示参数数值， 此时可以按 ‘∨’ ， ‘∧’\n键分别对参数进行修改， 在修改完\n毕后，可以按 OK键确认修改， 并a)\nb)\nc)\nd)进入下一个参数修改。 如不进行修\n改，则可以直接按 ‘0’键进入下一\n个参数。\n注：\n如果外机没有参数可以修改，\n则按下 OK键后，就退出参数修改\n模式。\n如果输入密码为 \u0018\u0018，则进入附\n加参数修改。 输入 \u0018\u0018，则进入位参\n数修改模式。\n如参数为温度型， 则可以显示\n单位‘C’或‘F’ ；如为时间或其它\n参数，则不显示单位。\n参数不显示小数部分。\n查看软硬件版本\n同时按下 ‘group’ ‘0’ 键，可以在\n显示时间的地方显示主控器软件版本，按下‘esc’ ‘\u0018’ 显示硬件版本号。\n连接到电脑\n请参考 USB_interface 手册\n与其它系统连接\n请参考 Gateway_interface 手册1、\n\u0018、3、4、模块机和联网控制―主控制器操作说明\n31\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_24d6bc31aa1941f3"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_decadf1e1dc2292b", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_33415f5a600c446d", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:room_temperature_display", "structured_payload_candidate": {"guidance": "显示主控器所在地方温度", "title": "主控器显示室温说明", "summary": "主控器显示的室温是主控器所在地方的温度，而不是机组所在地方的室温。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "恢复上面没有按键情况下的\n显示。\n注：在查询网络上机组的状态时，\n长按 oneoperation 按键 3S， （输入机号\n并）再按 ok键，将直接进入单机操作模\n式。\n故障与显示：\nⅠ、脱网显示：\n在正常情况下， S3\u0018显示网络上机组\n的数量， 不显示‘NO.’ ， 若有脱网的机\n组，则显示‘NO.’ ， 且在机号的地方显\n示脱网的机号， 并闪烁， 同时显示电话\n图标。若有多台机组脱网， 则机组号轮\n流显示。\nⅡ、机组故障显示：\n在网络上机组出现故障时， S3\u0018显\n示网络上故障机组的机号， 在温度显示\n区S3\u0018显示报警符号， 及故障代码。 如\n有多台机组故障， 则进行轮流显示。 并\n且有报警声音。 此时可以按 ‘cancel’ 键\n取消报警音， 也可以按 ‘ok’键，关闭故\n障机组， 按‘\u0018’键可以向故障机组发送\n故障复位信号。\n显示主控器所在地方的温度：\n按‘3’键4秒，则主控器将显示所\n在地方的温度； 再按‘3’键3秒，恢复\n正常显示。\n注：此主控器显示的室温是主控器\n所在地方的温度， 而不是机组所在地方\n的室温， 下面密码中显示的室温， 则是\n机组的室温。模块机和联网控制―主控制器按键说明\n30\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_33415f5a600c446d"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5db9edc72ee7f06f", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_84f980ca57ef44c3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:single_unit_control_restriction", "structured_payload_candidate": {"guidance": "0号机开机时，可从机开关；0号机关机时，不可从机开机", "title": "主控器单台操作从机限制", "summary": "若外机0号开机时，则主控器可以对单台从机进行开关；若外机0号关机时，则主控器不可以对单台从机进行开机。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―主控制器操作说明\n主控器的功能：\n对模块机进行全体开关机， 及\n转换模式操作 ;\n对单台机进行参数设置， 及开\n关机操作 （在主机开的时候， 从机\n可以进行开关， 在主机关闭的时候，\n从机不可进行开机） 。\n监控网络： 主控器可以监控网\n络上所有机组， 当有机组脱网， 立\n刻指示脱网的机组号， 并报警；\n监控网络上机组， 当其中一台\n或多台发生故障时， 立刻报警；\n可以直接关闭网络上有故障的\n机组；\n调整时间\n当按下 set_time 按键一秒以上，\n时 间 显 示 S30闪 动 显 示。 再Week/\nsleep(‘3’ )，Hour/timer( ‘\u0018’ )，Minute/\nreset(‘\u0018’ )键，分别调整星期 /小时 /分\n钟，如长按， 则星期 /小时 /分钟会快速\n变化。按‘\u0018’键可以调整月份， 按‘\u0018’键\n可以调整日期。\n当调整完毕后， 按下 set_time 将\n改变时钟， 并退出时间调整； 如不按\nset_time， 而按下 cancel 按键，则时钟\n不会改变\n锁定键盘\n当按下 cancel按键 10（3）秒以上，\nLCD左上角显示锁的图标；\n此时键盘锁定， 如再按 cancel 按键\n10（3）秒以上， 键盘锁定解除\n在键盘锁定期间， 将不能进行任何\n按键的操作1、\n\u0018、\n3、\n4、\n\u0018、控制单台机组\n按下 4（单机）键, 在空调号的地方\nS3\u0018会显示 00，并闪烁，此时按‘∧’键，\nS3\u0018显示’A0’ ，表示 0号外机， 再按\n‘∨’ ， ‘∧’机号分别会增加与减少， 机\n号会在 A0~bF之间变化。 当显示为需要\n控制的机号时， 然后按 OK键，如果网\n络上有此机组， 则空调号停止闪烁， 表\n示选中此机进行控制。 然后可以按 ‘ok’ ，\n‘\u0018’ ，  ‘\u0018’ ，分别对应与 ‘开关机’ ‘电加\n热’ ‘复位’ 操作。\n注1：外机的地址开关为 0时，则\n在主控器上显示 A0；为1时显示 A1。\n且为 1\u0018进制显示模式。 从A0~bF，外机\n共可以连接 3\u0018台。\n注2：若外机 0号开机时， 则主控\n器可以对单台从机进行开关； 若外机 0\n号关机时， 则主控器不可以对单台从机\n进行开机。\n此时若按下 ESC，则退出单台操作。\n你也可再次按 4（单机）选中其他机器进\n行操作：\n群体开 /关机\n按下‘OK’键1秒，可以进行网络\n上机组的全体开机与关机。\n当网络上有一台以上机组开机 （S\u00180\n显示） ，按键后则关闭所有机组； 网络上\n所有机组都关机 （S\u00181显示） ，按键后则\n开启所有机组。\n群体开 /关机与模式转换\n按下 group键, 当按下 \u0018秒后，在\nS3\u0018会呈方括号及 S1\u0018显示。\n1） 此时若按下模式键， 则显示屏\n显示模式（闪烁） ， 此时可以调整模式 （制\n\u0018\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_84f980ca57ef44c3"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f284220b96a99fb4", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_84f980ca57ef44c3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:keyboard_lock", "structured_payload_candidate": {"guidance": "长按cancel键10秒以上锁定/解锁", "title": "主控器键盘锁定操作", "summary": "当按下 cancel按键 10（3）秒以上，LCD左上角显示锁的图标；此时键盘锁定，如再按 cancel 按键 10（3）秒以上，键盘锁定解除。在键盘锁定期间，将不能进行任何按键的操作。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―主控制器操作说明\n主控器的功能：\n对模块机进行全体开关机， 及\n转换模式操作 ;\n对单台机进行参数设置， 及开\n关机操作 （在主机开的时候， 从机\n可以进行开关， 在主机关闭的时候，\n从机不可进行开机） 。\n监控网络： 主控器可以监控网\n络上所有机组， 当有机组脱网， 立\n刻指示脱网的机组号， 并报警；\n监控网络上机组， 当其中一台\n或多台发生故障时， 立刻报警；\n可以直接关闭网络上有故障的\n机组；\n调整时间\n当按下 set_time 按键一秒以上，\n时 间 显 示 S30闪 动 显 示。 再Week/\nsleep(‘3’ )，Hour/timer( ‘\u0018’ )，Minute/\nreset(‘\u0018’ )键，分别调整星期 /小时 /分\n钟，如长按， 则星期 /小时 /分钟会快速\n变化。按‘\u0018’键可以调整月份， 按‘\u0018’键\n可以调整日期。\n当调整完毕后， 按下 set_time 将\n改变时钟， 并退出时间调整； 如不按\nset_time， 而按下 cancel 按键，则时钟\n不会改变\n锁定键盘\n当按下 cancel按键 10（3）秒以上，\nLCD左上角显示锁的图标；\n此时键盘锁定， 如再按 cancel 按键\n10（3）秒以上， 键盘锁定解除\n在键盘锁定期间， 将不能进行任何\n按键的操作1、\n\u0018、\n3、\n4、\n\u0018、控制单台机组\n按下 4（单机）键, 在空调号的地方\nS3\u0018会显示 00，并闪烁，此时按‘∧’键，\nS3\u0018显示’A0’ ，表示 0号外机， 再按\n‘∨’ ， ‘∧’机号分别会增加与减少， 机\n号会在 A0~bF之间变化。 当显示为需要\n控制的机号时， 然后按 OK键，如果网\n络上有此机组， 则空调号停止闪烁， 表\n示选中此机进行控制。 然后可以按 ‘ok’ ，\n‘\u0018’ ，  ‘\u0018’ ，分别对应与 ‘开关机’ ‘电加\n热’ ‘复位’ 操作。\n注1：外机的地址开关为 0时，则\n在主控器上显示 A0；为1时显示 A1。\n且为 1\u0018进制显示模式。 从A0~bF，外机\n共可以连接 3\u0018台。\n注2：若外机 0号开机时， 则主控\n器可以对单台从机进行开关； 若外机 0\n号关机时， 则主控器不可以对单台从机\n进行开机。\n此时若按下 ESC，则退出单台操作。\n你也可再次按 4（单机）选中其他机器进\n行操作：\n群体开 /关机\n按下‘OK’键1秒，可以进行网络\n上机组的全体开机与关机。\n当网络上有一台以上机组开机 （S\u00180\n显示） ，按键后则关闭所有机组； 网络上\n所有机组都关机 （S\u00181显示） ，按键后则\n开启所有机组。\n群体开 /关机与模式转换\n按下 group键, 当按下 \u0018秒后，在\nS3\u0018会呈方括号及 S1\u0018显示。\n1） 此时若按下模式键， 则显示屏\n显示模式（闪烁） ， 此时可以调整模式 （制\n\u0018\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_84f980ca57ef44c3"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5236005269c048cc", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_33415f5a600c446d", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:local_temperature_display", "structured_payload_candidate": {"guidance": "按3键4秒显示，再按3键3秒恢复", "title": "主控器显示主控器所在地方温度操作", "summary": "按‘3’键4秒，则主控器将显示所在地方的温度；再按‘3’键3秒，恢复正常显示。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "恢复上面没有按键情况下的\n显示。\n注：在查询网络上机组的状态时，\n长按 oneoperation 按键 3S， （输入机号\n并）再按 ok键，将直接进入单机操作模\n式。\n故障与显示：\nⅠ、脱网显示：\n在正常情况下， S3\u0018显示网络上机组\n的数量， 不显示‘NO.’ ， 若有脱网的机\n组，则显示‘NO.’ ， 且在机号的地方显\n示脱网的机号， 并闪烁， 同时显示电话\n图标。若有多台机组脱网， 则机组号轮\n流显示。\nⅡ、机组故障显示：\n在网络上机组出现故障时， S3\u0018显\n示网络上故障机组的机号， 在温度显示\n区S3\u0018显示报警符号， 及故障代码。 如\n有多台机组故障， 则进行轮流显示。 并\n且有报警声音。 此时可以按 ‘cancel’ 键\n取消报警音， 也可以按 ‘ok’键，关闭故\n障机组， 按‘\u0018’键可以向故障机组发送\n故障复位信号。\n显示主控器所在地方的温度：\n按‘3’键4秒，则主控器将显示所\n在地方的温度； 再按‘3’键3秒，恢复\n正常显示。\n注：此主控器显示的室温是主控器\n所在地方的温度， 而不是机组所在地方\n的室温， 下面密码中显示的室温， 则是\n机组的室温。模块机和联网控制―主控制器按键说明\n30\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_33415f5a600c446d"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1774a2f1caad5200", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_33415f5a600c446d", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:quick_scan_to_single", "structured_payload_candidate": {"guidance": "长按oneoperation键3秒，输入机号，按ok进入单机操作", "title": "主控器快速查询进入单机操作", "summary": "在查询网络上机组的状态时，长按 oneoperation 按键 3S， （输入机号并）再按 ok键，将直接进入单机操作模式。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "恢复上面没有按键情况下的\n显示。\n注：在查询网络上机组的状态时，\n长按 oneoperation 按键 3S， （输入机号\n并）再按 ok键，将直接进入单机操作模\n式。\n故障与显示：\nⅠ、脱网显示：\n在正常情况下， S3\u0018显示网络上机组\n的数量， 不显示‘NO.’ ， 若有脱网的机\n组，则显示‘NO.’ ， 且在机号的地方显\n示脱网的机号， 并闪烁， 同时显示电话\n图标。若有多台机组脱网， 则机组号轮\n流显示。\nⅡ、机组故障显示：\n在网络上机组出现故障时， S3\u0018显\n示网络上故障机组的机号， 在温度显示\n区S3\u0018显示报警符号， 及故障代码。 如\n有多台机组故障， 则进行轮流显示。 并\n且有报警声音。 此时可以按 ‘cancel’ 键\n取消报警音， 也可以按 ‘ok’键，关闭故\n障机组， 按‘\u0018’键可以向故障机组发送\n故障复位信号。\n显示主控器所在地方的温度：\n按‘3’键4秒，则主控器将显示所\n在地方的温度； 再按‘3’键3秒，恢复\n正常显示。\n注：此主控器显示的室温是主控器\n所在地方的温度， 而不是机组所在地方\n的室温， 下面密码中显示的室温， 则是\n机组的室温。模块机和联网控制―主控制器按键说明\n30\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_33415f5a600c446d"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6fe9cbe1e6a38257", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_24d6bc31aa1941f3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:normal_display_browse_setting", "structured_payload_candidate": {"guidance": "Sw1_3=0开启常态显示浏览", "title": "主控器常态显示浏览设置", "summary": "Sw1_3=0(即on),则常态显示浏览。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "改变快速查询自动循环时间：\n按‘\u0018’键4秒，则主控器将在温度\n的地方显示自动循环时间， 它的单位是\n0.\u0018\u0018秒，即，显示 \u0018，则为 \u0018秒，显示\n1\u0018，则为 3秒；按’up’, ‘down’  进行\n改变，按‘OK’键确认。\n背光功能切换：\nSw1_\u0018=0( 即on), 可以按任意键开\n启背光 30S；反之，只有按‘backlight’\n才能开启背光。\n常态显示浏览：\nSw1_3=0( 即on),则常态显示浏览。\n通过主控器修改外机参数\n先选择某一台外机 （即进入单\n台操作模式） ；\n然后按 GROUP 键3s，左上角\n会显示锁的符号， 并闪烁； 此时机\n组号的地方也闪烁；\n然后通过数字键输入 \u0018\u0018；再按\n下OK键，进入参数修改。\n此时，在平常时间显示的地方\n将显示参数的 ID，在温度的地方显\n示参数数值， 此时可以按 ‘∨’ ， ‘∧’\n键分别对参数进行修改， 在修改完\n毕后，可以按 OK键确认修改， 并a)\nb)\nc)\nd)进入下一个参数修改。 如不进行修\n改，则可以直接按 ‘0’键进入下一\n个参数。\n注：\n如果外机没有参数可以修改，\n则按下 OK键后，就退出参数修改\n模式。\n如果输入密码为 \u0018\u0018，则进入附\n加参数修改。 输入 \u0018\u0018，则进入位参\n数修改模式。\n如参数为温度型， 则可以显示\n单位‘C’或‘F’ ；如为时间或其它\n参数，则不显示单位。\n参数不显示小数部分。\n查看软硬件版本\n同时按下 ‘group’ ‘0’ 键，可以在\n显示时间的地方显示主控器软件版本，按下‘esc’ ‘\u0018’ 显示硬件版本号。\n连接到电脑\n请参考 USB_interface 手册\n与其它系统连接\n请参考 Gateway_interface 手册1、\n\u0018、3、4、模块机和联网控制―主控制器操作说明\n31\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_24d6bc31aa1941f3"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e64e52cb28391dab", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_24d6bc31aa1941f3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:parameter_unit_display", "structured_payload_candidate": {"guidance": "温度参数显示C或F，其他无单位，不显示小数", "title": "主控器参数显示单位说明", "summary": "如参数为温度型，则可以显示单位‘C’或‘F’；如为时间或其它参数，则不显示单位。参数不显示小数部分。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "改变快速查询自动循环时间：\n按‘\u0018’键4秒，则主控器将在温度\n的地方显示自动循环时间， 它的单位是\n0.\u0018\u0018秒，即，显示 \u0018，则为 \u0018秒，显示\n1\u0018，则为 3秒；按’up’, ‘down’  进行\n改变，按‘OK’键确认。\n背光功能切换：\nSw1_\u0018=0( 即on), 可以按任意键开\n启背光 30S；反之，只有按‘backlight’\n才能开启背光。\n常态显示浏览：\nSw1_3=0( 即on),则常态显示浏览。\n通过主控器修改外机参数\n先选择某一台外机 （即进入单\n台操作模式） ；\n然后按 GROUP 键3s，左上角\n会显示锁的符号， 并闪烁； 此时机\n组号的地方也闪烁；\n然后通过数字键输入 \u0018\u0018；再按\n下OK键，进入参数修改。\n此时，在平常时间显示的地方\n将显示参数的 ID，在温度的地方显\n示参数数值， 此时可以按 ‘∨’ ， ‘∧’\n键分别对参数进行修改， 在修改完\n毕后，可以按 OK键确认修改， 并a)\nb)\nc)\nd)进入下一个参数修改。 如不进行修\n改，则可以直接按 ‘0’键进入下一\n个参数。\n注：\n如果外机没有参数可以修改，\n则按下 OK键后，就退出参数修改\n模式。\n如果输入密码为 \u0018\u0018，则进入附\n加参数修改。 输入 \u0018\u0018，则进入位参\n数修改模式。\n如参数为温度型， 则可以显示\n单位‘C’或‘F’ ；如为时间或其它\n参数，则不显示单位。\n参数不显示小数部分。\n查看软硬件版本\n同时按下 ‘group’ ‘0’ 键，可以在\n显示时间的地方显示主控器软件版本，按下‘esc’ ‘\u0018’ 显示硬件版本号。\n连接到电脑\n请参考 USB_interface 手册\n与其它系统连接\n请参考 Gateway_interface 手册1、\n\u0018、3、4、模块机和联网控制―主控制器操作说明\n31\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_24d6bc31aa1941f3"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_54c433c234246af9", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_24d6bc31aa1941f3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:parameter_modification_limit", "structured_payload_candidate": {"guidance": "无参数可修改时按OK退出", "title": "主控器外机参数修改限制", "summary": "如果外机没有参数可以修改，则按下 OK键后，就退出参数修改模式。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "改变快速查询自动循环时间：\n按‘\u0018’键4秒，则主控器将在温度\n的地方显示自动循环时间， 它的单位是\n0.\u0018\u0018秒，即，显示 \u0018，则为 \u0018秒，显示\n1\u0018，则为 3秒；按’up’, ‘down’  进行\n改变，按‘OK’键确认。\n背光功能切换：\nSw1_\u0018=0( 即on), 可以按任意键开\n启背光 30S；反之，只有按‘backlight’\n才能开启背光。\n常态显示浏览：\nSw1_3=0( 即on),则常态显示浏览。\n通过主控器修改外机参数\n先选择某一台外机 （即进入单\n台操作模式） ；\n然后按 GROUP 键3s，左上角\n会显示锁的符号， 并闪烁； 此时机\n组号的地方也闪烁；\n然后通过数字键输入 \u0018\u0018；再按\n下OK键，进入参数修改。\n此时，在平常时间显示的地方\n将显示参数的 ID，在温度的地方显\n示参数数值， 此时可以按 ‘∨’ ， ‘∧’\n键分别对参数进行修改， 在修改完\n毕后，可以按 OK键确认修改， 并a)\nb)\nc)\nd)进入下一个参数修改。 如不进行修\n改，则可以直接按 ‘0’键进入下一\n个参数。\n注：\n如果外机没有参数可以修改，\n则按下 OK键后，就退出参数修改\n模式。\n如果输入密码为 \u0018\u0018，则进入附\n加参数修改。 输入 \u0018\u0018，则进入位参\n数修改模式。\n如参数为温度型， 则可以显示\n单位‘C’或‘F’ ；如为时间或其它\n参数，则不显示单位。\n参数不显示小数部分。\n查看软硬件版本\n同时按下 ‘group’ ‘0’ 键，可以在\n显示时间的地方显示主控器软件版本，按下‘esc’ ‘\u0018’ 显示硬件版本号。\n连接到电脑\n请参考 USB_interface 手册\n与其它系统连接\n请参考 Gateway_interface 手册1、\n\u0018、3、4、模块机和联网控制―主控制器操作说明\n31\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_24d6bc31aa1941f3"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_dc6b367211a85b5a", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_ae7ab0cf8ef24054", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:module_mode_change_restriction", "structured_payload_candidate": {"guidance": "只能通过群体方式转换模式", "title": "主控器模块机模式转换限制", "summary": "模块机只能通过群体方式进行模式转换。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "冷→除湿→制热→通风→自动） ，调整完\n成后，按下 ok键，则主控器将全部机组\n更改为所设定的模式。 （ 在有外机的情况\n下，如果网线上有开机的机组， 则不能\n进行模式更改）\n如进入群体模式后， 此时不按模式\n键，而是按下 ‘down’ 键，LCD（S\u00180/\nS\u00181）会显示 on/off（闪烁） ,并进行切换，\n再按 ok键，则会将网线上的所有机组进\n行开关。\n注意：模块机只能通过此方式进行\n模式转换。\n显示与说明 :\n控制器在没有连接网络的情况下 :\n在Main controller 通电后 , 没有连\n接任何空调 , 此时主控器显示时间、 室\n内温度 ; 在空调号的地方 S3\u0018会呈方括\n号, 并流动显示 , 表示主控器在查找网\n线上空调。\n在连接网络 , 但无任何按键操作的\n情况下 :\n在网络上连接有机组后 , 首先进行\n机组搜寻 , 在搜寻过程中 , 在空调号的\n地方 S3\u0018仍会呈方括号 , 并流动显示 ,\n搜寻完毕后 , 在S3\u0018显示机组数量 . 在\n模式的地方 （S44～4\u0018）会显示最小号\n机的模式 . 如果联网的机组中有一台以\n上处于开机 , 则有开机指示 S\u00180‘ON’ ,\n如果全部关机 ,则S\u00181显示‘OFF’ . 如\n下图 :\n快速查询网络上每台机组的状态 :\n当按下 scan key 超过 1秒, 显示屏\n会显示最小号机组的所有状态 . 然后自\n动将机号 S3\u0018增加（自动增加速度可以\n调整 ,见相关内容 ） ，向下继续浏览。 当\n按下向下键， 机号增加将停止， 再按向\n下键 ,机号又将自动增加； 在机号停止增加时， 按下向上键 ,机号减一向上显\n示其它机组， 按下退出键 （cancel） ,则\n退出浏览 .", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ae7ab0cf8ef24054"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c1bacc99c047e57f", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_ae7ab0cf8ef24054", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:group_mode_change_on_restriction", "structured_payload_candidate": {"guidance": "网线上有开机机组时不能更改模式", "title": "主控器群体模式转换开机限制", "summary": "在有外机的情况下，如果网线上有开机的机组，则不能进行模式更改。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "冷→除湿→制热→通风→自动） ，调整完\n成后，按下 ok键，则主控器将全部机组\n更改为所设定的模式。 （ 在有外机的情况\n下，如果网线上有开机的机组， 则不能\n进行模式更改）\n如进入群体模式后， 此时不按模式\n键，而是按下 ‘down’ 键，LCD（S\u00180/\nS\u00181）会显示 on/off（闪烁） ,并进行切换，\n再按 ok键，则会将网线上的所有机组进\n行开关。\n注意：模块机只能通过此方式进行\n模式转换。\n显示与说明 :\n控制器在没有连接网络的情况下 :\n在Main controller 通电后 , 没有连\n接任何空调 , 此时主控器显示时间、 室\n内温度 ; 在空调号的地方 S3\u0018会呈方括\n号, 并流动显示 , 表示主控器在查找网\n线上空调。\n在连接网络 , 但无任何按键操作的\n情况下 :\n在网络上连接有机组后 , 首先进行\n机组搜寻 , 在搜寻过程中 , 在空调号的\n地方 S3\u0018仍会呈方括号 , 并流动显示 ,\n搜寻完毕后 , 在S3\u0018显示机组数量 . 在\n模式的地方 （S44～4\u0018）会显示最小号\n机的模式 . 如果联网的机组中有一台以\n上处于开机 , 则有开机指示 S\u00180‘ON’ ,\n如果全部关机 ,则S\u00181显示‘OFF’ . 如\n下图 :\n快速查询网络上每台机组的状态 :\n当按下 scan key 超过 1秒, 显示屏\n会显示最小号机组的所有状态 . 然后自\n动将机号 S3\u0018增加（自动增加速度可以\n调整 ,见相关内容 ） ，向下继续浏览。 当\n按下向下键， 机号增加将停止， 再按向\n下键 ,机号又将自动增加； 在机号停止增加时， 按下向上键 ,机号减一向上显\n示其它机组， 按下退出键 （cancel） ,则\n退出浏览 .", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ae7ab0cf8ef24054"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4a6b9e409a789fbc", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_84f980ca57ef44c3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:single_control_exit", "structured_payload_candidate": {"guidance": "按ESC退出单台操作", "title": "主控器单台操作退出", "summary": "此时若按下 ESC，则退出单台操作。你也可再次按 4（单机）选中其他机器进行操作。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―主控制器操作说明\n主控器的功能：\n对模块机进行全体开关机， 及\n转换模式操作 ;\n对单台机进行参数设置， 及开\n关机操作 （在主机开的时候， 从机\n可以进行开关， 在主机关闭的时候，\n从机不可进行开机） 。\n监控网络： 主控器可以监控网\n络上所有机组， 当有机组脱网， 立\n刻指示脱网的机组号， 并报警；\n监控网络上机组， 当其中一台\n或多台发生故障时， 立刻报警；\n可以直接关闭网络上有故障的\n机组；\n调整时间\n当按下 set_time 按键一秒以上，\n时 间 显 示 S30闪 动 显 示。 再Week/\nsleep(‘3’ )，Hour/timer( ‘\u0018’ )，Minute/\nreset(‘\u0018’ )键，分别调整星期 /小时 /分\n钟，如长按， 则星期 /小时 /分钟会快速\n变化。按‘\u0018’键可以调整月份， 按‘\u0018’键\n可以调整日期。\n当调整完毕后， 按下 set_time 将\n改变时钟， 并退出时间调整； 如不按\nset_time， 而按下 cancel 按键，则时钟\n不会改变\n锁定键盘\n当按下 cancel按键 10（3）秒以上，\nLCD左上角显示锁的图标；\n此时键盘锁定， 如再按 cancel 按键\n10（3）秒以上， 键盘锁定解除\n在键盘锁定期间， 将不能进行任何\n按键的操作1、\n\u0018、\n3、\n4、\n\u0018、控制单台机组\n按下 4（单机）键, 在空调号的地方\nS3\u0018会显示 00，并闪烁，此时按‘∧’键，\nS3\u0018显示’A0’ ，表示 0号外机， 再按\n‘∨’ ， ‘∧’机号分别会增加与减少， 机\n号会在 A0~bF之间变化。 当显示为需要\n控制的机号时， 然后按 OK键，如果网\n络上有此机组， 则空调号停止闪烁， 表\n示选中此机进行控制。 然后可以按 ‘ok’ ，\n‘\u0018’ ，  ‘\u0018’ ，分别对应与 ‘开关机’ ‘电加\n热’ ‘复位’ 操作。\n注1：外机的地址开关为 0时，则\n在主控器上显示 A0；为1时显示 A1。\n且为 1\u0018进制显示模式。 从A0~bF，外机\n共可以连接 3\u0018台。\n注2：若外机 0号开机时， 则主控\n器可以对单台从机进行开关； 若外机 0\n号关机时， 则主控器不可以对单台从机\n进行开机。\n此时若按下 ESC，则退出单台操作。\n你也可再次按 4（单机）选中其他机器进\n行操作：\n群体开 /关机\n按下‘OK’键1秒，可以进行网络\n上机组的全体开机与关机。\n当网络上有一台以上机组开机 （S\u00180\n显示） ，按键后则关闭所有机组； 网络上\n所有机组都关机 （S\u00181显示） ，按键后则\n开启所有机组。\n群体开 /关机与模式转换\n按下 group键, 当按下 \u0018秒后，在\nS3\u0018会呈方括号及 S1\u0018显示。\n1） 此时若按下模式键， 则显示屏\n显示模式（闪烁） ， 此时可以调整模式 （制\n\u0018\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_84f980ca57ef44c3"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_62e8fa535549e593", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_1b99921cc4ed4a51", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:group_operation_exit", "structured_payload_candidate": {"guidance": "按ESC退出当前模式，长按锁定键盘", "title": "主控器群体操作退出", "summary": "建议在操作主控器时，如不知主控器处于何种模式，可先按ESC键；长按此键，可以锁定键盘。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―主控制器按键说明\n按键\nup在主控器选定单台操作模式后， 按此键设定温度将上升\n1度；\ndown在主控器选定单台操作模式后， 按此键设定温度将下降\n1度；\nSettime 时间调整按键；\n浏览 快速查询按键；\n模式 /月在主控器选定单台操作模式后， 按此键改变模式；在设\n时间时，改变月\n星期 /sleep在主控器选定单台操作模式后， 此键与线控器上相同，\n在调整时间时 （或设定星期定时时） ， 此键可以调整星期\n单机 主控器选定单台操作模式按键\n风扇 /date在主控器选定单台操作模式后， 此键与线控器上相同；\n在设时间时， 改变日期（Fan操作对外机无效） 。\n小时 /timer在主控器选定单台操作模式后， 此键与线控器上 （timer\n键）相同，在调整时间时 （或设定星期定时时） ， 此键可\n以调整小时\n连接 绑定按键\n背光 用用于控制主控器背光\n分钟 /reset在主控器选定单台操作模式后， 此键与线控器上 （reset\n键）相同，在调整时间时 （或设定星期定时时） ， 此键可\n以调整分钟\n定时 星期定时进入设定键\nGroup/del 群体操作键， 在分组操作时， 按此键删除一个分组\nESCl/lock在主控器进入某种操作时， 按此键可以退出；建议在操\n作主控器时， 如不知主控器处于何种模式， 可先按此键；\n长按此键， 可以锁定键盘。\n\u0018\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_1b99921cc4ed4a51"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c3193161371ea590", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_3cf0dc55f39849ff", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:timer_function_selection", "structured_payload_candidate": {"guidance": "按定时键循环切换定时开/关/都开/都关", "title": "主控器定时功能选择操作", "summary": "操作：按一下键，ON标志亮，定时开打开；再按一下键OFF灯闪亮，定时关打开；定时开关闭，再按一下键, ON、OFF标志亮定时开和定时关都打开，再按一下键,都关闭ON、OFF标志灭。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\n面板操作介绍\n1、开关机操作\n先选择需要的模式， 然后按压 键，\n即刻运行此模式； 再次按压此键便关\n机。严禁频繁开 /关机操作。\n\u0018、模式选择\n模式选择包括： 制冷和制热， 必须在\n关机状态设置才有效。\n3、参数浏览\n可浏览的参数包括： 制冷回水温度、\n制热回水温度、 冬季防冻温度、 按压\n键后再按压 、键可浏览其\n三个参数的设置值。\n4、出水温度显示\n在开机状态下 ,按压模式键 ,LCD显\n示出水温度 1\u0018秒钟并闪烁。\n\u0018、故障复位操作\n当有故障时， 声音报警两秒并且背光\n一直闪烁， 按压键，故障排除， 报\n警取消， 重新恢复工作状态， 如故障\n仍然存在， 声音报警两秒， 背光仍然\n一直闪烁。\n\u0018、参数设置\n参数设置是指上述三个参数用户可根\n据需要自行设置。 通过和、\n键完成。 ‘ 、’键相当于 ‘减、\n增’ 。\n\u0018、常态显示\n在开机状态， 显示当前回水温度， 以\n及压缩机、 水泵的工作情况； 在定时\n状态，定时开 ON亮，定时关 OFF亮；\n在开机， 关机状态均可完成上述三项\n参数设置操作， 无任何按键操作时，\n10秒后返回常态显示 ,背光 1\u0018秒后\n关闭。通信失败背光闪烁。设置时间\n\u0018、 设置定时开时间\n时间设置范围：00:00-\u00183:\u0018\u0018\n操作：按键选择 ON标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下键\n即完成此项参数的设置。 按下或\n键\u0018秒，时间将快速减少或增加。\n\u0018、 设置定时关时间\n时间设置范围：00:00-\u00183:\u0018\u0018 操作：按\n键选择 OFF标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下 键\n即完成此项参数的设置。 按下、\n键\u0018秒，时间将快速减少或增加。\n10、 定时功能选择\n操作：按一下 键，ON标志亮，\n定时开打开； 再按一下 键OFF灯闪\n亮，定时关打开； 定时开关闭， 再按一\n下键,  ON、OFF标志亮定时开和定\n时关都打开， 再按一下 键,都关闭\nON、OFF标志灭。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3cf0dc55f39849ff"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6de0863551b5b215", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_3cf0dc55f39849ff", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:parameter_setting_operation", "structured_payload_candidate": {"guidance": "用加减键设置参数", "title": "线控器参数设置操作", "summary": "参数设置是指上述三个参数用户可根据需要自行设置。通过和、键完成。 ‘ 、’键相当于 ‘减、增’ 。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\n面板操作介绍\n1、开关机操作\n先选择需要的模式， 然后按压 键，\n即刻运行此模式； 再次按压此键便关\n机。严禁频繁开 /关机操作。\n\u0018、模式选择\n模式选择包括： 制冷和制热， 必须在\n关机状态设置才有效。\n3、参数浏览\n可浏览的参数包括： 制冷回水温度、\n制热回水温度、 冬季防冻温度、 按压\n键后再按压 、键可浏览其\n三个参数的设置值。\n4、出水温度显示\n在开机状态下 ,按压模式键 ,LCD显\n示出水温度 1\u0018秒钟并闪烁。\n\u0018、故障复位操作\n当有故障时， 声音报警两秒并且背光\n一直闪烁， 按压键，故障排除， 报\n警取消， 重新恢复工作状态， 如故障\n仍然存在， 声音报警两秒， 背光仍然\n一直闪烁。\n\u0018、参数设置\n参数设置是指上述三个参数用户可根\n据需要自行设置。 通过和、\n键完成。 ‘ 、’键相当于 ‘减、\n增’ 。\n\u0018、常态显示\n在开机状态， 显示当前回水温度， 以\n及压缩机、 水泵的工作情况； 在定时\n状态，定时开 ON亮，定时关 OFF亮；\n在开机， 关机状态均可完成上述三项\n参数设置操作， 无任何按键操作时，\n10秒后返回常态显示 ,背光 1\u0018秒后\n关闭。通信失败背光闪烁。设置时间\n\u0018、 设置定时开时间\n时间设置范围：00:00-\u00183:\u0018\u0018\n操作：按键选择 ON标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下键\n即完成此项参数的设置。 按下或\n键\u0018秒，时间将快速减少或增加。\n\u0018、 设置定时关时间\n时间设置范围：00:00-\u00183:\u0018\u0018 操作：按\n键选择 OFF标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下 键\n即完成此项参数的设置。 按下、\n键\u0018秒，时间将快速减少或增加。\n10、 定时功能选择\n操作：按一下 键，ON标志亮，\n定时开打开； 再按一下 键OFF灯闪\n亮，定时关打开； 定时开关闭， 再按一\n下键,  ON、OFF标志亮定时开和定\n时关都打开， 再按一下 键,都关闭\nON、OFF标志灭。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3cf0dc55f39849ff"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d524ee41093b76ee", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_3cf0dc55f39849ff", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:parameter_browse", "structured_payload_candidate": {"guidance": "按参数键后按加减键浏览制冷回水、制热回水、冬季防冻温度设置值", "title": "线控器参数浏览操作", "summary": "可浏览的参数包括：制冷回水温度、制热回水温度、冬季防冻温度、按压键后再按压 、键可浏览其三个参数的设置值。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\n面板操作介绍\n1、开关机操作\n先选择需要的模式， 然后按压 键，\n即刻运行此模式； 再次按压此键便关\n机。严禁频繁开 /关机操作。\n\u0018、模式选择\n模式选择包括： 制冷和制热， 必须在\n关机状态设置才有效。\n3、参数浏览\n可浏览的参数包括： 制冷回水温度、\n制热回水温度、 冬季防冻温度、 按压\n键后再按压 、键可浏览其\n三个参数的设置值。\n4、出水温度显示\n在开机状态下 ,按压模式键 ,LCD显\n示出水温度 1\u0018秒钟并闪烁。\n\u0018、故障复位操作\n当有故障时， 声音报警两秒并且背光\n一直闪烁， 按压键，故障排除， 报\n警取消， 重新恢复工作状态， 如故障\n仍然存在， 声音报警两秒， 背光仍然\n一直闪烁。\n\u0018、参数设置\n参数设置是指上述三个参数用户可根\n据需要自行设置。 通过和、\n键完成。 ‘ 、’键相当于 ‘减、\n增’ 。\n\u0018、常态显示\n在开机状态， 显示当前回水温度， 以\n及压缩机、 水泵的工作情况； 在定时\n状态，定时开 ON亮，定时关 OFF亮；\n在开机， 关机状态均可完成上述三项\n参数设置操作， 无任何按键操作时，\n10秒后返回常态显示 ,背光 1\u0018秒后\n关闭。通信失败背光闪烁。设置时间\n\u0018、 设置定时开时间\n时间设置范围：00:00-\u00183:\u0018\u0018\n操作：按键选择 ON标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下键\n即完成此项参数的设置。 按下或\n键\u0018秒，时间将快速减少或增加。\n\u0018、 设置定时关时间\n时间设置范围：00:00-\u00183:\u0018\u0018 操作：按\n键选择 OFF标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下 键\n即完成此项参数的设置。 按下、\n键\u0018秒，时间将快速减少或增加。\n10、 定时功能选择\n操作：按一下 键，ON标志亮，\n定时开打开； 再按一下 键OFF灯闪\n亮，定时关打开； 定时开关闭， 再按一\n下键,  ON、OFF标志亮定时开和定\n时关都打开， 再按一下 键,都关闭\nON、OFF标志灭。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3cf0dc55f39849ff"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_415984811a58d16e", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_3cf0dc55f39849ff", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:on_off_operation", "structured_payload_candidate": {"guidance": "选择模式后按ON/OFF键开机，再按关机，严禁频繁操作", "title": "线控器开关机操作", "summary": "先选择需要的模式，然后按压 ON/OFF 键，即刻运行此模式；再次按压此键便关机。严禁频繁开/关机操作。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\n面板操作介绍\n1、开关机操作\n先选择需要的模式， 然后按压 键，\n即刻运行此模式； 再次按压此键便关\n机。严禁频繁开 /关机操作。\n\u0018、模式选择\n模式选择包括： 制冷和制热， 必须在\n关机状态设置才有效。\n3、参数浏览\n可浏览的参数包括： 制冷回水温度、\n制热回水温度、 冬季防冻温度、 按压\n键后再按压 、键可浏览其\n三个参数的设置值。\n4、出水温度显示\n在开机状态下 ,按压模式键 ,LCD显\n示出水温度 1\u0018秒钟并闪烁。\n\u0018、故障复位操作\n当有故障时， 声音报警两秒并且背光\n一直闪烁， 按压键，故障排除， 报\n警取消， 重新恢复工作状态， 如故障\n仍然存在， 声音报警两秒， 背光仍然\n一直闪烁。\n\u0018、参数设置\n参数设置是指上述三个参数用户可根\n据需要自行设置。 通过和、\n键完成。 ‘ 、’键相当于 ‘减、\n增’ 。\n\u0018、常态显示\n在开机状态， 显示当前回水温度， 以\n及压缩机、 水泵的工作情况； 在定时\n状态，定时开 ON亮，定时关 OFF亮；\n在开机， 关机状态均可完成上述三项\n参数设置操作， 无任何按键操作时，\n10秒后返回常态显示 ,背光 1\u0018秒后\n关闭。通信失败背光闪烁。设置时间\n\u0018、 设置定时开时间\n时间设置范围：00:00-\u00183:\u0018\u0018\n操作：按键选择 ON标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下键\n即完成此项参数的设置。 按下或\n键\u0018秒，时间将快速减少或增加。\n\u0018、 设置定时关时间\n时间设置范围：00:00-\u00183:\u0018\u0018 操作：按\n键选择 OFF标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下 键\n即完成此项参数的设置。 按下、\n键\u0018秒，时间将快速减少或增加。\n10、 定时功能选择\n操作：按一下 键，ON标志亮，\n定时开打开； 再按一下 键OFF灯闪\n亮，定时关打开； 定时开关闭， 再按一\n下键,  ON、OFF标志亮定时开和定\n时关都打开， 再按一下 键,都关闭\nON、OFF标志灭。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3cf0dc55f39849ff"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6887a18e39ba4fb7", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_655c2af743914abd", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:mode_selection", "structured_payload_candidate": {"guidance": "制冷/制热，必须在关机状态设置", "title": "线控器模式选择", "summary": "模式选择包括：制冷和制热，必须在关机状态设置才有效。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\nLCD微电脑控制器\n8\n15\n14\n13\n12\n1011\n97\n6\n5\n4\n3\n2\n1ON\nOFF示意图\n标号 名称 功能\n1开关 按钮\n\u0018模式 按钮模式选择包括： 制冷和制热， 必\n须在关机状态设置才有效。\n3故障复位 按钮当故障报警出现后， 按此按钮进\n行手动复位。\n4参数设定 按钮按此按钮实现参数设定 （需密\n码） 。\n\u0018时间浏览 /设定 /定\n时时间设定 按钮定时开关机时间设定范围：\n00:00-\u00183:\u0018\u0018。\n\u0018定时功能选择 按\n钮\n\u0018、\u0018设定 按钮通过这两个按钮来查看或者更\n改参数设定值。\n\u0018水泵启动 显示\n10防冻功能启动 显\n示\n11第二压缩机启动\n显示\n1\u0018机组处于制热模式 显示\n13第一压缩机启动 显示\n14机组处于制冷模式 显示\n1\u0018温度或参数 显示\n11\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_655c2af743914abd", "chunk_3cf0dc55f39849ff"], "source_page_nos": [11, 12], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2f1f3e42d190572f", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_3cf0dc55f39849ff", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:fault_reset_operation", "structured_payload_candidate": {"guidance": "按故障复位键排除故障，若故障仍存在则继续报警", "title": "线控器故障复位操作", "summary": "当有故障时，声音报警两秒并且背光一直闪烁，按压故障复位键，故障排除，报警取消，重新恢复工作状态，如故障仍然存在，声音报警两秒，背光仍然一直闪烁。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\n面板操作介绍\n1、开关机操作\n先选择需要的模式， 然后按压 键，\n即刻运行此模式； 再次按压此键便关\n机。严禁频繁开 /关机操作。\n\u0018、模式选择\n模式选择包括： 制冷和制热， 必须在\n关机状态设置才有效。\n3、参数浏览\n可浏览的参数包括： 制冷回水温度、\n制热回水温度、 冬季防冻温度、 按压\n键后再按压 、键可浏览其\n三个参数的设置值。\n4、出水温度显示\n在开机状态下 ,按压模式键 ,LCD显\n示出水温度 1\u0018秒钟并闪烁。\n\u0018、故障复位操作\n当有故障时， 声音报警两秒并且背光\n一直闪烁， 按压键，故障排除， 报\n警取消， 重新恢复工作状态， 如故障\n仍然存在， 声音报警两秒， 背光仍然\n一直闪烁。\n\u0018、参数设置\n参数设置是指上述三个参数用户可根\n据需要自行设置。 通过和、\n键完成。 ‘ 、’键相当于 ‘减、\n增’ 。\n\u0018、常态显示\n在开机状态， 显示当前回水温度， 以\n及压缩机、 水泵的工作情况； 在定时\n状态，定时开 ON亮，定时关 OFF亮；\n在开机， 关机状态均可完成上述三项\n参数设置操作， 无任何按键操作时，\n10秒后返回常态显示 ,背光 1\u0018秒后\n关闭。通信失败背光闪烁。设置时间\n\u0018、 设置定时开时间\n时间设置范围：00:00-\u00183:\u0018\u0018\n操作：按键选择 ON标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下键\n即完成此项参数的设置。 按下或\n键\u0018秒，时间将快速减少或增加。\n\u0018、 设置定时关时间\n时间设置范围：00:00-\u00183:\u0018\u0018 操作：按\n键选择 OFF标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下 键\n即完成此项参数的设置。 按下、\n键\u0018秒，时间将快速减少或增加。\n10、 定时功能选择\n操作：按一下 键，ON标志亮，\n定时开打开； 再按一下 键OFF灯闪\n亮，定时关打开； 定时开关闭， 再按一\n下键,  ON、OFF标志亮定时开和定\n时关都打开， 再按一下 键,都关闭\nON、OFF标志灭。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3cf0dc55f39849ff"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9276d2cdb33150e0", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_655c2af743914abd", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:parameter_setting_password", "structured_payload_candidate": {"guidance": "需密码", "title": "线控器参数设置密码", "summary": "按参数设定按钮实现参数设定（需密码）。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\nLCD微电脑控制器\n8\n15\n14\n13\n12\n1011\n97\n6\n5\n4\n3\n2\n1ON\nOFF示意图\n标号 名称 功能\n1开关 按钮\n\u0018模式 按钮模式选择包括： 制冷和制热， 必\n须在关机状态设置才有效。\n3故障复位 按钮当故障报警出现后， 按此按钮进\n行手动复位。\n4参数设定 按钮按此按钮实现参数设定 （需密\n码） 。\n\u0018时间浏览 /设定 /定\n时时间设定 按钮定时开关机时间设定范围：\n00:00-\u00183:\u0018\u0018。\n\u0018定时功能选择 按\n钮\n\u0018、\u0018设定 按钮通过这两个按钮来查看或者更\n改参数设定值。\n\u0018水泵启动 显示\n10防冻功能启动 显\n示\n11第二压缩机启动\n显示\n1\u0018机组处于制热模式 显示\n13第一压缩机启动 显示\n14机组处于制冷模式 显示\n1\u0018温度或参数 显示\n11\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_655c2af743914abd"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fc25a392471483a9", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_1b99921cc4ed4a51", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:main_controller_buttons", "structured_payload_candidate": {"guidance": "各按键功能描述", "title": "主控器按键功能说明", "summary": "up: 单台操作模式设定温度上升1度；down: 单台操作模式设定温度下降1度；Settime: 时间调整按键；浏览: 快速查询按键；模式/月: 单台操作模式改变模式，设时间时改变月；星期/sleep: 单台操作模式与线控器相同，调整时间时调整星期；单机: 选定单台操作模式按键；风扇/date: 单台操作模式与线控器相同，设时间时改变日期（Fan操作对外机无效）；小时/timer: 单台操作模式与线控器timer键相同，调整时间时调整小时；连接: 绑定按键；背光: 控制主控器背光；分钟/reset: 单台操作模式与线控器reset键相同，调整时间时调整分钟；定时: 星期定时进入设定键；Group/del: 群体操作键，分组操作时删除一个分组；ESCl/lock: 退出键，长按锁定键盘。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―主控制器按键说明\n按键\nup在主控器选定单台操作模式后， 按此键设定温度将上升\n1度；\ndown在主控器选定单台操作模式后， 按此键设定温度将下降\n1度；\nSettime 时间调整按键；\n浏览 快速查询按键；\n模式 /月在主控器选定单台操作模式后， 按此键改变模式；在设\n时间时，改变月\n星期 /sleep在主控器选定单台操作模式后， 此键与线控器上相同，\n在调整时间时 （或设定星期定时时） ， 此键可以调整星期\n单机 主控器选定单台操作模式按键\n风扇 /date在主控器选定单台操作模式后， 此键与线控器上相同；\n在设时间时， 改变日期（Fan操作对外机无效） 。\n小时 /timer在主控器选定单台操作模式后， 此键与线控器上 （timer\n键）相同，在调整时间时 （或设定星期定时时） ， 此键可\n以调整小时\n连接 绑定按键\n背光 用用于控制主控器背光\n分钟 /reset在主控器选定单台操作模式后， 此键与线控器上 （reset\n键）相同，在调整时间时 （或设定星期定时时） ， 此键可\n以调整分钟\n定时 星期定时进入设定键\nGroup/del 群体操作键， 在分组操作时， 按此键删除一个分组\nESCl/lock在主控器进入某种操作时， 按此键可以退出；建议在操\n作主控器时， 如不知主控器处于何种模式， 可先按此键；\n长按此键， 可以锁定键盘。\n\u0018\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_1b99921cc4ed4a51"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_666d789dcd29347b", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_84f980ca57ef44c3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:main_controller_functions", "structured_payload_candidate": {"guidance": "全体开关机/模式转换、单台参数设置/开关机、监控脱网报警、故障报警、关闭故障机组、调整时间", "title": "主控器功能概述", "summary": "主控器的功能：1、对模块机进行全体开关机，及转换模式操作；2、对单台机进行参数设置，及开关机操作（在主机开的时候，从机可以进行开关，在主机关闭的时候，从机不可进行开机）；3、监控网络：主控器可以监控网络上所有机组，当有机组脱网，立刻指示脱网的机组号，并报警；4、监控网络上机组，当其中一台或多台发生故障时，立刻报警；5、可以直接关闭网络上有故障的机组；6、调整时间。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―主控制器操作说明\n主控器的功能：\n对模块机进行全体开关机， 及\n转换模式操作 ;\n对单台机进行参数设置， 及开\n关机操作 （在主机开的时候， 从机\n可以进行开关， 在主机关闭的时候，\n从机不可进行开机） 。\n监控网络： 主控器可以监控网\n络上所有机组， 当有机组脱网， 立\n刻指示脱网的机组号， 并报警；\n监控网络上机组， 当其中一台\n或多台发生故障时， 立刻报警；\n可以直接关闭网络上有故障的\n机组；\n调整时间\n当按下 set_time 按键一秒以上，\n时 间 显 示 S30闪 动 显 示。 再Week/\nsleep(‘3’ )，Hour/timer( ‘\u0018’ )，Minute/\nreset(‘\u0018’ )键，分别调整星期 /小时 /分\n钟，如长按， 则星期 /小时 /分钟会快速\n变化。按‘\u0018’键可以调整月份， 按‘\u0018’键\n可以调整日期。\n当调整完毕后， 按下 set_time 将\n改变时钟， 并退出时间调整； 如不按\nset_time， 而按下 cancel 按键，则时钟\n不会改变\n锁定键盘\n当按下 cancel按键 10（3）秒以上，\nLCD左上角显示锁的图标；\n此时键盘锁定， 如再按 cancel 按键\n10（3）秒以上， 键盘锁定解除\n在键盘锁定期间， 将不能进行任何\n按键的操作1、\n\u0018、\n3、\n4、\n\u0018、控制单台机组\n按下 4（单机）键, 在空调号的地方\nS3\u0018会显示 00，并闪烁，此时按‘∧’键，\nS3\u0018显示’A0’ ，表示 0号外机， 再按\n‘∨’ ， ‘∧’机号分别会增加与减少， 机\n号会在 A0~bF之间变化。 当显示为需要\n控制的机号时， 然后按 OK键，如果网\n络上有此机组， 则空调号停止闪烁， 表\n示选中此机进行控制。 然后可以按 ‘ok’ ，\n‘\u0018’ ，  ‘\u0018’ ，分别对应与 ‘开关机’ ‘电加\n热’ ‘复位’ 操作。\n注1：外机的地址开关为 0时，则\n在主控器上显示 A0；为1时显示 A1。\n且为 1\u0018进制显示模式。 从A0~bF，外机\n共可以连接 3\u0018台。\n注2：若外机 0号开机时， 则主控\n器可以对单台从机进行开关； 若外机 0\n号关机时， 则主控器不可以对单台从机\n进行开机。\n此时若按下 ESC，则退出单台操作。\n你也可再次按 4（单机）选中其他机器进\n行操作：\n群体开 /关机\n按下‘OK’键1秒，可以进行网络\n上机组的全体开机与关机。\n当网络上有一台以上机组开机 （S\u00180\n显示） ，按键后则关闭所有机组； 网络上\n所有机组都关机 （S\u00181显示） ，按键后则\n开启所有机组。\n群体开 /关机与模式转换\n按下 group键, 当按下 \u0018秒后，在\nS3\u0018会呈方括号及 S1\u0018显示。\n1） 此时若按下模式键， 则显示屏\n显示模式（闪烁） ， 此时可以调整模式 （制\n\u0018\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_84f980ca57ef44c3"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fbfe5da48dd44228", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_84f980ca57ef44c3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:keyboard_lock_detail", "structured_payload_candidate": {"guidance": "长按cancel键10秒以上锁定/解锁", "title": "主控器键盘锁定详细操作", "summary": "当按下 cancel按键 10（3）秒以上，LCD左上角显示锁的图标；此时键盘锁定，如再按 cancel 按键 10（3）秒以上，键盘锁定解除。在键盘锁定期间，将不能进行任何按键的操作。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―主控制器操作说明\n主控器的功能：\n对模块机进行全体开关机， 及\n转换模式操作 ;\n对单台机进行参数设置， 及开\n关机操作 （在主机开的时候， 从机\n可以进行开关， 在主机关闭的时候，\n从机不可进行开机） 。\n监控网络： 主控器可以监控网\n络上所有机组， 当有机组脱网， 立\n刻指示脱网的机组号， 并报警；\n监控网络上机组， 当其中一台\n或多台发生故障时， 立刻报警；\n可以直接关闭网络上有故障的\n机组；\n调整时间\n当按下 set_time 按键一秒以上，\n时 间 显 示 S30闪 动 显 示。 再Week/\nsleep(‘3’ )，Hour/timer( ‘\u0018’ )，Minute/\nreset(‘\u0018’ )键，分别调整星期 /小时 /分\n钟，如长按， 则星期 /小时 /分钟会快速\n变化。按‘\u0018’键可以调整月份， 按‘\u0018’键\n可以调整日期。\n当调整完毕后， 按下 set_time 将\n改变时钟， 并退出时间调整； 如不按\nset_time， 而按下 cancel 按键，则时钟\n不会改变\n锁定键盘\n当按下 cancel按键 10（3）秒以上，\nLCD左上角显示锁的图标；\n此时键盘锁定， 如再按 cancel 按键\n10（3）秒以上， 键盘锁定解除\n在键盘锁定期间， 将不能进行任何\n按键的操作1、\n\u0018、\n3、\n4、\n\u0018、控制单台机组\n按下 4（单机）键, 在空调号的地方\nS3\u0018会显示 00，并闪烁，此时按‘∧’键，\nS3\u0018显示’A0’ ，表示 0号外机， 再按\n‘∨’ ， ‘∧’机号分别会增加与减少， 机\n号会在 A0~bF之间变化。 当显示为需要\n控制的机号时， 然后按 OK键，如果网\n络上有此机组， 则空调号停止闪烁， 表\n示选中此机进行控制。 然后可以按 ‘ok’ ，\n‘\u0018’ ，  ‘\u0018’ ，分别对应与 ‘开关机’ ‘电加\n热’ ‘复位’ 操作。\n注1：外机的地址开关为 0时，则\n在主控器上显示 A0；为1时显示 A1。\n且为 1\u0018进制显示模式。 从A0~bF，外机\n共可以连接 3\u0018台。\n注2：若外机 0号开机时， 则主控\n器可以对单台从机进行开关； 若外机 0\n号关机时， 则主控器不可以对单台从机\n进行开机。\n此时若按下 ESC，则退出单台操作。\n你也可再次按 4（单机）选中其他机器进\n行操作：\n群体开 /关机\n按下‘OK’键1秒，可以进行网络\n上机组的全体开机与关机。\n当网络上有一台以上机组开机 （S\u00180\n显示） ，按键后则关闭所有机组； 网络上\n所有机组都关机 （S\u00181显示） ，按键后则\n开启所有机组。\n群体开 /关机与模式转换\n按下 group键, 当按下 \u0018秒后，在\nS3\u0018会呈方括号及 S1\u0018显示。\n1） 此时若按下模式键， 则显示屏\n显示模式（闪烁） ， 此时可以调整模式 （制\n\u0018\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_84f980ca57ef44c3"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_8baca5852fe57a86", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_33415f5a600c446d", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:local_temperature_display_detail", "structured_payload_candidate": {"guidance": "按3键4秒显示，再按3键3秒恢复", "title": "主控器显示主控器所在地方的温度详细操作", "summary": "按‘3’键4秒，则主控器将显示所在地方的温度； 再按‘3’键3秒，恢复正常显示。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "恢复上面没有按键情况下的\n显示。\n注：在查询网络上机组的状态时，\n长按 oneoperation 按键 3S， （输入机号\n并）再按 ok键，将直接进入单机操作模\n式。\n故障与显示：\nⅠ、脱网显示：\n在正常情况下， S3\u0018显示网络上机组\n的数量， 不显示‘NO.’ ， 若有脱网的机\n组，则显示‘NO.’ ， 且在机号的地方显\n示脱网的机号， 并闪烁， 同时显示电话\n图标。若有多台机组脱网， 则机组号轮\n流显示。\nⅡ、机组故障显示：\n在网络上机组出现故障时， S3\u0018显\n示网络上故障机组的机号， 在温度显示\n区S3\u0018显示报警符号， 及故障代码。 如\n有多台机组故障， 则进行轮流显示。 并\n且有报警声音。 此时可以按 ‘cancel’ 键\n取消报警音， 也可以按 ‘ok’键，关闭故\n障机组， 按‘\u0018’键可以向故障机组发送\n故障复位信号。\n显示主控器所在地方的温度：\n按‘3’键4秒，则主控器将显示所\n在地方的温度； 再按‘3’键3秒，恢复\n正常显示。\n注：此主控器显示的室温是主控器\n所在地方的温度， 而不是机组所在地方\n的室温， 下面密码中显示的室温， 则是\n机组的室温。模块机和联网控制―主控制器按键说明\n30\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_33415f5a600c446d"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4b6d4caa6215d418", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_24d6bc31aa1941f3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:normal_display_browse_detail", "structured_payload_candidate": {"guidance": "Sw1_3=0开启常态显示浏览", "title": "主控器常态显示浏览详细操作", "summary": "Sw1_3=0(即on),则常态显示浏览。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "改变快速查询自动循环时间：\n按‘\u0018’键4秒，则主控器将在温度\n的地方显示自动循环时间， 它的单位是\n0.\u0018\u0018秒，即，显示 \u0018，则为 \u0018秒，显示\n1\u0018，则为 3秒；按’up’, ‘down’  进行\n改变，按‘OK’键确认。\n背光功能切换：\nSw1_\u0018=0( 即on), 可以按任意键开\n启背光 30S；反之，只有按‘backlight’\n才能开启背光。\n常态显示浏览：\nSw1_3=0( 即on),则常态显示浏览。\n通过主控器修改外机参数\n先选择某一台外机 （即进入单\n台操作模式） ；\n然后按 GROUP 键3s，左上角\n会显示锁的符号， 并闪烁； 此时机\n组号的地方也闪烁；\n然后通过数字键输入 \u0018\u0018；再按\n下OK键，进入参数修改。\n此时，在平常时间显示的地方\n将显示参数的 ID，在温度的地方显\n示参数数值， 此时可以按 ‘∨’ ， ‘∧’\n键分别对参数进行修改， 在修改完\n毕后，可以按 OK键确认修改， 并a)\nb)\nc)\nd)进入下一个参数修改。 如不进行修\n改，则可以直接按 ‘0’键进入下一\n个参数。\n注：\n如果外机没有参数可以修改，\n则按下 OK键后，就退出参数修改\n模式。\n如果输入密码为 \u0018\u0018，则进入附\n加参数修改。 输入 \u0018\u0018，则进入位参\n数修改模式。\n如参数为温度型， 则可以显示\n单位‘C’或‘F’ ；如为时间或其它\n参数，则不显示单位。\n参数不显示小数部分。\n查看软硬件版本\n同时按下 ‘group’ ‘0’ 键，可以在\n显示时间的地方显示主控器软件版本，按下‘esc’ ‘\u0018’ 显示硬件版本号。\n连接到电脑\n请参考 USB_interface 手册\n与其它系统连接\n请参考 Gateway_interface 手册1、\n\u0018、3、4、模块机和联网控制―主控制器操作说明\n31\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_24d6bc31aa1941f3"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1027e381184a7d19", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_24d6bc31aa1941f3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:connect_to_pc_detail", "structured_payload_candidate": {"guidance": "参考USB_interface手册", "title": "主控器连接到电脑详细操作", "summary": "请参考 USB_interface 手册。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "改变快速查询自动循环时间：\n按‘\u0018’键4秒，则主控器将在温度\n的地方显示自动循环时间， 它的单位是\n0.\u0018\u0018秒，即，显示 \u0018，则为 \u0018秒，显示\n1\u0018，则为 3秒；按’up’, ‘down’  进行\n改变，按‘OK’键确认。\n背光功能切换：\nSw1_\u0018=0( 即on), 可以按任意键开\n启背光 30S；反之，只有按‘backlight’\n才能开启背光。\n常态显示浏览：\nSw1_3=0( 即on),则常态显示浏览。\n通过主控器修改外机参数\n先选择某一台外机 （即进入单\n台操作模式） ；\n然后按 GROUP 键3s，左上角\n会显示锁的符号， 并闪烁； 此时机\n组号的地方也闪烁；\n然后通过数字键输入 \u0018\u0018；再按\n下OK键，进入参数修改。\n此时，在平常时间显示的地方\n将显示参数的 ID，在温度的地方显\n示参数数值， 此时可以按 ‘∨’ ， ‘∧’\n键分别对参数进行修改， 在修改完\n毕后，可以按 OK键确认修改， 并a)\nb)\nc)\nd)进入下一个参数修改。 如不进行修\n改，则可以直接按 ‘0’键进入下一\n个参数。\n注：\n如果外机没有参数可以修改，\n则按下 OK键后，就退出参数修改\n模式。\n如果输入密码为 \u0018\u0018，则进入附\n加参数修改。 输入 \u0018\u0018，则进入位参\n数修改模式。\n如参数为温度型， 则可以显示\n单位‘C’或‘F’ ；如为时间或其它\n参数，则不显示单位。\n参数不显示小数部分。\n查看软硬件版本\n同时按下 ‘group’ ‘0’ 键，可以在\n显示时间的地方显示主控器软件版本，按下‘esc’ ‘\u0018’ 显示硬件版本号。\n连接到电脑\n请参考 USB_interface 手册\n与其它系统连接\n请参考 Gateway_interface 手册1、\n\u0018、3、4、模块机和联网控制―主控制器操作说明\n31\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_24d6bc31aa1941f3"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_bd9f50e3e1db4ae9", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_24d6bc31aa1941f3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:connect_to_other_systems_detail", "structured_payload_candidate": {"guidance": "参考Gateway_interface手册", "title": "主控器与其它系统连接详细操作", "summary": "请参考 Gateway_interface 手册。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "改变快速查询自动循环时间：\n按‘\u0018’键4秒，则主控器将在温度\n的地方显示自动循环时间， 它的单位是\n0.\u0018\u0018秒，即，显示 \u0018，则为 \u0018秒，显示\n1\u0018，则为 3秒；按’up’, ‘down’  进行\n改变，按‘OK’键确认。\n背光功能切换：\nSw1_\u0018=0( 即on), 可以按任意键开\n启背光 30S；反之，只有按‘backlight’\n才能开启背光。\n常态显示浏览：\nSw1_3=0( 即on),则常态显示浏览。\n通过主控器修改外机参数\n先选择某一台外机 （即进入单\n台操作模式） ；\n然后按 GROUP 键3s，左上角\n会显示锁的符号， 并闪烁； 此时机\n组号的地方也闪烁；\n然后通过数字键输入 \u0018\u0018；再按\n下OK键，进入参数修改。\n此时，在平常时间显示的地方\n将显示参数的 ID，在温度的地方显\n示参数数值， 此时可以按 ‘∨’ ， ‘∧’\n键分别对参数进行修改， 在修改完\n毕后，可以按 OK键确认修改， 并a)\nb)\nc)\nd)进入下一个参数修改。 如不进行修\n改，则可以直接按 ‘0’键进入下一\n个参数。\n注：\n如果外机没有参数可以修改，\n则按下 OK键后，就退出参数修改\n模式。\n如果输入密码为 \u0018\u0018，则进入附\n加参数修改。 输入 \u0018\u0018，则进入位参\n数修改模式。\n如参数为温度型， 则可以显示\n单位‘C’或‘F’ ；如为时间或其它\n参数，则不显示单位。\n参数不显示小数部分。\n查看软硬件版本\n同时按下 ‘group’ ‘0’ 键，可以在\n显示时间的地方显示主控器软件版本，按下‘esc’ ‘\u0018’ 显示硬件版本号。\n连接到电脑\n请参考 USB_interface 手册\n与其它系统连接\n请参考 Gateway_interface 手册1、\n\u0018、3、4、模块机和联网控制―主控制器操作说明\n31\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_24d6bc31aa1941f3"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ea7e2ebd1f3a03ff", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_24d6bc31aa1941f3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:parameter_unit_display_detail", "structured_payload_candidate": {"guidance": "温度参数显示C或F，其他无单位，不显示小数", "title": "主控器参数显示单位详细说明", "summary": "如参数为温度型，则可以显示单位‘C’或‘F’；如为时间或其它参数，则不显示单位。参数不显示小数部分。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "改变快速查询自动循环时间：\n按‘\u0018’键4秒，则主控器将在温度\n的地方显示自动循环时间， 它的单位是\n0.\u0018\u0018秒，即，显示 \u0018，则为 \u0018秒，显示\n1\u0018，则为 3秒；按’up’, ‘down’  进行\n改变，按‘OK’键确认。\n背光功能切换：\nSw1_\u0018=0( 即on), 可以按任意键开\n启背光 30S；反之，只有按‘backlight’\n才能开启背光。\n常态显示浏览：\nSw1_3=0( 即on),则常态显示浏览。\n通过主控器修改外机参数\n先选择某一台外机 （即进入单\n台操作模式） ；\n然后按 GROUP 键3s，左上角\n会显示锁的符号， 并闪烁； 此时机\n组号的地方也闪烁；\n然后通过数字键输入 \u0018\u0018；再按\n下OK键，进入参数修改。\n此时，在平常时间显示的地方\n将显示参数的 ID，在温度的地方显\n示参数数值， 此时可以按 ‘∨’ ， ‘∧’\n键分别对参数进行修改， 在修改完\n毕后，可以按 OK键确认修改， 并a)\nb)\nc)\nd)进入下一个参数修改。 如不进行修\n改，则可以直接按 ‘0’键进入下一\n个参数。\n注：\n如果外机没有参数可以修改，\n则按下 OK键后，就退出参数修改\n模式。\n如果输入密码为 \u0018\u0018，则进入附\n加参数修改。 输入 \u0018\u0018，则进入位参\n数修改模式。\n如参数为温度型， 则可以显示\n单位‘C’或‘F’ ；如为时间或其它\n参数，则不显示单位。\n参数不显示小数部分。\n查看软硬件版本\n同时按下 ‘group’ ‘0’ 键，可以在\n显示时间的地方显示主控器软件版本，按下‘esc’ ‘\u0018’ 显示硬件版本号。\n连接到电脑\n请参考 USB_interface 手册\n与其它系统连接\n请参考 Gateway_interface 手册1、\n\u0018、3、4、模块机和联网控制―主控制器操作说明\n31\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_24d6bc31aa1941f3"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_bc0388becc75f76f", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_24d6bc31aa1941f3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:parameter_modification_limit_detail", "structured_payload_candidate": {"guidance": "无参数可修改时按OK退出", "title": "主控器外机参数修改限制详细说明", "summary": "如果外机没有参数可以修改，则按下 OK键后，就退出参数修改模式。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "改变快速查询自动循环时间：\n按‘\u0018’键4秒，则主控器将在温度\n的地方显示自动循环时间， 它的单位是\n0.\u0018\u0018秒，即，显示 \u0018，则为 \u0018秒，显示\n1\u0018，则为 3秒；按’up’, ‘down’  进行\n改变，按‘OK’键确认。\n背光功能切换：\nSw1_\u0018=0( 即on), 可以按任意键开\n启背光 30S；反之，只有按‘backlight’\n才能开启背光。\n常态显示浏览：\nSw1_3=0( 即on),则常态显示浏览。\n通过主控器修改外机参数\n先选择某一台外机 （即进入单\n台操作模式） ；\n然后按 GROUP 键3s，左上角\n会显示锁的符号， 并闪烁； 此时机\n组号的地方也闪烁；\n然后通过数字键输入 \u0018\u0018；再按\n下OK键，进入参数修改。\n此时，在平常时间显示的地方\n将显示参数的 ID，在温度的地方显\n示参数数值， 此时可以按 ‘∨’ ， ‘∧’\n键分别对参数进行修改， 在修改完\n毕后，可以按 OK键确认修改， 并a)\nb)\nc)\nd)进入下一个参数修改。 如不进行修\n改，则可以直接按 ‘0’键进入下一\n个参数。\n注：\n如果外机没有参数可以修改，\n则按下 OK键后，就退出参数修改\n模式。\n如果输入密码为 \u0018\u0018，则进入附\n加参数修改。 输入 \u0018\u0018，则进入位参\n数修改模式。\n如参数为温度型， 则可以显示\n单位‘C’或‘F’ ；如为时间或其它\n参数，则不显示单位。\n参数不显示小数部分。\n查看软硬件版本\n同时按下 ‘group’ ‘0’ 键，可以在\n显示时间的地方显示主控器软件版本，按下‘esc’ ‘\u0018’ 显示硬件版本号。\n连接到电脑\n请参考 USB_interface 手册\n与其它系统连接\n请参考 Gateway_interface 手册1、\n\u0018、3、4、模块机和联网控制―主控制器操作说明\n31\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_24d6bc31aa1941f3"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_8b0629a1f435b46a", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_ae7ab0cf8ef24054", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:module_mode_change_restriction_detail", "structured_payload_candidate": {"guidance": "只能通过群体方式转换模式", "title": "主控器模块机模式转换限制详细说明", "summary": "模块机只能通过群体方式进行模式转换。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "冷→除湿→制热→通风→自动） ，调整完\n成后，按下 ok键，则主控器将全部机组\n更改为所设定的模式。 （ 在有外机的情况\n下，如果网线上有开机的机组， 则不能\n进行模式更改）\n如进入群体模式后， 此时不按模式\n键，而是按下 ‘down’ 键，LCD（S\u00180/\nS\u00181）会显示 on/off（闪烁） ,并进行切换，\n再按 ok键，则会将网线上的所有机组进\n行开关。\n注意：模块机只能通过此方式进行\n模式转换。\n显示与说明 :\n控制器在没有连接网络的情况下 :\n在Main controller 通电后 , 没有连\n接任何空调 , 此时主控器显示时间、 室\n内温度 ; 在空调号的地方 S3\u0018会呈方括\n号, 并流动显示 , 表示主控器在查找网\n线上空调。\n在连接网络 , 但无任何按键操作的\n情况下 :\n在网络上连接有机组后 , 首先进行\n机组搜寻 , 在搜寻过程中 , 在空调号的\n地方 S3\u0018仍会呈方括号 , 并流动显示 ,\n搜寻完毕后 , 在S3\u0018显示机组数量 . 在\n模式的地方 （S44～4\u0018）会显示最小号\n机的模式 . 如果联网的机组中有一台以\n上处于开机 , 则有开机指示 S\u00180‘ON’ ,\n如果全部关机 ,则S\u00181显示‘OFF’ . 如\n下图 :\n快速查询网络上每台机组的状态 :\n当按下 scan key 超过 1秒, 显示屏\n会显示最小号机组的所有状态 . 然后自\n动将机号 S3\u0018增加（自动增加速度可以\n调整 ,见相关内容 ） ，向下继续浏览。 当\n按下向下键， 机号增加将停止， 再按向\n下键 ,机号又将自动增加； 在机号停止增加时， 按下向上键 ,机号减一向上显\n示其它机组， 按下退出键 （cancel） ,则\n退出浏览 .", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ae7ab0cf8ef24054"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3dfbd609d0e28c68", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_ae7ab0cf8ef24054", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:group_mode_change_on_restriction_detail", "structured_payload_candidate": {"guidance": "网线上有开机机组时不能更改模式", "title": "主控器群体模式转换开机限制详细说明", "summary": "在有外机的情况下，如果网线上有开机的机组，则不能进行模式更改。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "冷→除湿→制热→通风→自动） ，调整完\n成后，按下 ok键，则主控器将全部机组\n更改为所设定的模式。 （ 在有外机的情况\n下，如果网线上有开机的机组， 则不能\n进行模式更改）\n如进入群体模式后， 此时不按模式\n键，而是按下 ‘down’ 键，LCD（S\u00180/\nS\u00181）会显示 on/off（闪烁） ,并进行切换，\n再按 ok键，则会将网线上的所有机组进\n行开关。\n注意：模块机只能通过此方式进行\n模式转换。\n显示与说明 :\n控制器在没有连接网络的情况下 :\n在Main controller 通电后 , 没有连\n接任何空调 , 此时主控器显示时间、 室\n内温度 ; 在空调号的地方 S3\u0018会呈方括\n号, 并流动显示 , 表示主控器在查找网\n线上空调。\n在连接网络 , 但无任何按键操作的\n情况下 :\n在网络上连接有机组后 , 首先进行\n机组搜寻 , 在搜寻过程中 , 在空调号的\n地方 S3\u0018仍会呈方括号 , 并流动显示 ,\n搜寻完毕后 , 在S3\u0018显示机组数量 . 在\n模式的地方 （S44～4\u0018）会显示最小号\n机的模式 . 如果联网的机组中有一台以\n上处于开机 , 则有开机指示 S\u00180‘ON’ ,\n如果全部关机 ,则S\u00181显示‘OFF’ . 如\n下图 :\n快速查询网络上每台机组的状态 :\n当按下 scan key 超过 1秒, 显示屏\n会显示最小号机组的所有状态 . 然后自\n动将机号 S3\u0018增加（自动增加速度可以\n调整 ,见相关内容 ） ，向下继续浏览。 当\n按下向下键， 机号增加将停止， 再按向\n下键 ,机号又将自动增加； 在机号停止增加时， 按下向上键 ,机号减一向上显\n示其它机组， 按下退出键 （cancel） ,则\n退出浏览 .", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ae7ab0cf8ef24054"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_79574fcf97d4472c", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_84f980ca57ef44c3", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:single_control_exit_detail", "structured_payload_candidate": {"guidance": "按ESC退出单台操作", "title": "主控器单台操作退出详细说明", "summary": "此时若按下 ESC，则退出单台操作。你也可再次按 4（单机）选中其他机器进行操作。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―主控制器操作说明\n主控器的功能：\n对模块机进行全体开关机， 及\n转换模式操作 ;\n对单台机进行参数设置， 及开\n关机操作 （在主机开的时候， 从机\n可以进行开关， 在主机关闭的时候，\n从机不可进行开机） 。\n监控网络： 主控器可以监控网\n络上所有机组， 当有机组脱网， 立\n刻指示脱网的机组号， 并报警；\n监控网络上机组， 当其中一台\n或多台发生故障时， 立刻报警；\n可以直接关闭网络上有故障的\n机组；\n调整时间\n当按下 set_time 按键一秒以上，\n时 间 显 示 S30闪 动 显 示。 再Week/\nsleep(‘3’ )，Hour/timer( ‘\u0018’ )，Minute/\nreset(‘\u0018’ )键，分别调整星期 /小时 /分\n钟，如长按， 则星期 /小时 /分钟会快速\n变化。按‘\u0018’键可以调整月份， 按‘\u0018’键\n可以调整日期。\n当调整完毕后， 按下 set_time 将\n改变时钟， 并退出时间调整； 如不按\nset_time， 而按下 cancel 按键，则时钟\n不会改变\n锁定键盘\n当按下 cancel按键 10（3）秒以上，\nLCD左上角显示锁的图标；\n此时键盘锁定， 如再按 cancel 按键\n10（3）秒以上， 键盘锁定解除\n在键盘锁定期间， 将不能进行任何\n按键的操作1、\n\u0018、\n3、\n4、\n\u0018、控制单台机组\n按下 4（单机）键, 在空调号的地方\nS3\u0018会显示 00，并闪烁，此时按‘∧’键，\nS3\u0018显示’A0’ ，表示 0号外机， 再按\n‘∨’ ， ‘∧’机号分别会增加与减少， 机\n号会在 A0~bF之间变化。 当显示为需要\n控制的机号时， 然后按 OK键，如果网\n络上有此机组， 则空调号停止闪烁， 表\n示选中此机进行控制。 然后可以按 ‘ok’ ，\n‘\u0018’ ，  ‘\u0018’ ，分别对应与 ‘开关机’ ‘电加\n热’ ‘复位’ 操作。\n注1：外机的地址开关为 0时，则\n在主控器上显示 A0；为1时显示 A1。\n且为 1\u0018进制显示模式。 从A0~bF，外机\n共可以连接 3\u0018台。\n注2：若外机 0号开机时， 则主控\n器可以对单台从机进行开关； 若外机 0\n号关机时， 则主控器不可以对单台从机\n进行开机。\n此时若按下 ESC，则退出单台操作。\n你也可再次按 4（单机）选中其他机器进\n行操作：\n群体开 /关机\n按下‘OK’键1秒，可以进行网络\n上机组的全体开机与关机。\n当网络上有一台以上机组开机 （S\u00180\n显示） ，按键后则关闭所有机组； 网络上\n所有机组都关机 （S\u00181显示） ，按键后则\n开启所有机组。\n群体开 /关机与模式转换\n按下 group键, 当按下 \u0018秒后，在\nS3\u0018会呈方括号及 S1\u0018显示。\n1） 此时若按下模式键， 则显示屏\n显示模式（闪烁） ， 此时可以调整模式 （制\n\u0018\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_84f980ca57ef44c3"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1a2e9b0e5884c4e6", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_1b99921cc4ed4a51", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:group_operation_exit_detail", "structured_payload_candidate": {"guidance": "按ESC退出当前模式，长按锁定键盘", "title": "主控器群体操作退出详细说明", "summary": "建议在操作主控器时，如不知主控器处于何种模式，可先按ESC键；长按此键，可以锁定键盘。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "模块机和联网控制―主控制器按键说明\n按键\nup在主控器选定单台操作模式后， 按此键设定温度将上升\n1度；\ndown在主控器选定单台操作模式后， 按此键设定温度将下降\n1度；\nSettime 时间调整按键；\n浏览 快速查询按键；\n模式 /月在主控器选定单台操作模式后， 按此键改变模式；在设\n时间时，改变月\n星期 /sleep在主控器选定单台操作模式后， 此键与线控器上相同，\n在调整时间时 （或设定星期定时时） ， 此键可以调整星期\n单机 主控器选定单台操作模式按键\n风扇 /date在主控器选定单台操作模式后， 此键与线控器上相同；\n在设时间时， 改变日期（Fan操作对外机无效） 。\n小时 /timer在主控器选定单台操作模式后， 此键与线控器上 （timer\n键）相同，在调整时间时 （或设定星期定时时） ， 此键可\n以调整小时\n连接 绑定按键\n背光 用用于控制主控器背光\n分钟 /reset在主控器选定单台操作模式后， 此键与线控器上 （reset\n键）相同，在调整时间时 （或设定星期定时时） ， 此键可\n以调整分钟\n定时 星期定时进入设定键\nGroup/del 群体操作键， 在分组操作时， 按此键删除一个分组\nESCl/lock在主控器进入某种操作时， 按此键可以退出；建议在操\n作主控器时， 如不知主控器处于何种模式， 可先按此键；\n长按此键， 可以锁定键盘。\n\u0018\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_1b99921cc4ed4a51"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_32c9bb18427d8e9d", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_3cf0dc55f39849ff", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:timer_function_selection_detail", "structured_payload_candidate": {"guidance": "按定时键循环切换定时开/关/都开/都关", "title": "线控器定时功能选择详细操作", "summary": "操作：按一下键，ON标志亮，定时开打开；再按一下键OFF灯闪亮，定时关打开；定时开关闭，再按一下键, ON、OFF标志亮定时开和定时关都打开，再按一下键,都关闭ON、OFF标志灭。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\n面板操作介绍\n1、开关机操作\n先选择需要的模式， 然后按压 键，\n即刻运行此模式； 再次按压此键便关\n机。严禁频繁开 /关机操作。\n\u0018、模式选择\n模式选择包括： 制冷和制热， 必须在\n关机状态设置才有效。\n3、参数浏览\n可浏览的参数包括： 制冷回水温度、\n制热回水温度、 冬季防冻温度、 按压\n键后再按压 、键可浏览其\n三个参数的设置值。\n4、出水温度显示\n在开机状态下 ,按压模式键 ,LCD显\n示出水温度 1\u0018秒钟并闪烁。\n\u0018、故障复位操作\n当有故障时， 声音报警两秒并且背光\n一直闪烁， 按压键，故障排除， 报\n警取消， 重新恢复工作状态， 如故障\n仍然存在， 声音报警两秒， 背光仍然\n一直闪烁。\n\u0018、参数设置\n参数设置是指上述三个参数用户可根\n据需要自行设置。 通过和、\n键完成。 ‘ 、’键相当于 ‘减、\n增’ 。\n\u0018、常态显示\n在开机状态， 显示当前回水温度， 以\n及压缩机、 水泵的工作情况； 在定时\n状态，定时开 ON亮，定时关 OFF亮；\n在开机， 关机状态均可完成上述三项\n参数设置操作， 无任何按键操作时，\n10秒后返回常态显示 ,背光 1\u0018秒后\n关闭。通信失败背光闪烁。设置时间\n\u0018、 设置定时开时间\n时间设置范围：00:00-\u00183:\u0018\u0018\n操作：按键选择 ON标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下键\n即完成此项参数的设置。 按下或\n键\u0018秒，时间将快速减少或增加。\n\u0018、 设置定时关时间\n时间设置范围：00:00-\u00183:\u0018\u0018 操作：按\n键选择 OFF标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下 键\n即完成此项参数的设置。 按下、\n键\u0018秒，时间将快速减少或增加。\n10、 定时功能选择\n操作：按一下 键，ON标志亮，\n定时开打开； 再按一下 键OFF灯闪\n亮，定时关打开； 定时开关闭， 再按一\n下键,  ON、OFF标志亮定时开和定\n时关都打开， 再按一下 键,都关闭\nON、OFF标志灭。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3cf0dc55f39849ff"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_936ded2673a9cf97", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_3cf0dc55f39849ff", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:parameter_setting_operation_detail", "structured_payload_candidate": {"guidance": "用加减键设置参数", "title": "线控器参数设置详细操作", "summary": "参数设置是指上述三个参数用户可根据需要自行设置。通过和、键完成。 ‘ 、’键相当于 ‘减、增’ 。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\n面板操作介绍\n1、开关机操作\n先选择需要的模式， 然后按压 键，\n即刻运行此模式； 再次按压此键便关\n机。严禁频繁开 /关机操作。\n\u0018、模式选择\n模式选择包括： 制冷和制热， 必须在\n关机状态设置才有效。\n3、参数浏览\n可浏览的参数包括： 制冷回水温度、\n制热回水温度、 冬季防冻温度、 按压\n键后再按压 、键可浏览其\n三个参数的设置值。\n4、出水温度显示\n在开机状态下 ,按压模式键 ,LCD显\n示出水温度 1\u0018秒钟并闪烁。\n\u0018、故障复位操作\n当有故障时， 声音报警两秒并且背光\n一直闪烁， 按压键，故障排除， 报\n警取消， 重新恢复工作状态， 如故障\n仍然存在， 声音报警两秒， 背光仍然\n一直闪烁。\n\u0018、参数设置\n参数设置是指上述三个参数用户可根\n据需要自行设置。 通过和、\n键完成。 ‘ 、’键相当于 ‘减、\n增’ 。\n\u0018、常态显示\n在开机状态， 显示当前回水温度， 以\n及压缩机、 水泵的工作情况； 在定时\n状态，定时开 ON亮，定时关 OFF亮；\n在开机， 关机状态均可完成上述三项\n参数设置操作， 无任何按键操作时，\n10秒后返回常态显示 ,背光 1\u0018秒后\n关闭。通信失败背光闪烁。设置时间\n\u0018、 设置定时开时间\n时间设置范围：00:00-\u00183:\u0018\u0018\n操作：按键选择 ON标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下键\n即完成此项参数的设置。 按下或\n键\u0018秒，时间将快速减少或增加。\n\u0018、 设置定时关时间\n时间设置范围：00:00-\u00183:\u0018\u0018 操作：按\n键选择 OFF标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下 键\n即完成此项参数的设置。 按下、\n键\u0018秒，时间将快速减少或增加。\n10、 定时功能选择\n操作：按一下 键，ON标志亮，\n定时开打开； 再按一下 键OFF灯闪\n亮，定时关打开； 定时开关闭， 再按一\n下键,  ON、OFF标志亮定时开和定\n时关都打开， 再按一下 键,都关闭\nON、OFF标志灭。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3cf0dc55f39849ff"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e4ddc006fb0f49c7", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_3cf0dc55f39849ff", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:parameter_browse_detail", "structured_payload_candidate": {"guidance": "按参数键后按加减键浏览制冷回水、制热回水、冬季防冻温度设置值", "title": "线控器参数浏览详细操作", "summary": "可浏览的参数包括：制冷回水温度、制热回水温度、冬季防冻温度、按压键后再按压 、键可浏览其三个参数的设置值。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\n面板操作介绍\n1、开关机操作\n先选择需要的模式， 然后按压 键，\n即刻运行此模式； 再次按压此键便关\n机。严禁频繁开 /关机操作。\n\u0018、模式选择\n模式选择包括： 制冷和制热， 必须在\n关机状态设置才有效。\n3、参数浏览\n可浏览的参数包括： 制冷回水温度、\n制热回水温度、 冬季防冻温度、 按压\n键后再按压 、键可浏览其\n三个参数的设置值。\n4、出水温度显示\n在开机状态下 ,按压模式键 ,LCD显\n示出水温度 1\u0018秒钟并闪烁。\n\u0018、故障复位操作\n当有故障时， 声音报警两秒并且背光\n一直闪烁， 按压键，故障排除， 报\n警取消， 重新恢复工作状态， 如故障\n仍然存在， 声音报警两秒， 背光仍然\n一直闪烁。\n\u0018、参数设置\n参数设置是指上述三个参数用户可根\n据需要自行设置。 通过和、\n键完成。 ‘ 、’键相当于 ‘减、\n增’ 。\n\u0018、常态显示\n在开机状态， 显示当前回水温度， 以\n及压缩机、 水泵的工作情况； 在定时\n状态，定时开 ON亮，定时关 OFF亮；\n在开机， 关机状态均可完成上述三项\n参数设置操作， 无任何按键操作时，\n10秒后返回常态显示 ,背光 1\u0018秒后\n关闭。通信失败背光闪烁。设置时间\n\u0018、 设置定时开时间\n时间设置范围：00:00-\u00183:\u0018\u0018\n操作：按键选择 ON标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下键\n即完成此项参数的设置。 按下或\n键\u0018秒，时间将快速减少或增加。\n\u0018、 设置定时关时间\n时间设置范围：00:00-\u00183:\u0018\u0018 操作：按\n键选择 OFF标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下 键\n即完成此项参数的设置。 按下、\n键\u0018秒，时间将快速减少或增加。\n10、 定时功能选择\n操作：按一下 键，ON标志亮，\n定时开打开； 再按一下 键OFF灯闪\n亮，定时关打开； 定时开关闭， 再按一\n下键,  ON、OFF标志亮定时开和定\n时关都打开， 再按一下 键,都关闭\nON、OFF标志灭。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3cf0dc55f39849ff"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_869c3d40a1f1c607", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_3cf0dc55f39849ff", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:on_off_operation_detail", "structured_payload_candidate": {"guidance": "选择模式后按ON/OFF键开机，再按关机，严禁频繁操作", "title": "线控器开关机详细操作", "summary": "先选择需要的模式，然后按压 ON/OFF 键，即刻运行此模式；再次按压此键便关机。严禁频繁开/关机操作。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\n面板操作介绍\n1、开关机操作\n先选择需要的模式， 然后按压 键，\n即刻运行此模式； 再次按压此键便关\n机。严禁频繁开 /关机操作。\n\u0018、模式选择\n模式选择包括： 制冷和制热， 必须在\n关机状态设置才有效。\n3、参数浏览\n可浏览的参数包括： 制冷回水温度、\n制热回水温度、 冬季防冻温度、 按压\n键后再按压 、键可浏览其\n三个参数的设置值。\n4、出水温度显示\n在开机状态下 ,按压模式键 ,LCD显\n示出水温度 1\u0018秒钟并闪烁。\n\u0018、故障复位操作\n当有故障时， 声音报警两秒并且背光\n一直闪烁， 按压键，故障排除， 报\n警取消， 重新恢复工作状态， 如故障\n仍然存在， 声音报警两秒， 背光仍然\n一直闪烁。\n\u0018、参数设置\n参数设置是指上述三个参数用户可根\n据需要自行设置。 通过和、\n键完成。 ‘ 、’键相当于 ‘减、\n增’ 。\n\u0018、常态显示\n在开机状态， 显示当前回水温度， 以\n及压缩机、 水泵的工作情况； 在定时\n状态，定时开 ON亮，定时关 OFF亮；\n在开机， 关机状态均可完成上述三项\n参数设置操作， 无任何按键操作时，\n10秒后返回常态显示 ,背光 1\u0018秒后\n关闭。通信失败背光闪烁。设置时间\n\u0018、 设置定时开时间\n时间设置范围：00:00-\u00183:\u0018\u0018\n操作：按键选择 ON标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下键\n即完成此项参数的设置。 按下或\n键\u0018秒，时间将快速减少或增加。\n\u0018、 设置定时关时间\n时间设置范围：00:00-\u00183:\u0018\u0018 操作：按\n键选择 OFF标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下 键\n即完成此项参数的设置。 按下、\n键\u0018秒，时间将快速减少或增加。\n10、 定时功能选择\n操作：按一下 键，ON标志亮，\n定时开打开； 再按一下 键OFF灯闪\n亮，定时关打开； 定时开关闭， 再按一\n下键,  ON、OFF标志亮定时开和定\n时关都打开， 再按一下 键,都关闭\nON、OFF标志灭。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3cf0dc55f39849ff"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0f123af278769608", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_655c2af743914abd", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:mode_selection_detail", "structured_payload_candidate": {"guidance": "制冷/制热，必须在关机状态设置", "title": "线控器模式选择详细说明", "summary": "模式选择包括：制冷和制热，必须在关机状态设置才有效。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\nLCD微电脑控制器\n8\n15\n14\n13\n12\n1011\n97\n6\n5\n4\n3\n2\n1ON\nOFF示意图\n标号 名称 功能\n1开关 按钮\n\u0018模式 按钮模式选择包括： 制冷和制热， 必\n须在关机状态设置才有效。\n3故障复位 按钮当故障报警出现后， 按此按钮进\n行手动复位。\n4参数设定 按钮按此按钮实现参数设定 （需密\n码） 。\n\u0018时间浏览 /设定 /定\n时时间设定 按钮定时开关机时间设定范围：\n00:00-\u00183:\u0018\u0018。\n\u0018定时功能选择 按\n钮\n\u0018、\u0018设定 按钮通过这两个按钮来查看或者更\n改参数设定值。\n\u0018水泵启动 显示\n10防冻功能启动 显\n示\n11第二压缩机启动\n显示\n1\u0018机组处于制热模式 显示\n13第一压缩机启动 显示\n14机组处于制冷模式 显示\n1\u0018温度或参数 显示\n11\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_655c2af743914abd", "chunk_3cf0dc55f39849ff"], "source_page_nos": [11, 12], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ded8537467785fb9", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_3cf0dc55f39849ff", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:fault_reset_operation_detail", "structured_payload_candidate": {"guidance": "按故障复位键排除故障，若故障仍存在则继续报警", "title": "线控器故障复位详细操作", "summary": "当有故障时，声音报警两秒并且背光一直闪烁，按压故障复位键，故障排除，报警取消，重新恢复工作状态，如故障仍然存在，声音报警两秒，背光仍然一直闪烁。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\n面板操作介绍\n1、开关机操作\n先选择需要的模式， 然后按压 键，\n即刻运行此模式； 再次按压此键便关\n机。严禁频繁开 /关机操作。\n\u0018、模式选择\n模式选择包括： 制冷和制热， 必须在\n关机状态设置才有效。\n3、参数浏览\n可浏览的参数包括： 制冷回水温度、\n制热回水温度、 冬季防冻温度、 按压\n键后再按压 、键可浏览其\n三个参数的设置值。\n4、出水温度显示\n在开机状态下 ,按压模式键 ,LCD显\n示出水温度 1\u0018秒钟并闪烁。\n\u0018、故障复位操作\n当有故障时， 声音报警两秒并且背光\n一直闪烁， 按压键，故障排除， 报\n警取消， 重新恢复工作状态， 如故障\n仍然存在， 声音报警两秒， 背光仍然\n一直闪烁。\n\u0018、参数设置\n参数设置是指上述三个参数用户可根\n据需要自行设置。 通过和、\n键完成。 ‘ 、’键相当于 ‘减、\n增’ 。\n\u0018、常态显示\n在开机状态， 显示当前回水温度， 以\n及压缩机、 水泵的工作情况； 在定时\n状态，定时开 ON亮，定时关 OFF亮；\n在开机， 关机状态均可完成上述三项\n参数设置操作， 无任何按键操作时，\n10秒后返回常态显示 ,背光 1\u0018秒后\n关闭。通信失败背光闪烁。设置时间\n\u0018、 设置定时开时间\n时间设置范围：00:00-\u00183:\u0018\u0018\n操作：按键选择 ON标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下键\n即完成此项参数的设置。 按下或\n键\u0018秒，时间将快速减少或增加。\n\u0018、 设置定时关时间\n时间设置范围：00:00-\u00183:\u0018\u0018 操作：按\n键选择 OFF标志闪烁，\n同时时间 ”\u0018\u0018:\u0018\u0018”也闪烁， 再通过 、\n键调至需要的时间， 再次按下 键\n即完成此项参数的设置。 按下、\n键\u0018秒，时间将快速减少或增加。\n10、 定时功能选择\n操作：按一下 键，ON标志亮，\n定时开打开； 再按一下 键OFF灯闪\n亮，定时关打开； 定时开关闭， 再按一\n下键,  ON、OFF标志亮定时开和定\n时关都打开， 再按一下 键,都关闭\nON、OFF标志灭。\n1\u0018\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3cf0dc55f39849ff"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_303efff519029941", "domain_id": "hvac", "doc_id": "doc_1034242278c9473a", "doc_name": "【特灵】水源热泵空调wpwe技术手册-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_655c2af743914abd", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:controller:application_guidance:parameter_setting_password_detail", "structured_payload_candidate": {"guidance": "需密码", "title": "线控器参数设置密码详细说明", "summary": "按参数设定按钮实现参数设定（需密码）。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "控制器操作说明\nLCD微电脑控制器\n8\n15\n14\n13\n12\n1011\n97\n6\n5\n4\n3\n2\n1ON\nOFF示意图\n标号 名称 功能\n1开关 按钮\n\u0018模式 按钮模式选择包括： 制冷和制热， 必\n须在关机状态设置才有效。\n3故障复位 按钮当故障报警出现后， 按此按钮进\n行手动复位。\n4参数设定 按钮按此按钮实现参数设定 （需密\n码） 。\n\u0018时间浏览 /设定 /定\n时时间设定 按钮定时开关机时间设定范围：\n00:00-\u00183:\u0018\u0018。\n\u0018定时功能选择 按\n钮\n\u0018、\u0018设定 按钮通过这两个按钮来查看或者更\n改参数设定值。\n\u0018水泵启动 显示\n10防冻功能启动 显\n示\n11第二压缩机启动\n显示\n1\u0018机组处于制热模式 显示\n13第一压缩机启动 显示\n14机组处于制冷模式 显示\n1\u0018温度或参数 显示\n11\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 0.638, "matched_aliases": ["Controller", "controller"], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_655c2af743914abd"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
