{"knowledge_type": "fault_code", "title": "使用侧回水温度传感器故障 (单压缩机)", "canonical_key_hint": "SE1", "summary": "使用侧回水温度传感器短路或开路，关闭所有外设。", "structured_payload": {"code": "SE1", "type": "A", "description": "使用侧回水温度短/开路", "action": "关闭所有外设"}, "evidence_quote": "1 TH1 使用侧回水温度短 /开路 A SE1关闭所有外设", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "使用侧出水温度传感器故障 (单压缩机)", "canonical_key_hint": "SL1", "summary": "使用侧出水温度传感器短路或开路，关闭所有外设。", "structured_payload": {"code": "SL1", "type": "A", "description": "使用侧出水温度短/开路", "action": "关闭所有外设"}, "evidence_quote": "2  TH  使用侧出水温度短 /开路 A SL1关闭所有外设", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水源侧回水温度传感器故障 (单压缩机)", "canonical_key_hint": "SE1", "summary": "水源侧回水温度传感器短路或开路，关闭所有外设。", "structured_payload": {"code": "SE1", "type": "A", "description": "水源侧回水温度短/开路", "action": "关闭所有外设"}, "evidence_quote": "3 TH3 水源侧回水温度短 /开路 A SE1关闭所有外设", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水源侧出水温度传感器故障 (单压缩机)", "canonical_key_hint": "SL1", "summary": "水源侧出水温度传感器短路或开路，关闭所有外设。", "structured_payload": {"code": "SL1", "type": "A", "description": "水源侧出水温度短/开路", "action": "关闭所有外设"}, "evidence_quote": "4 TH4 水源侧出水温度短 /开路 A SL1关闭所有外设", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水源侧水流量不足 (单压缩机)", "canonical_key_hint": "FL", "summary": "水源侧水流量不足，关闭所有外设。", "structured_payload": {"code": "FL", "type": "D", "description": "水源侧水流量不足", "action": "关闭所有外设"}, "evidence_quote": "5  D-IN4 FLOW1 水源侧水流量不足 D FL 关闭所有外设", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "使用侧水泵过载 (单压缩机)", "canonical_key_hint": "OP", "summary": "使用侧水泵过载，关闭所有外设。", "structured_payload": {"code": "OP", "type": "B", "description": "使用侧水泵过载", "action": "关闭所有外设"}, "evidence_quote": "6  D-IN  OV-PUMP 使用侧水泵过载 B OP 关闭所有外设", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机1过载 (单压缩机)", "canonical_key_hint": "C1", "summary": "压缩机1过载，仅关闭压缩机1。", "structured_payload": {"code": "C1", "type": "C", "description": "压缩机1过载", "action": "只是关闭压缩机1"}, "evidence_quote": "7  D-IN  OV-COMP1 压缩机 1过载 C C1 只是关闭压缩机 1", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机1高压报警 (单压缩机)", "canonical_key_hint": "H1", "summary": "压缩机1高压报警，仅关闭压缩机1。", "structured_payload": {"code": "H1", "type": "C", "description": "压缩机1高压报警", "action": "只是关闭压缩机1"}, "evidence_quote": "8  D-IN  HP1 压缩机 1高压报警 C H1 只是关闭压缩机 1", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机1低压报警 (单压缩机)", "canonical_key_hint": "L1", "summary": "压缩机1低压报警，仅关闭压缩机1。", "structured_payload": {"code": "L1", "type": "C", "description": "压缩机1低压报警", "action": "只是关闭压缩机1"}, "evidence_quote": "9  D-IN  LP1 压缩机 1低压报警 C L1 只是关闭压缩机 1", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "使用侧水流量不足 (单压缩机)", "canonical_key_hint": "FL", "summary": "使用侧水流量不足，关闭所有外设。", "structured_payload": {"code": "FL", "type": "D", "description": "使用侧水流量不足", "action": "关闭所有外设"}, "evidence_quote": "10 D-IN  FLOW  使用侧水流量不足 D FL 关闭所有外设", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "使用侧制冷出水温度太低 (单压缩机)", "canonical_key_hint": "E3", "summary": "使用侧制冷出水温度太低，关闭压缩机和水泵。", "structured_payload": {"code": "E3", "type": "D", "description": "使用侧制冷出水温度太低", "action": "关压缩机、水泵"}, "evidence_quote": "11  /  /  / 使用侧制冷出水温度太低 D E3 关压缩机、 水泵", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "使用侧回水温度传感器故障 (双压缩机)", "canonical_key_hint": "SE", "summary": "使用侧回水温度传感器短路或开路，关闭所有外设。", "structured_payload": {"code": "SE", "type": "A", "description": "使用侧回水温度短/开路", "action": "关闭所有外设"}, "evidence_quote": "1 TH1 使用侧回水温度短/开路 A SE 关闭所有外设", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "使用侧出水温度传感器故障 (双压缩机)", "canonical_key_hint": "SL", "summary": "使用侧出水温度传感器短路或开路，关闭所有外设。", "structured_payload": {"code": "SL", "type": "A", "description": "使用侧出水温度短/开路", "action": "关闭所有外设"}, "evidence_quote": "2  TH  使用侧出水温度短/开路 A SL 关闭所有外设", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水源侧回水温度传感器故障 (双压缩机)", "canonical_key_hint": "SL", "summary": "水源侧回水温度传感器短路或开路，关闭所有外设。", "structured_payload": {"code": "SL", "type": "A", "description": "水源侧回水温度短/开路", "action": "关闭所有外设"}, "evidence_quote": "4 TH4 水源侧回水温度短/开路 A SL 关闭所有外设", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水源侧出水温度1传感器故障 (双压缩机)", "canonical_key_hint": "S5", "summary": "水源侧出水温度1传感器短路或开路，关闭所有外设。", "structured_payload": {"code": "S5", "type": "A", "description": "水源侧出水温度1短/开路", "action": "关闭所有外设"}, "evidence_quote": "5  TH  水源侧出水温度1短/开路 A S  关闭所有外设", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水源侧出水温度2传感器故障 (双压缩机)", "canonical_key_hint": "S3", "summary": "水源侧出水温度2传感器短路或开路，关闭所有外设。", "structured_payload": {"code": "S3", "type": "A", "description": "水源侧出水温度2短/开路", "action": "关闭所有外设"}, "evidence_quote": "6  TH  水源侧出水温度 短/开路 A S3 关闭所有外设", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机2高压报警 (双压缩机)", "canonical_key_hint": "H2", "summary": "压缩机2高压报警，仅关闭压缩机2。", "structured_payload": {"code": "H2", "type": "E", "description": "压缩机2高压报警", "action": "只是关闭压缩机2"}, "evidence_quote": "7  D-IN3 OVHT/HP  压缩机 高压报警 E H  只是关闭压缩机 ", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "水源侧水流量不足 (双压缩机)", "canonical_key_hint": "FL", "summary": "水源侧水流量不足，关闭所有外设。", "structured_payload": {"code": "FL", "type": "D", "description": "水源侧水流量不足", "action": "关闭所有外设"}, "evidence_quote": "8  D-IN  FLOW1 水源侧水流量不足 D FL 关闭所有外设", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "使用侧水泵过载 (双压缩机)", "canonical_key_hint": "OP", "summary": "使用侧水泵过载，关闭所有外设。", "structured_payload": {"code": "OP", "type": "B", "description": "使用侧水泵过载", "action": "关闭所有外设"}, "evidence_quote": "9  D-IN  OV-PUMP 使用侧水泵过载 B OP 关闭所有外设", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "使用侧水流量不足 (双压缩机)", "canonical_key_hint": "FL", "summary": "使用侧水流量不足，关闭所有外设。", "structured_payload": {"code": "FL", "type": "D", "description": "使用侧水流量不足", "action": "关闭所有外设"}, "evidence_quote": "10 D-IN  FLOW  使用侧水流量不足 D FL 关闭所有外设", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机1过载 (双压缩机)", "canonical_key_hint": "C1", "summary": "压缩机1过载，仅关闭压缩机1。", "structured_payload": {"code": "C1", "type": "C", "description": "压缩机1过载", "action": "只是关闭压缩机1"}, "evidence_quote": "11 D-IN  OV-COMP1 压缩机1过载 C C1 只是关闭压缩机1", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机2过载 (双压缩机)", "canonical_key_hint": "C2", "summary": "压缩机2过载，仅关闭压缩机2。", "structured_payload": {"code": "C2", "type": "E", "description": "压缩机2过载", "action": "只是关闭压缩机2"}, "evidence_quote": "12  D-IN  OV-COMP  压缩机 过载 E C  只是关闭压缩机 ", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机1高压报警 (双压缩机)", "canonical_key_hint": "H1", "summary": "压缩机1高压报警，仅关闭压缩机1。", "structured_payload": {"code": "H1", "type": "C", "description": "压缩机1高压报警", "action": "只是关闭压缩机1"}, "evidence_quote": "13 D-IN10 HP1 压缩机1高压报警 C H1 只是关闭压缩机1", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机1低压报警 (双压缩机)", "canonical_key_hint": "L1", "summary": "压缩机1低压报警，仅关闭压缩机1。", "structured_payload": {"code": "L1", "type": "C", "description": "压缩机1低压报警", "action": "只是关闭压缩机1"}, "evidence_quote": "14 D-IN11 LP1 压缩机1低压报警 C L1 只是关闭压缩机1", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "压缩机2低压报警 (双压缩机)", "canonical_key_hint": "L2", "summary": "压缩机2低压报警，仅关闭压缩机2。", "structured_payload": {"code": "L2", "type": "E", "description": "压缩机2低压报警", "action": "只是关闭压缩机2"}, "evidence_quote": "15  D-IN4 FREZ/LP  压缩机 低压报警 E L  只是关闭压缩机 ", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "使用侧制冷出水温度太低 (双压缩机)", "canonical_key_hint": "E3", "summary": "使用侧制冷出水温度太低，关闭压缩机和水泵。", "structured_payload": {"code": "E3", "type": "D", "description": "使用侧制冷出水温度太低", "action": "关压缩机、水泵"}, "evidence_quote": "16  /  /  / 使用侧制冷出水温度太低 D E3 关压缩机、水泵", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WPWE040 电气规格", "canonical_key_hint": "WPWE040", "summary": "WPWE040 电源 220/50/1，水泵全载电流 2.8A，压缩机额定电流 12.5A，最小电路电流 23.8A，建议保险丝 30A，最大保险丝 40.3A，电源线铜芯线径最小 6mm²。", "structured_payload": {"parameter_name": "电气规格", "model": "WPWE040", "power_supply": "220/50/1", "pump_fla": "2.8A", "compressor_rla": "12.5A", "mca": "23.8A", "recommended_fuse": "30A", "max_fuse": "40.3A", "min_wire_size": "6mm²"}, "evidence_quote": "WPWE040    0/ 0/1  .   1 .  －  3.    .  40.3  ", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE060 电气规格", "canonical_key_hint": "WPWE060", "summary": "WPWE060 电源 380/50/3，水泵全载电流 1.10A，压缩机额定电流 6.7A，最小电路电流 10.2A，建议保险丝 14A，最大保险丝 20.4A，电源线铜芯线径最小 2.5mm²。", "structured_payload": {"parameter_name": "电气规格", "model": "WPWE060", "power_supply": "380/50/3", "pump_fla": "1.10A", "compressor_rla": "6.7A", "mca": "10.2A", "recommended_fuse": "14A", "max_fuse": "20.4A", "min_wire_size": "2.5mm²"}, "evidence_quote": "WEWP0 0  3 0/ 0/3 1.10  .  － 10.  14  0.4  . ", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE080 电气规格", "canonical_key_hint": "WPWE080", "summary": "WPWE080 电源 380/50/3，水泵全载电流 1.45A，压缩机额定电流 6.3A+6.3A，最小电路电流 12.5A，建议保险丝 20.4A，最大保险丝 25.4A，电源线铜芯线径最小 4mm²。", "structured_payload": {"parameter_name": "电气规格", "model": "WPWE080", "power_supply": "380/50/3", "pump_fla": "1.45A", "compressor_rla": "6.3A+6.3A", "mca": "12.5A", "recommended_fuse": "20.4A", "max_fuse": "25.4A", "min_wire_size": "4mm²"}, "evidence_quote": "WPWE0 0  3 0/ 0/3 1.4   .3  .3 1 .   0.4   .  4", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE100 电气规格", "canonical_key_hint": "WPWE100", "summary": "WPWE100 电源 380/50/3，水泵全载电流 1.45A，压缩机额定电流 8.3A+8.3A，最小电路电流 24.5A，建议保险丝 35.3A，最大保险丝 43.3A，电源线铜芯线径最小 6mm²。", "structured_payload": {"parameter_name": "电气规格", "model": "WPWE100", "power_supply": "380/50/3", "pump_fla": "1.45A", "compressor_rla": "8.3A+8.3A", "mca": "24.5A", "recommended_fuse": "35.3A", "max_fuse": "43.3A", "min_wire_size": "6mm²"}, "evidence_quote": "WPWE100  3 0/ 0/3 1.4   .3  .3  4.    .3  43.3  ", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE040 水流量范围", "canonical_key_hint": "WPWE040_flow", "summary": "WPWE040 源侧流量下限 12(22) LPM，额定 26(33) LPM，上限 32(42) LPM；使用侧流量下限 23 LPM，额定 34 LPM，上限 45 LPM。接管尺寸 3/4\"。", "structured_payload": {"parameter_name": "水流量", "model": "WPWE040", "source_side": {"min_flow": "12(22) LPM", "rated_flow": "26(33) LPM", "max_flow": "32(42) LPM", "connection_size": "3/4\""}, "load_side": {"min_flow": "23 LPM", "rated_flow": "34 LPM", "max_flow": "45 LPM", "connection_size": "3/4\""}}, "evidence_quote": "WPWE040 1 ( )   (13) 3 (1 )  3/4\"   3 34 4   3/4\"", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE060 水流量范围", "canonical_key_hint": "WPWE060_flow", "summary": "WPWE060 源侧流量下限 22(33) LPM，额定 43(50) LPM，上限 55(62) LPM；使用侧流量下限 32 LPM，额定 47 LPM，上限 62 LPM。接管尺寸 3/4\"。", "structured_payload": {"parameter_name": "水流量", "model": "WPWE060", "source_side": {"min_flow": "22(33) LPM", "rated_flow": "43(50) LPM", "max_flow": "55(62) LPM", "connection_size": "3/4\""}, "load_side": {"min_flow": "32 LPM", "rated_flow": "47 LPM", "max_flow": "62 LPM", "connection_size": "3/4\""}}, "evidence_quote": "WPWE0 0   (13) 43( 0)   (  )  3/4\"  3         3/4\"", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE080 水流量范围", "canonical_key_hint": "WPWE080_flow", "summary": "WPWE080 源侧流量下限 34(52) LPM，额定 65(75) LPM，上限 86(96) LPM；使用侧流量下限 49 LPM，额定 72 LPM，上限 95 LPM。接管尺寸 1 1/4\"。", "structured_payload": {"parameter_name": "水流量", "model": "WPWE080", "source_side": {"min_flow": "34(52) LPM", "rated_flow": "65(75) LPM", "max_flow": "86(96) LPM", "connection_size": "1 1/4\""}, "load_side": {"min_flow": "49 LPM", "rated_flow": "72 LPM", "max_flow": "95 LPM", "connection_size": "1 1/4\""}}, "evidence_quote": "WPWE0 0 3 (1 )   (  )   (3 )  1 1/4\"  4      1  1 1/4\"", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "WPWE100 水流量范围", "canonical_key_hint": "WPWE100_flow", "summary": "WPWE100 源侧流量下限 45(68) LPM，额定 83(93) LPM，上限 109(119) LPM；使用侧流量下限 63 LPM，额定 92 LPM，上限 114 LPM。接管尺寸 1 1/4\"。", "structured_payload": {"parameter_name": "水流量", "model": "WPWE100", "source_side": {"min_flow": "45(68) LPM", "rated_flow": "83(93) LPM", "max_flow": "109(119) LPM", "connection_size": "1 1/4\""}, "load_side": {"min_flow": "63 LPM", "rated_flow": "92 LPM", "max_flow": "114 LPM", "connection_size": "1 1/4\""}}, "evidence_quote": "WPWE100 4 (  )  3(33)   (43)  1 1/4\"        114  1 1/4\"", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "低压保护设定", "canonical_key_hint": "low_pressure_protection", "summary": "低压保护动作压力 7±4 psig (0.05±0.028 MPa)，自动复位压力 22±6 psig (0.15±0.04 MPa)，压缩机启动前40秒不判断。", "structured_payload": {"parameter_name": "低压保护", "cut_out": "7±4 psig (0.05±0.028 MPa)", "auto_reset": "22±6 psig (0.15±0.04 MPa)", "bypass_time": "40秒"}, "evidence_quote": "操作压力低于  ±4psig（0.0  ±0.0   Mpa）以下时，即停止压缩机的运行，操作压力达到   ±  psig （0.1  ±0.04 Mpa）时，即自动复位。 压缩机运转前 40S不判断。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "高压保护设定", "canonical_key_hint": "high_pressure_protection", "summary": "高压保护动作压力 400±10 psig (2.8±0.07 MPa)，自动复位压力 250±15 psig (1.7±0.103 MPa)。", "structured_payload": {"parameter_name": "高压保护", "cut_out": "400±10 psig (2.8±0.07 MPa)", "auto_reset": "250±15 psig (1.7±0.103 MPa)"}, "evidence_quote": "高压压力大于 400±10 psig （ .  ±0.0  Mpa） 以上是， 即停止压缩机的运转，压力降低到   0±1  psig （1.  ±0.103Mpa） 时，即自动复位。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "电压不平衡度允许值", "canonical_key_hint": "voltage_unbalance", "summary": "最大允许电压不平衡度为2%。", "structured_payload": {"parameter_name": "电压不平衡度", "max_allowed": "2%"}, "evidence_quote": "最大允许的不平衡电压为  ％", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "电源电压允许范围", "canonical_key_hint": "voltage_range", "summary": "电源电压应在标准值的±10%范围内变化。", "structured_payload": {"parameter_name": "电源电压范围", "tolerance": "±10%"}, "evidence_quote": "电源电压应在标准值的 ±10%范围内变化。", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "冬季防冻设定温度", "canonical_key_hint": "antifreeze_setting", "summary": "冬季防冻功能：当使用侧水温低于冬季防冻设定温度减1度时，机组自动启动防冻运行，显示“AP”。", "structured_payload": {"parameter_name": "冬季防冻设定", "trigger_condition": "使用侧水温 < 冬季防冻设定温度 - 1°C", "display": "AP"}, "evidence_quote": "当使用侧水温低于冬季防冻设定温度减一度时，机组自动启动进行防冻运行，并显示“AP” 。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "使用侧板换防冻保护", "canonical_key_hint": "load_side_antifreeze", "summary": "制冷状态下，出水温度低于防冻设定值时，关闭压缩机，水泵继续运行，显示“E3”。", "structured_payload": {"parameter_name": "使用侧板换防冻保护", "condition": "制冷状态，出水温度 < 防冻设定值", "action": "关闭压缩机，水泵继续运行", "display": "E3"}, "evidence_quote": "在制冷状态下， 当出水温度低于防冻设定值时， 将关闭压缩机， 水泵继续运行，并显示“E3” 。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "源侧套管换热器防冻保护", "canonical_key_hint": "source_side_antifreeze", "summary": "制热状态下，出水温度低于防冻设定值时，关闭压缩机，水泵继续运行，显示“E3”。", "structured_payload": {"parameter_name": "源侧套管换热器防冻保护", "condition": "制热状态，出水温度 < 防冻设定值", "action": "关闭压缩机，水泵继续运行", "display": "E3"}, "evidence_quote": "在制热状态下， 当出水温度低于防冻设定值时， 将关闭压缩机， 水泵继续运行，并显示“  ” 。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "流量开关设定", "canonical_key_hint": "flow_switch_setting", "summary": "流量开关设定值必须在水量低于系统设定全流量的50%时，立即停止压缩机运转。", "structured_payload": {"parameter_name": "流量开关设定", "trip_point": "低于全流量的50%"}, "evidence_quote": "其设定值必须在水量低于系统设定全流量的  0%时，立即停止压缩机运转。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "水质要求", "canonical_key_hint": "water_quality", "summary": "水质要求：钙镁总硬度小于350ppm，PH 6-8.5，硫化氢小于1ppm，硫酸盐小于25ppm，氯化物小于125ppm，CO2小于75ppm，TDS小于1000ppm。", "structured_payload": {"parameter_name": "水质要求", "hardness": "<350 ppm", "ph": "6-8.5", "h2s": "<1 ppm", "sulfate": "<25 ppm", "chloride": "<125 ppm", "co2": "<75 ppm", "tds": "<1000 ppm"}, "evidence_quote": "钙镁总硬度 小于 3 0ppm\nPH  - . \n硫化氢 小于 1ppm\n硫酸盐 小于   ppm\n氯化物 小于 1  ppm\nCO  小于   ppm\n可溶物总和 TDS小于 1000ppm", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "拨码开关SW2功能定义", "canonical_key_hint": "SW2_settings", "summary": "SW2用于本机功能定义：Bit1-2 Mode (00正常,01电脑监控,10自检,11调试); Bit3 C/H (0外部开关无效,1有效); Bit4备用; Bit5-6 Type (00热泵,01/10/11单冷); Bit7 EN-Save (0常规,1二通阀联锁); Bit8 Control (0单机/联网,1模块控制)。", "structured_payload": {"parameter_name": "SW2功能定义", "bit1_2_mode": "00正常,01电脑监控,10自检,11调试", "bit3_ch": "0外部开关无效,1有效", "bit4": "备用", "bit5_6_type": "00热泵,01/10/11单冷", "bit7_en_save": "0常规,1二通阀联锁", "bit8_control": "0单机/联网,1模块控制"}, "evidence_quote": "Mode: 00 正常工作模式 01 电脑监控模式 10 系统自检及配置模式 11 现场调试模式\nC/H: 0 “外部制冷 /制热开关” 无效 1 “外部制冷 /制热开关” 有效\n备用 : 0 备用 1 备用\nType: 00 热泵 01，10，11 单冷\nEN-Save： 0 常规 1 二通阀联锁\nControl: 0 单机控制或联网控制 1 模块控制", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "模块机地址设定", "canonical_key_hint": "address_setting", "summary": "每个内外机模块通过8位拨码开关设定地址，地址唯一，最大32。", "structured_payload": {"parameter_name": "地址设定", "method": "8位拨码开关", "max_address": 32}, "evidence_quote": "每个内外机模块都需要手动设定地址码， 通过  位拨码开关设定， 最大  ，如下图所示设定。 地址码唯一， 不能重复。", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "模块机联网延时开机", "canonical_key_hint": "delay_start", "summary": "机组在收到全体开机信号后，分别按照 Node*1s 进行延时开机。", "structured_payload": {"parameter_name": "延时开机", "delay": "Node*1s"}, "evidence_quote": "机组在收到全体开机信号后， 分别按照 Node*1 s 进行延时开机。", "page_hint": 24, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "模块机联网延时关机", "canonical_key_hint": "delay_shutdown", "summary": "关机时，网络上机组收到全体关机命令，Node*2s 进行关机，但0号机不执行此关机命令。", "structured_payload": {"parameter_name": "延时关机", "delay": "Node*2s", "exception": "0号机不执行"}, "evidence_quote": "关机时， 网络上机组收到全体关机命令， Node* s 进行关机， 但0号机不执行此关机命令， 它只接受单台关机命令。", "page_hint": 24, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "主控器快速查询自动循环时间", "canonical_key_hint": "scan_cycle_time", "summary": "快速查询自动循环时间单位0.5秒，显示值2为1秒，显示12为3秒，可通过up/down改变。", "structured_payload": {"parameter_name": "快速查询自动循环时间", "unit": "0.5秒", "example": "显示2为1秒，显示12为3秒"}, "evidence_quote": "它的单位是 0.  秒，即，显示  ，则为  秒，显示 1 ，则为 3秒；按’up’, ‘down’  进行改变，按‘OK’键确认。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "主控器背光功能切换", "canonical_key_hint": "backlight_switch", "summary": "Sw1_2=0(on)时，按任意键开启背光30秒；否则只有按backlight键才能开启背光。", "structured_payload": {"parameter_name": "背光功能切换", "sw1_2": "0=on, 任意键开启背光30秒；1=off, 仅backlight键开启"}, "evidence_quote": "Sw1_ =0( 即on), 可以按任意键开启背光 30S；反之，只有按‘backlight’才能开启背光。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "主控器常态显示浏览", "canonical_key_hint": "normal_display_browse", "summary": "Sw1_3=0(on)时，常态显示浏览。", "structured_payload": {"parameter_name": "常态显示浏览", "sw1_3": "0=on, 常态显示浏览"}, "evidence_quote": "Sw1_3=0( 即on),则常态显示浏览。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "主控器修改外机参数密码", "canonical_key_hint": "parameter_password", "summary": "通过主控器修改外机参数需输入密码22；输入33进入附加参数修改；输入44进入位参数修改模式。", "structured_payload": {"parameter_name": "参数修改密码", "normal": "22", "additional": "33", "bit_parameter": "44"}, "evidence_quote": "如果输入密码为   ，则进入附加参数修改。 输入   ，则进入位参数修改模式。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "冬季长期停机放水", "canonical_key_hint": "winter_drain", "summary": "冬季不使用或长期停机时，应按图示位置对机组进行放水，确保换热器不会被冻裂。", "structured_payload": {"procedure": "按图示位置放水"}, "evidence_quote": "冬季不使用或长期停机时， 应按左图所示位置对机组进行放水。 确保换热器不会被冻裂。", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "年度保养检查接触器", "canonical_key_hint": "annual_maintenance", "summary": "年度保养：打开控制盒，检查接触器和继电器接触是否良好，否则需要紧固；检查接头松紧度。", "structured_payload": {"procedure": "打开控制盒，检查接触器和继电器接触，紧固接头"}, "evidence_quote": "打开控制盒， 检查接触器和继电器接触是否良好， 否则需要紧固。 对于控制盒中的接头部分， 请仔细检查其松紧度。", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "常规保养过滤器检查", "canonical_key_hint": "filter_check", "summary": "在开式循环系统中使用的过滤器（不小于40目）必须经常检查以避免残渣和污垢进入换热器。", "structured_payload": {"procedure": "经常检查过滤器（不小于40目）"}, "evidence_quote": "在开式循环系统中使用的过滤器（不小于 40目）必须经常检查以避免残渣和污垢进入换热器。", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "深井水水质要求", "canonical_key_hint": "well_water_quality", "summary": "使用深井水的机组，必须保证进入换热器中水干净、无异物。如果已经使用受污染水质，必须用适当的化学溶剂冲洗换热器。", "structured_payload": {"procedure": "保证水质干净，必要时化学冲洗换热器"}, "evidence_quote": "使用深井水的机组， 必须保证进入换热器中水干净、 无异物。 如果已经使用受污染水质， 必须用适当的化学溶剂冲洗换热器。", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "机组安装间隙要求", "canonical_key_hint": "clearance_requirements", "summary": "机组前方最小维修空间600mm，后方最小维修空间150mm，上方最小维修空间20mm。", "structured_payload": {"front": "600mm", "rear": "150mm", "top": "20mm"}, "evidence_quote": "机器前方最小维修空间600\n机器后方最小维修空间 150\n最小维修空间（上面）20", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "机组吊装警告", "canonical_key_hint": "lifting_warning", "summary": "机组吊装时应保证机组平衡，试吊机组至离开地面以确定机组重心，吊装不平衡会导致机组损坏，并会造成人身伤害。", "structured_payload": {"guidance": "吊装平衡，试吊确定重心"}, "evidence_quote": "机组吊装时应保证机组平衡。 试吊机组至离开地面以确定机组重心， 吊装不平衡会导致机组损坏， 并会造成人身伤害。", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "水管连接建议", "canonical_key_hint": "flexible_connection", "summary": "为防止接管震裂，建议使用柔性水管连接至主水回路，刚性连接会把机组震动传递至主水回路，造成不必要的损失。", "structured_payload": {"guidance": "使用柔性水管连接"}, "evidence_quote": "为防止接管震裂，建议使用柔性水管连接至主水回路，刚性连接会把机组震动传递至主水回路，造成不必要的损失。", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "冬季防冻电源要求", "canonical_key_hint": "winter_power", "summary": "冬季在环境温度低于1℃时，请不要切断电源，并在开机前提前24小时预热机组，否则会损坏压缩机。", "structured_payload": {"guidance": "环境温度低于1℃时不要切断电源，开机前预热24小时"}, "evidence_quote": "冬季在环境温度低于 1 ℃时，请不要切断电源， 并在开机前提前  4 小时预热机组， 否则会损坏压缩机。", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "流量开关选择依据", "canonical_key_hint": "flow_switch_selection", "summary": "机组外接流量开关请按照机组额定流量进行选择。", "structured_payload": {"guidance": "根据额定流量选择流量开关"}, "evidence_quote": "机组外接流量开关请按照 P13机组额定流量进行选择。", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "电气配线铜导线要求", "canonical_key_hint": "copper_wire_only", "summary": "端子的连接只能使用铜导线，以免腐蚀或过热。", "structured_payload": {"guidance": "只能使用铜导线"}, "evidence_quote": "端子的连接只能使用铜导线， 以免腐蚀或过热。", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "模块化控制水泵建议", "canonical_key_hint": "external_pump_recommendation", "summary": "在模块化控制中，主机分机共用一个水系统，主机控制水泵的运行，所有分机的水泵控制功能无效，因此模块化控制中建议采用外置水泵。", "structured_payload": {"guidance": "模块化控制建议采用外置水泵"}, "evidence_quote": "在模块化控制中， 0号机为主机， 主机分机共用一个水系统， 主机控制水泵的运行， 所有 分机的水泵控制功能无效，因此模块化控制中建议采用外置水泵。", "page_hint": 24, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "单系统制冷运行", "canonical_key_hint": "single_cooling_sequence", "summary": "启动机组时，源侧水阀接通，随后水泵运行。当负荷侧回水温度高于设定值时，开启机组；负荷满足后机组关闭。除非关闭机组，水泵会一直运转，水阀也保持开启。", "structured_payload": {"sequence": "源侧水阀接通→水泵运行→回水温度高于设定→压缩机启动→负荷满足→压缩机关闭，水泵持续运行"}, "evidence_quote": "启动机组时， 源侧水阀接通， 随后水泵运行。 当负荷侧回水温度高于设定值时，开启机组； 负荷满足后机组关闭。除非关闭机组， 水泵会一直运转， 水阀也保持开启。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "双系统制冷运行", "canonical_key_hint": "dual_cooling_sequence", "summary": "启动机组时，源侧水阀接通，随后水泵运行。当负荷侧回水温度高于设定回水温度时，启动一台压缩机，如果负荷较大，两台压缩机都启动运行。回水温度满足设定要求后，关闭一台压缩机，如果负荷继续降低，两台压缩机都将关闭。除非关闭机组，水泵会一直运转，水阀也保持开启。", "structured_payload": {"sequence": "源侧水阀接通→水泵运行→回水温度高于设定→启动一台压缩机→负荷大则启动第二台→回水温度满足→关闭一台→负荷继续降低→关闭两台，水泵持续运行"}, "evidence_quote": "启动机组时， 源侧水阀接通， 随后水泵运行。 当负荷侧回水温度高于设定回水温度时， 启动一台压缩机， 如果负荷较大， 两台压缩机都启动运行。 回水温度满足设定要求后， 关闭一台压缩机，如果负荷继续降低， 两台压缩机都将关闭。除非关闭机组， 水泵会一直运转， 水阀也保持开启。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "单系统制热运行", "canonical_key_hint": "single_heating_sequence", "summary": "与制冷运行唯一的不同是回水温度低于设定值时，压缩机启动。", "structured_payload": {"sequence": "回水温度低于设定值→压缩机启动"}, "evidence_quote": "与制冷运行唯一的不同是回水温度低于设定值时， 压缩机启动。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "双系统制热运行", "canonical_key_hint": "dual_heating_sequence", "summary": "与制冷运行唯一的不同是回水温度低于设定值时，压缩机逐台启动。", "structured_payload": {"sequence": "回水温度低于设定值→压缩机逐台启动"}, "evidence_quote": "与制冷运行唯一的不同是回水温度低于设定值时， 压缩机逐台启动。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "冬季防冻运行", "canonical_key_hint": "antifreeze_operation", "summary": "在冬季机组处于待机状态时，当使用侧水温低于冬季防冻设定温度减一度时，机组自动启动进行防冻运行，并显示“AP”。", "structured_payload": {"sequence": "待机状态，使用侧水温 < 防冻设定-1°C → 自动启动防冻运行，显示AP"}, "evidence_quote": "在冬季机组处于待机状态时， 当使用侧水温低于冬季防冻设定温度减一度时，机组自动启动进行防冻运行， 并显示“AP” 。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "模块机0号机水泵报警连锁", "canonical_key_hint": "pump_alarm_chain", "summary": "如果0号机组出现水泵报警，则网络上所有机组全部关闭。", "structured_payload": {"sequence": "0号机水泵报警 → 所有机组关闭"}, "evidence_quote": "如果 0号机组出现水泵报警， 则网络上所有机组全部关闭。", "page_hint": 24, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "模块从机水流开关故障处理", "canonical_key_hint": "slave_flow_fault", "summary": "模块从机也检测自己的水流开关状态，如有故障则只关闭有故障的从机。", "structured_payload": {"sequence": "从机水流开关故障 → 只关闭该从机"}, "evidence_quote": "模块从机也检测自己的水流开关状态， 如有故障则只关闭有故障的从机。", "page_hint": 24, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "主控器群体模式转换限制", "canonical_key_hint": "group_mode_change_restriction", "summary": "在有外机的情况下，如果网线上有开机的机组，则不能进行模式更改。", "structured_payload": {"sequence": "网线上有开机机组 → 不能进行模式更改"}, "evidence_quote": "（ 在有外机的情况下，如果网线上有开机的机组， 则不能进行模式更改）", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "相序保护器指示", "canonical_key_hint": "phase_sequence_indicator", "summary": "当电控盒内相序控制器绿灯亮时，相序正确。如红灯亮，表示反相则需对电源线任意两相进行交换。如黄灯亮，表示缺相，须停电检查。在反相或缺相时机组会自动禁止运行或启动。", "structured_payload": {"rule": "绿灯亮: 相序正确; 红灯亮: 反相, 交换任意两相; 黄灯亮: 缺相, 停电检查"}, "evidence_quote": "当电控盒内相序控制器绿灯亮时， 相序正确。 如红灯亮， 表示反相则需对电源线任意两相进行交换。 如黄灯亮， 表示缺相， 须停电检查。 在反相或缺相时机组会自动禁止运行或启动。", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "故障复位操作", "canonical_key_hint": "fault_reset", "summary": "当有故障时，声音报警两秒并且背光一直闪烁，按压故障复位键，故障排除，报警取消，重新恢复工作状态，如故障仍然存在，声音报警两秒，背光仍然一直闪烁。", "structured_payload": {"rule": "按故障复位键排除故障，若故障仍存在则继续报警"}, "evidence_quote": "当有故障时， 声音报警两秒并且背光一直闪烁， 按压键，故障排除， 报警取消， 重新恢复工作状态， 如故障仍然存在， 声音报警两秒， 背光仍然一直闪烁。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "温度探头故障处理", "canonical_key_hint": "sensor_fault", "summary": "当温度探头出现故障时，系统将报警且停机。", "structured_payload": {"rule": "温度探头故障 → 报警停机"}, "evidence_quote": "当温度探头出现故障时， 系统将报警且停机。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "所有报警保护手动复位", "canonical_key_hint": "manual_reset", "summary": "所有报警保护均为手动复位，需先排除故障，按“复位”键或重新开关机，让系统恢复。", "structured_payload": {"rule": "手动复位：排除故障后按复位键或重新开关机"}, "evidence_quote": "所有报警保护均为手动复位，需先排除故障， 按“复位”键或重新开关机，让系统  恢复。", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "启动前检查项目", "canonical_key_hint": "pre_start_checklist", "summary": "启动前需检查项目：1.检查所有配线连接情况，电气接点清洁锁紧；2.检查电源电压正常；3.冷水回路注满水，排气阀开启后关闭；4.短接流量开关接线，测试水系统；5.接通主电源，按ON/OFF启动机组，水泵启动，检查配管连接处泄漏；6.调整冷水回路水流量，检查外部水压或蒸发器压降；7.停止水泵运转，关掉所有电源，把流量开关连接到控制盒内端子台上接点。", "structured_payload": {"steps": ["检查配线连接，电气接点清洁锁紧", "检查电源电压正常", "冷水回路注满水，排气阀开启后关闭", "短接流量开关接线，测试水系统", "接通主电源，按ON/OFF启动机组，水泵启动，检查泄漏", "调整水流量，检查外部水压或蒸发器压降", "停止水泵，关电源，连接流量开关到端子台"]}, "evidence_quote": "检查所有配线的连接情况， 所有电气接点应保持清洁及锁紧。检查机组的电源电压是否正常。 在冷水回路内注满水， 注水时系统的排气阀要保持开启状态， 注满水后关闭排气阀。短接流量开关接线， 测试水系统。接通主电源 , 按控制面板上的 ON/OFF 按钮启动机组， 此时水泵应启动，水在冷水系统中循环， 检查所有配管连接处有无泄漏情况。调整冷水回路中的水流量， 检查机组的外部水压 （标准机型） 或蒸发器压降 ( 无内含水泵的机型 )。停止水泵运转。 关掉所有电源。 把流量开关连接到控制盒内端子台上接点。", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "水回路冲洗和检漏步骤", "canonical_key_hint": "flushing_procedure", "summary": "系统管路连接完成后，应按照下列步骤检查并冲洗水回路：（1）使用补水装置为系统充水，补水时应打开出气口；（2）开启水系统循环泵，排尽系统中的空气，此时补水阀应处于开启状态以便随时补水；（3）确保系统中无空气后，应对系统所有管路进行检漏，如有泄漏应立即通知相关人员修理；（4）打开补水阀，开启水回路中最低点的放水阀放水，直至排水干净清澈。", "structured_payload": {"steps": ["补水装置充水，打开出气口", "开启循环泵，排尽空气，补水阀开启", "检漏，泄漏立即修理", "打开补水阀和最低点放水阀，放水至干净清澈"]}, "evidence_quote": "（1）  使用补水装置为系统充水。 补水时应打开出气口！\n（ ）  开启水系统循环泵， 排尽系统中的空气。\n注： 此时补水阀应处于开启状态以便随时补水。\n（3）  确保系统中无空气后， 应对系统所有管路进行检漏。 如有泄漏应立即通知相关人员修理。\n（4）  打开补水阀， 开启水回路中最低点的放水阀放水， 直至排水干净清澈。", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "流量开关调整步骤", "canonical_key_hint": "flow_switch_adjustment", "summary": "当水泵运转时，把水流量调整到最大流量的50％，并将流量开关接点调整为开路。请使用欧姆表来验证开关接点的开和关。", "structured_payload": {"steps": ["水泵运转时，调整水流量到最大流量的50%", "将流量开关接点调整为开路", "使用欧姆表验证开关接点开和关"]}, "evidence_quote": "当水泵运转时， 把水流量调整到最大流量的  0％，并将流量开关接点调整为开路。 请使用欧姆表来验证开关接点的开和关。", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "安装检查步骤", "canonical_key_hint": "installation_check", "summary": "机组到货后安装前请按以下步骤检查：1.拆除外包装，检查机组表面划痕，核对装箱单附件；2.检查铭牌型号与订单一致；3.检查现场安装空间和检修空间；4.确认机组供电与铭牌参数一致，电源和保险丝应能承受最大运行电流；5.检查电控板部件有无损坏，紧固松动螺丝；6.电源线通过容量足够的断路器连接至主电源，参照电气线路图；7.机组应适当接地。", "structured_payload": {"steps": ["拆除外包装，检查表面划痕，核对装箱单", "检查铭牌型号与订单一致", "检查安装空间和检修空间", "确认供电与铭牌一致，电源和保险丝承受最大运行电流", "检查电控板部件，紧固螺丝", "电源线通过断路器连接至主电源，参照线路图", "机组适当接地"]}, "evidence_quote": "拆除机组外包装， 详细检查机组表面是否有划痕， 按照机组包装箱内的装箱单检查随机附件是否缺少。\n检查机组铭牌型号是否与订单一致。检查现场安装是否留有足够的安装空间和检修空间。\n确认机组供电与铭牌参数一致， 电源和保险丝应该能够承受机组最大运行电流。检查电控板部件有无损坏， 如有松动，请紧固相应螺丝。\n电源线请通过容量足够的断路器连接至主电源， 电源线接线端子请参照电气线路图。机组应适当接地。", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "机组名义容量对应关系", "canonical_key_hint": "nominal_capacity", "summary": "WPWE040名义容量10kW，WPWE060名义容量15kW，WPWE080名义容量20kW，WPWE100名义容量25kW。", "structured_payload": {"WPWE040": "10kW", "WPWE060": "15kW", "WPWE080": "20kW", "WPWE100": "25kW"}, "evidence_quote": "040=10kW\n0 0=1 kW\n0 0= 0kW\n100=  kW", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "吸气侧和排气侧工作压力", "canonical_key_hint": "working_pressure", "summary": "吸气侧工作压力0.05MPa，排气侧工作压力2.8MPa。", "structured_payload": {"suction_side": "0.05MPa", "discharge_side": "2.8MPa"}, "evidence_quote": "吸气侧工作压力\n排气侧工作压力\n0.05MPa\n2.8MPa", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "防水等级", "canonical_key_hint": "ip_rating", "summary": "机组防水等级IPX4。", "structured_payload": {"ip_rating": "IPX4"}, "evidence_quote": "IPX4", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "防触电保护类别", "canonical_key_hint": "electric_protection_class", "summary": "防触电保护类别I。", "structured_payload": {"class": "I"}, "evidence_quote": "防触电保护类别\nI", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "制冷剂类型", "canonical_key_hint": "refrigerant_type", "summary": "制冷剂为R22。", "structured_payload": {"refrigerant": "R22"}, "evidence_quote": "制冷剂/充注量R22", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "系统水容量要求", "canonical_key_hint": "water_volume_requirement", "summary": "水系统的水容量必须满足系统的要求（10L/KW）。", "structured_payload": {"requirement": "10L/KW"}, "evidence_quote": "水系统的水容量是否满足系统的要求（10L/KW)", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "调试前电源电压要求", "canonical_key_hint": "commissioning_voltage", "summary": "调试前电源电压应在机组正常范围以内且三相平衡度小于2％。", "structured_payload": {"guidance": "电压正常范围，三相平衡度<2%"}, "evidence_quote": "电源电压是否在机组的正常范围以内且三相平衡度是否小于2％", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "调试前预热要求", "canonical_key_hint": "preheat_requirement", "summary": "机组在开机调试前必须保证预热24小时。", "structured_payload": {"guidance": "预热24小时"}, "evidence_quote": "机组在开机调试前是否能保证预热24小时", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "水系统脱离主机清洗要求", "canonical_key_hint": "system_flushing", "summary": "水系统必须脱离主机清洗并排污。", "structured_payload": {"guidance": "脱离主机清洗并排污"}, "evidence_quote": "水系统是否脱离主机清洗并排污", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "水系统气体排净要求", "canonical_key_hint": "air_purge", "summary": "水系统气体必须排净。", "structured_payload": {"guidance": "排净气体"}, "evidence_quote": "水系统气体是否排净", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "水系统水压检测要求", "canonical_key_hint": "pressure_test", "summary": "水系统必须经过水压检测并保证系统不漏水。", "structured_payload": {"guidance": "水压检测，保证不漏水"}, "evidence_quote": "水系统是否经过水压检测并保证系统不漏水", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "冬季安装防冻保护措施", "canonical_key_hint": "winter_freeze_protection", "summary": "冬季安装水系统后必须有防冻保护措施。", "structured_payload": {"guidance": "采取防冻保护措施"}, "evidence_quote": "冬季安装水系统后是否有防冻保护措施", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "风机盘管冷凝水检查", "canonical_key_hint": "condensate_check", "summary": "往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象。", "structured_payload": {"guidance": "倒水检查冷凝水排放顺畅，无漏水"}, "evidence_quote": "往凝水盘内倒水，检查冷凝水排放是否顺畅，有无漏水现象", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "冷凝水管保温要求", "canonical_key_hint": "condensate_insulation", "summary": "检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象。", "structured_payload": {"guidance": "保温包扎严密，防外壁凝露"}, "evidence_quote": "检查冷凝水管保温是否包扎严密，以防今后外壁凝露现象", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "调试前电源要求", "canonical_key_hint": "power_not_temporary", "summary": "电源必须不是临时电源。", "structured_payload": {"guidance": "电源不是临时电源"}, "evidence_quote": "电源是否不是零时电源", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "调试前人员到位要求", "canonical_key_hint": "personnel_availability", "summary": "客户及甲方验收人员必须能及时到位。", "structured_payload": {"guidance": "客户及甲方验收人员及时到位"}, "evidence_quote": "客户及甲方验收人员是否能及时到位", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "调试前设施要求", "canonical_key_hint": "facilities_requirement", "summary": "必须有足够的设施(梯子、升降台等)可以保证操作人员的正常工作。", "structured_payload": {"guidance": "足够的设施如梯子、升降台"}, "evidence_quote": "是否有足够的设施(梯子、升降台等)可以保证操作人员的正常工作", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "室外机组散热通风距离要求", "canonical_key_hint": "outdoor_clearance", "summary": "室外机组的散热通风情况必须满足说明书上的距离要求。", "structured_payload": {"guidance": "满足说明书距离要求"}, "evidence_quote": "室外机组的散热通风情况是否满足了说明书上的距离要求", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "室外机组基础及减震要求", "canonical_key_hint": "outdoor_foundation", "summary": "室外机组必须有基础及减震措施，安装牢固。", "structured_payload": {"guidance": "有基础及减震措施，安装牢固"}, "evidence_quote": "室外机组是否有基础及减震措施，安装是否牢固", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "室内机组减震要求", "canonical_key_hint": "indoor_vibration_isolation", "summary": "室内机组必须有减震措施，安装牢固。", "structured_payload": {"guidance": "有减震措施，安装牢固"}, "evidence_quote": "室内机组是否有减震措施，安装是否牢固", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "检修空间要求", "canonical_key_hint": "service_space", "summary": "必须有足够的检修空间。", "structured_payload": {"guidance": "足够的检修空间"}, "evidence_quote": "是否有足够的检修空间", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "空气开关容量和电源线线径要求", "canonical_key_hint": "breaker_and_wire_size", "summary": "检查空气开关容量和电源线线径是否符合机组要求。", "structured_payload": {"guidance": "空气开关容量和电源线线径符合机组要求"}, "evidence_quote": "检查空气开关容量和电源线线径是否符合机组要求", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "接线正确性检查", "canonical_key_hint": "wiring_check", "summary": "检查接线是否正确，确认接线端子是否已压紧无虚接。", "structured_payload": {"guidance": "接线正确，端子压紧无虚接"}, "evidence_quote": "检查接线是否正确，确认接线端子是否已压紧无虚接", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "零线与地线连接规范", "canonical_key_hint": "neutral_ground", "summary": "零线与地线的连接必须符合有关电气规范。", "structured_payload": {"guidance": "符合电气规范"}, "evidence_quote": "零线与地线的连接是否符合有关电气规范", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "控制电线与电源线防干扰要求", "canonical_key_hint": "control_wiring_separation", "summary": "控制电线与电源线的配线连接必须符合防干扰要求。", "structured_payload": {"guidance": "符合防干扰要求"}, "evidence_quote": "控制电线与电源线的配线连接是否符合防干扰要求", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "水系统专业设计", "canonical_key_hint": "professional_design", "summary": "水系统安装必须通过专业设计人员进行设计（如水管径计算等）。", "structured_payload": {"guidance": "专业设计人员设计"}, "evidence_quote": "水系统安装是否通过专业设计人员进行设计（如水管径计算等）", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "水系统阻力与水泵扬程匹配", "canonical_key_hint": "pump_head_match", "summary": "水系统的实际阻力必须与水泵的扬程匹配。", "structured_payload": {"guidance": "实际阻力与水泵扬程匹配"}, "evidence_quote": "水系统的实际阻力是否与水泵的扬程匹配", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Y型水过滤器安装位置", "canonical_key_hint": "strainer_location", "summary": "随机配送的Y型水过滤器必须安装在机组的入水口。", "structured_payload": {"guidance": "安装在机组入水口"}, "evidence_quote": "随机配送的Y型水过滤器是否安装在机组的入水口", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "冷却水系统电气联锁", "canonical_key_hint": "cooling_water_interlock", "summary": "冷却水系统的电气控制必须与机组电路形成外部联锁。", "structured_payload": {"guidance": "与机组电路形成外部联锁"}, "evidence_quote": "冷却水系统的电气控制是否与机组电路形成外部联锁", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "水系统仪表及防震软管", "canonical_key_hint": "instrumentation_and_flexible_connectors", "summary": "水系统必须装有机组进出水压力表、温度计及防震软管。", "structured_payload": {"guidance": "安装压力表、温度计、防震软管"}, "evidence_quote": "水系统是否装有机组进出水压力表、温度计及防震软管", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "补水阀及排气系统设置", "canonical_key_hint": "makeup_and_air_vent", "summary": "补水阀及排气系统设置必须合理。", "structured_payload": {"guidance": "设置合理"}, "evidence_quote": "补水阀及排气系统设置是否合理", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "膨胀水箱类型", "canonical_key_hint": "expansion_tank_type", "summary": "水系统必须装有重力式膨胀水箱或压力式膨胀水箱。", "structured_payload": {"guidance": "重力式或压力式膨胀水箱"}, "evidence_quote": "水系统是否装有重力式膨胀水箱或压力式膨胀水箱", "page_hint": 3, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "风机盘管阀门安装", "canonical_key_hint": "fcu_valve_installation", "summary": "风机盘管的进出水阀门/二通阀/三通阀必须设计安装正确并完好。", "structured_payload": {"guidance": "设计安装正确并完好"}, "evidence_quote": "风机盘管的进出水阀门/二通阀/三通阀是否设计安装正确并完好", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "模块机联网线缆规格", "canonical_key_hint": "network_cable_spec", "summary": "网线使用AWG 22#1~4 /C Wire Cable 六类双绞线，例如：320FE（AWG 22#1 /C Wire Cable）。", "structured_payload": {"guidance": "AWG 22#1~4 /C Wire Cable 六类双绞线"}, "evidence_quote": "AWG  #1 ~    / C Wire Cable  六类双绞线。 例： 3 0FE （AWG  #1   / C Wire Cable）", "page_hint": 22, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器电源规格", "canonical_key_hint": "main_controller_power", "summary": "主控器带一直流电源附件，220Vac/12Vdc, 200ma。", "structured_payload": {"guidance": "220Vac/12Vdc, 200ma"}, "evidence_quote": "主控器带一直流电源附件，  0Vac/1 Vdc,  00ma", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器安装方式", "canonical_key_hint": "main_controller_mounting", "summary": "主控器背后有四个安装孔，可方便地与标准86盒连接。", "structured_payload": {"guidance": "与标准86盒连接"}, "evidence_quote": "主控器背后有四个安装孔， 可方便地与标准    盒连接", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器通讯接线端子", "canonical_key_hint": "main_controller_terminals", "summary": "主控器背后电路板上有一个4芯接线端子，分别是485信号B、485信号A、直流电源地线、直流电源正极。", "structured_payload": {"guidance": "4芯端子：485 B, 485 A, GND, +V"}, "evidence_quote": "主控器背后电路板上有一个 4芯接线端子， 从板子背后看他们分别是 4   信号 B、4   信号A、直流电源地线、 直流电源正极。", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "模块机分组方式", "canonical_key_hint": "grouping_method", "summary": "分组可以按照下表进行分组，相同组的机组执行同一上载和下载条件。第一组0,5,10,15,20号机；第二组1,6,11,16,21号机；第三组2,7,12,17,22号机；第四组3,8,13,18,23号机；第五组4,9,14,19,24号机。", "structured_payload": {"guidance": "按表分组，同组执行同一上载下载条件"}, "evidence_quote": "第一组 0号机  号机 10号机 1 号机  0号机\n第二组 1号机  号机 11号机 1 号机  1号机\n第三组  号机  号机 1 号机 1 号机   号机\n第四组 3号机  号机 13号机 1 号机  3号机\n第五组 4号机  号机 14号机 1 号机  4号机", "page_hint": 24, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器连接电脑和网关", "canonical_key_hint": "connectivity_options", "summary": "连接到电脑请参考 USB_interface 手册，与其它系统连接请参考 Gateway_interface 手册。", "structured_payload": {"guidance": "参考USB_interface和Gateway_interface手册"}, "evidence_quote": "连接到电脑请参考 USB_interface 手册\n与其它系统连接请参考 Gateway_interface 手册", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器查看软硬件版本", "canonical_key_hint": "version_check", "summary": "同时按下 'group' '0' 键，可以在显示时间的地方显示主控器软件版本，按下'esc' '2' 显示硬件版本号。", "structured_payload": {"guidance": "同时按group和0键显示软件版本，按esc和2键显示硬件版本"}, "evidence_quote": "同时按下 ‘group’ ‘0’ 键，可以在显示时间的地方显示主控器软件版本，按下‘esc’ ‘ ’ 显示硬件版本号。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器显示室温说明", "canonical_key_hint": "room_temperature_display", "summary": "主控器显示的室温是主控器所在地方的温度，而不是机组所在地方的室温。", "structured_payload": {"guidance": "显示主控器所在地方温度"}, "evidence_quote": "此主控器显示的室温是主控器所在地方的温度， 而不是机组所在地方的室温", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器外机地址显示范围", "canonical_key_hint": "address_display_range", "summary": "外机的地址开关为0时，在主控器上显示A0；为1时显示A1。且为16进制显示模式。从A0~bF，外机共可以连接32台。", "structured_payload": {"guidance": "A0~bF，最多32台"}, "evidence_quote": "外机的地址开关为 0时，则在主控器上显示 A0；为1时显示 A1。且为 1 进制显示模式。 从A0~bF，外机共可以连接 3 台。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器单台操作从机限制", "canonical_key_hint": "single_unit_control_restriction", "summary": "若外机0号开机时，则主控器可以对单台从机进行开关；若外机0号关机时，则主控器不可以对单台从机进行开机。", "structured_payload": {"guidance": "0号机开机时，可从机开关；0号机关机时，不可从机开机"}, "evidence_quote": "若外机 0号开机时， 则主控器可以对单台从机进行开关； 若外机 0号关机时， 则主控器不可以对单台从机进行开机。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器群体开关机操作", "canonical_key_hint": "group_on_off", "summary": "按下‘OK’键1秒，可以进行网络上机组的全体开机与关机。当网络上有一台以上机组开机（S20显示），按键后则关闭所有机组；网络上所有机组都关机（S21显示），按键后则开启所有机组。", "structured_payload": {"guidance": "按OK键1秒全体开关机"}, "evidence_quote": "按下‘OK’键1秒，可以进行网络上机组的全体开机与关机。当网络上有一台以上机组开机 （S 0显示） ，按键后则关闭所有机组； 网络上所有机组都关机 （S 1显示） ，按键后则开启所有机组。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器群体模式转换操作", "canonical_key_hint": "group_mode_change", "summary": "按下 group键, 当按下2秒后，在S3会呈方括号及S18显示。此时若按下模式键，则显示屏显示模式（闪烁），此时可以调整模式（制冷→除湿→制热→通风→自动），调整完成后，按下ok键，则主控器将全部机组更改为所设定的模式。", "structured_payload": {"guidance": "按group键2秒，按模式键调整，按ok确认"}, "evidence_quote": "按下 group键, 当按下  秒后，在S3 会呈方括号及 S1 显示。1） 此时若按下模式键， 则显示屏显示模式（闪烁） ， 此时可以调整模式 （制冷→除湿→制热→通风→自动） ，调整完成后，按下 ok键，则主控器将全部机组更改为所设定的模式。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器故障处理操作", "canonical_key_hint": "fault_handling", "summary": "在网络上机组出现故障时，S3显示网络上故障机组的机号，在温度显示区S36显示报警符号，及故障代码。如有多台机组故障，则进行轮流显示。并且有报警声音。此时可以按 'cancel' 键取消报警音，也可以按 'ok'键，关闭故障机组，按'2'键可以向故障机组发送故障复位信号。", "structured_payload": {"guidance": "按cancel取消报警音，按ok关闭故障机组，按2发送复位信号"}, "evidence_quote": "在网络上机组出现故障时， S3 显示网络上故障机组的机号， 在温度显示区S3 显示报警符号， 及故障代码。 如有多台机组故障， 则进行轮流显示。 并且有报警声音。 此时可以按 ‘cancel’ 键取消报警音， 也可以按 ‘ok’键，关闭故障机组， 按‘ ’键可以向故障机组发送故障复位信号。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器脱网显示", "canonical_key_hint": "offline_display", "summary": "在正常情况下，S3显示网络上机组的数量，不显示‘NO.’，若有脱网的机组，则显示‘NO.’，且在机号的地方显示脱网的机号，并闪烁，同时显示电话图标。若有多台机组脱网，则机组号轮流显示。", "structured_payload": {"guidance": "显示NO.和脱网机号，闪烁，电话图标"}, "evidence_quote": "在正常情况下， S3 显示网络上机组的数量， 不显示‘NO.’ ， 若有脱网的机组，则显示‘NO.’ ， 且在机号的地方显示脱网的机号， 并闪烁， 同时显示电话图标。若有多台机组脱网， 则机组号轮流显示。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器快速查询操作", "canonical_key_hint": "quick_scan", "summary": "当按下 scan key 超过 1秒, 显示屏会显示最小号机组的所有状态。然后自动将机号 S3 增加（自动增加速度可以调整 ,见相关内容 ），向下继续浏览。当按下向下键，机号增加将停止，再按向下键,机号又将自动增加；在机号停止增加时，按下向上键,机号减一向上显示其它机组，按下退出键 （cancel） ,则退出浏览。", "structured_payload": {"guidance": "按scan键超过1秒开始浏览，上下键控制，cancel退出"}, "evidence_quote": "当按下 scan key 超过 1秒, 显示屏会显示最小号机组的所有状态 . 然后自动将机号 S3 增加（自动增加速度可以调整 ,见相关内容 ） ，向下继续浏览。 当按下向下键， 机号增加将停止， 再按向下键 ,机号又将自动增加； 在机号停止增加时， 按下向上键 ,机号减一向上显示其它机组， 按下退出键 （cancel） ,则退出浏览。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器时间调整操作", "canonical_key_hint": "time_setting", "summary": "当按下 set_time 按键一秒以上，时间显示 S30闪动显示。再按Week/sleep(‘3’)，Hour/timer(‘6’)，Minute/reset(‘9’)键，分别调整星期/小时/分钟，如长按，则星期/小时/分钟会快速变化。按‘2’键可以调整月份，按‘5’键可以调整日期。当调整完毕后，按下 set_time 将改变时钟，并退出时间调整；如不按 set_time，而按下 cancel 按键，则时钟不会改变。", "structured_payload": {"guidance": "按set_time键1秒以上，用3/6/9键调整星期/小时/分钟，2/5键调整月/日，set_time确认或cancel取消"}, "evidence_quote": "当按下 set_time 按键一秒以上，时 间 显 示 S30闪 动 显 示。 再Week/sleep(‘3’ )，Hour/timer( ‘ ’ )，Minute/reset(‘ ’ )键，分别调整星期 /小时 /分钟，如长按， 则星期 /小时 /分钟会快速变化。按‘ ’键可以调整月份， 按‘ ’键可以调整日期。当调整完毕后， 按下 set_time 将改变时钟， 并退出时间调整； 如不按 set_time， 而按下 cancel 按键，则时钟不会改变。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器键盘锁定操作", "canonical_key_hint": "keyboard_lock", "summary": "当按下 cancel按键 10（3）秒以上，LCD左上角显示锁的图标；此时键盘锁定，如再按 cancel 按键 10（3）秒以上，键盘锁定解除。在键盘锁定期间，将不能进行任何按键的操作。", "structured_payload": {"guidance": "长按cancel键10秒以上锁定/解锁"}, "evidence_quote": "当按下 cancel按键 10（3）秒以上，LCD左上角显示锁的图标；此时键盘锁定， 如再按 cancel 按键 10（3）秒以上， 键盘锁定解除。在键盘锁定期间， 将不能进行任何按键的操作。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器显示主控器所在地方温度操作", "canonical_key_hint": "local_temperature_display", "summary": "按‘3’键4秒，则主控器将显示所在地方的温度；再按‘3’键3秒，恢复正常显示。", "structured_payload": {"guidance": "按3键4秒显示，再按3键3秒恢复"}, "evidence_quote": "按‘3’键4秒，则主控器将显示所在地方的温度； 再按‘3’键3秒，恢复正常显示。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器改变快速查询自动循环时间操作", "canonical_key_hint": "scan_cycle_time_setting", "summary": "按‘6’键4秒，则主控器将在温度的地方显示自动循环时间，它的单位是0.5秒，即，显示2，则为1秒，显示12，则为3秒；按’up’, ‘down’ 进行改变，按‘OK’键确认。", "structured_payload": {"guidance": "按6键4秒进入设置，up/down改变，OK确认"}, "evidence_quote": "按‘ ’键4秒，则主控器将在温度的地方显示自动循环时间， 它的单位是0.  秒，即，显示  ，则为  秒，显示 1 ，则为 3秒；按’up’, ‘down’  进行改变，按‘OK’键确认。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器通过主控器修改外机参数操作", "canonical_key_hint": "parameter_modification", "summary": "先选择某一台外机（即进入单台操作模式）；然后按 GROUP 键3s，左上角会显示锁的符号，并闪烁；此时机组号的地方也闪烁；然后通过数字键输入22；再按下OK键，进入参数修改。此时，在平常时间显示的地方将显示参数的 ID，在温度的地方显示参数数值，此时可以按 ‘∨’ ， ‘∧’ 键分别对参数进行修改，在修改完毕后，可以按 OK键确认修改，并进入下一个参数修改。如不进行修改，则可以直接按 ‘0’键进入下一个参数。", "structured_payload": {"guidance": "单台操作模式→按GROUP键3s→输入22→OK→按∨∧修改→OK确认或0跳过"}, "evidence_quote": "先选择某一台外机 （即进入单台操作模式） ；然后按 GROUP 键3s，左上角会显示锁的符号， 并闪烁； 此时机组号的地方也闪烁；然后通过数字键输入   ；再按下OK键，进入参数修改。此时，在平常时间显示的地方将显示参数的 ID，在温度的地方显示参数数值， 此时可以按 ‘∨’ ， ‘∧’ 键分别对参数进行修改， 在修改完毕后，可以按 OK键确认修改， 并进入下一个参数修改。 如不进行修改，则可以直接按 ‘0’键进入下一个参数。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器控制单台机组操作", "canonical_key_hint": "single_unit_control", "summary": "按下 4（单机）键, 在空调号的地方 S3 会显示 00，并闪烁，此时按‘∧’键，S3 显示’A0’ ，表示 0号外机， 再按‘∨’ ， ‘∧’机号分别会增加与减少， 机号会在 A0~bF之间变化。 当显示为需要控制的机号时， 然后按 OK键，如果网络上有此机组， 则空调号停止闪烁， 表示选中此机进行控制。 然后可以按 ‘ok’ ， ‘2’ ， ‘5’ ，分别对应与 ‘开关机’ ‘电加热’ ‘复位’ 操作。", "structured_payload": {"guidance": "按4键→按∧∨选择机号→按OK选中→按ok/2/5进行开关机/电加热/复位"}, "evidence_quote": "按下 4（单机）键, 在空调号的地方 S3 会显示 00，并闪烁，此时按‘∧’键，S3 显示’A0’ ，表示 0号外机， 再按‘∨’ ， ‘∧’机号分别会增加与减少， 机号会在 A0~bF之间变化。 当显示为需要控制的机号时， 然后按 OK键，如果网络上有此机组， 则空调号停止闪烁， 表示选中此机进行控制。 然后可以按 ‘ok’ ， ‘ ’ ，  ‘ ’ ，分别对应与 ‘开关机’ ‘电加热’ ‘复位’ 操作。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器群体开关机与模式转换操作", "canonical_key_hint": "group_on_off_mode_change", "summary": "按下 group键, 当按下2秒后，在S3会呈方括号及S18显示。此时若按下模式键，则显示屏显示模式（闪烁），此时可以调整模式（制冷→除湿→制热→通风→自动），调整完成后，按下ok键，则主控器将全部机组更改为所设定的模式。如进入群体模式后，此时不按模式键，而是按下 ‘down’ 键，LCD（S20/S21）会显示 on/off（闪烁）,并进行切换，再按 ok键，则会将网线上的所有机组进行开关。", "structured_payload": {"guidance": "按group键2秒→按模式键调整模式→按ok确认；或按down键切换开关机→按ok确认"}, "evidence_quote": "按下 group键, 当按下  秒后，在S3 会呈方括号及 S1 显示。1） 此时若按下模式键， 则显示屏显示模式（闪烁） ， 此时可以调整模式 （制冷→除湿→制热→通风→自动） ，调整完成后，按下 ok键，则主控器将全部机组更改为所设定的模式。如进入群体模式后， 此时不按模式键，而是按下 ‘down’ 键，LCD（S 0/S 1）会显示 on/off（闪烁） ,并进行切换，再按 ok键，则会将网线上的所有机组进行开关。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器快速查询进入单机操作", "canonical_key_hint": "quick_scan_to_single", "summary": "在查询网络上机组的状态时，长按 oneoperation 按键 3S， （输入机号并）再按 ok键，将直接进入单机操作模式。", "structured_payload": {"guidance": "长按oneoperation键3秒，输入机号，按ok进入单机操作"}, "evidence_quote": "在查询网络上机组的状态时，长按 oneoperation 按键 3S， （输入机号并）再按 ok键，将直接进入单机操作模式。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器无网络连接显示", "canonical_key_hint": "no_network_display", "summary": "在Main controller 通电后 , 没有连接任何空调 , 此时主控器显示时间、室内温度 ; 在空调号的地方 S3 会呈方括号, 并流动显示 , 表示主控器在查找网线上空调。", "structured_payload": {"guidance": "显示时间、室内温度，S3方括号流动显示"}, "evidence_quote": "在Main controller 通电后 , 没有连接任何空调 , 此时主控器显示时间、 室内温度 ; 在空调号的地方 S3 会呈方括号, 并流动显示 , 表示主控器在查找网线上空调。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器连接网络常态显示", "canonical_key_hint": "network_normal_display", "summary": "在网络上连接有机组后 , 首先进行机组搜寻 , 在搜寻过程中 , 在空调号的地方 S3 仍会呈方括号 , 并流动显示 , 搜寻完毕后 , 在S3 显示机组数量 . 在模式的地方 （S44～48）会显示最小号机的模式 . 如果联网的机组中有一台以上处于开机 , 则有开机指示 S20‘ON’ , 如果全部关机 ,则S21显示‘OFF’ .", "structured_payload": {"guidance": "搜寻后显示机组数量，最小号机模式，ON/OFF指示"}, "evidence_quote": "在网络上连接有机组后 , 首先进行机组搜寻 , 在搜寻过程中 , 在空调号的地方 S3 仍会呈方括号 , 并流动显示 , 搜寻完毕后 , 在S3 显示机组数量 . 在模式的地方 （S44～4 ）会显示最小号机的模式 . 如果联网的机组中有一台以上处于开机 , 则有开机指示 S 0‘ON’ , 如果全部关机 ,则S 1显示‘OFF’ .", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器背光功能切换设置", "canonical_key_hint": "backlight_switch_setting", "summary": "Sw1_2=0(即on), 可以按任意键开启背光 30S；反之，只有按‘backlight’才能开启背光。", "structured_payload": {"guidance": "Sw1_2=0任意键开启背光30秒，否则仅backlight键"}, "evidence_quote": "Sw1_ =0( 即on), 可以按任意键开启背光 30S；反之，只有按‘backlight’才能开启背光。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器常态显示浏览设置", "canonical_key_hint": "normal_display_browse_setting", "summary": "Sw1_3=0(即on),则常态显示浏览。", "structured_payload": {"guidance": "Sw1_3=0开启常态显示浏览"}, "evidence_quote": "Sw1_3=0( 即on),则常态显示浏览。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器参数修改密码说明", "canonical_key_hint": "parameter_password_note", "summary": "如果输入密码为33，则进入附加参数修改。输入44，则进入位参数修改模式。", "structured_payload": {"guidance": "密码33附加参数，44位参数"}, "evidence_quote": "如果输入密码为   ，则进入附加参数修改。 输入   ，则进入位参数修改模式。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器参数显示单位说明", "canonical_key_hint": "parameter_unit_display", "summary": "如参数为温度型，则可以显示单位‘C’或‘F’；如为时间或其它参数，则不显示单位。参数不显示小数部分。", "structured_payload": {"guidance": "温度参数显示C或F，其他无单位，不显示小数"}, "evidence_quote": "如参数为温度型， 则可以显示单位‘C’或‘F’ ；如为时间或其它参数，则不显示单位。参数不显示小数部分。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器外机参数修改限制", "canonical_key_hint": "parameter_modification_limit", "summary": "如果外机没有参数可以修改，则按下 OK键后，就退出参数修改模式。", "structured_payload": {"guidance": "无参数可修改时按OK退出"}, "evidence_quote": "如果外机没有参数可以修改，则按下 OK键后，就退出参数修改模式。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器模块机模式转换限制", "canonical_key_hint": "module_mode_change_restriction", "summary": "模块机只能通过群体方式进行模式转换。", "structured_payload": {"guidance": "只能通过群体方式转换模式"}, "evidence_quote": "模块机只能通过此方式进行模式转换。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器群体模式转换开机限制", "canonical_key_hint": "group_mode_change_on_restriction", "summary": "在有外机的情况下，如果网线上有开机的机组，则不能进行模式更改。", "structured_payload": {"guidance": "网线上有开机机组时不能更改模式"}, "evidence_quote": "（ 在有外机的情况下，如果网线上有开机的机组， 则不能进行模式更改）", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器单台操作退出", "canonical_key_hint": "single_control_exit", "summary": "此时若按下 ESC，则退出单台操作。你也可再次按 4（单机）选中其他机器进行操作。", "structured_payload": {"guidance": "按ESC退出单台操作"}, "evidence_quote": "此时若按下 ESC，则退出单台操作。你也可再次按 4（单机）选中其他机器进行操作：", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器群体操作退出", "canonical_key_hint": "group_operation_exit", "summary": "建议在操作主控器时，如不知主控器处于何种模式，可先按ESC键；长按此键，可以锁定键盘。", "structured_payload": {"guidance": "按ESC退出当前模式，长按锁定键盘"}, "evidence_quote": "建议在操作主控器时， 如不知主控器处于何种模式， 可先按此键；长按此键， 可以锁定键盘。", "page_hint": 28, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器定时功能选择操作", "canonical_key_hint": "timer_function_selection", "summary": "操作：按一下键，ON标志亮，定时开打开；再按一下键OFF灯闪亮，定时关打开；定时开关闭，再按一下键, ON、OFF标志亮定时开和定时关都打开，再按一下键,都关闭ON、OFF标志灭。", "structured_payload": {"guidance": "按定时键循环切换定时开/关/都开/都关"}, "evidence_quote": "操作：按一下 键，ON标志亮，定时开打开； 再按一下 键OFF灯闪亮，定时关打开； 定时开关闭， 再按一下键,  ON、OFF标志亮定时开和定时关都打开， 再按一下 键,都关闭ON、OFF标志灭。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器定时时间设置", "canonical_key_hint": "timer_time_setting", "summary": "时间设置范围：00:00-23:59。操作：按键选择 ON标志闪烁，同时时间 ” : ”也闪烁，再通过 、键调至需要的时间，再次按下键即完成此项参数的设置。按下或键2秒，时间将快速减少或增加。", "structured_payload": {"guidance": "范围00:00-23:59，按键选择ON/OFF，用加减键调整，按2秒快速变化"}, "evidence_quote": "时间设置范围：00:00- 3:  \n操作：按键选择 ON标志闪烁，同时时间 ”  :  ”也闪烁， 再通过 、键调至需要的时间， 再次按下键即完成此项参数的设置。 按下或键 秒，时间将快速减少或增加。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器参数设置操作", "canonical_key_hint": "parameter_setting_operation", "summary": "参数设置是指上述三个参数用户可根据需要自行设置。通过和、键完成。 ‘ 、’键相当于 ‘减、增’ 。", "structured_payload": {"guidance": "用加减键设置参数"}, "evidence_quote": "参数设置是指上述三个参数用户可根据需要自行设置。 通过和、键完成。 ‘ 、’键相当于 ‘减、增’ 。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器参数浏览操作", "canonical_key_hint": "parameter_browse", "summary": "可浏览的参数包括：制冷回水温度、制热回水温度、冬季防冻温度、按压键后再按压 、键可浏览其三个参数的设置值。", "structured_payload": {"guidance": "按参数键后按加减键浏览制冷回水、制热回水、冬季防冻温度设置值"}, "evidence_quote": "可浏览的参数包括： 制冷回水温度、制热回水温度、 冬季防冻温度、 按压键后再按压 、键可浏览其三个参数的设置值。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器出水温度显示操作", "canonical_key_hint": "outlet_temp_display", "summary": "在开机状态下 ,按压模式键 ,LCD显示出水温度 1 秒钟并闪烁。", "structured_payload": {"guidance": "开机状态下按模式键显示出水温度1秒"}, "evidence_quote": "在开机状态下 ,按压模式键 ,LCD显示出水温度 1 秒钟并闪烁。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器常态显示", "canonical_key_hint": "normal_display", "summary": "在开机状态，显示当前回水温度，以及压缩机、水泵的工作情况；在定时状态，定时开 ON亮，定时关 OFF亮；在开机，关机状态均可完成上述三项参数设置操作，无任何按键操作时，10秒后返回常态显示 ,背光 1 秒后关闭。通信失败背光闪烁。", "structured_payload": {"guidance": "开机显示回水温度、压缩机水泵状态；定时显示ON/OFF；无操作10秒返回常态，背光1秒关闭；通信失败背光闪烁"}, "evidence_quote": "在开机状态， 显示当前回水温度， 以及压缩机、 水泵的工作情况； 在定时状态，定时开 ON亮，定时关 OFF亮；在开机， 关机状态均可完成上述三项参数设置操作， 无任何按键操作时，10秒后返回常态显示 ,背光 1 秒后关闭。通信失败背光闪烁。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器开关机操作", "canonical_key_hint": "on_off_operation", "summary": "先选择需要的模式，然后按压 ON/OFF 键，即刻运行此模式；再次按压此键便关机。严禁频繁开/关机操作。", "structured_payload": {"guidance": "选择模式后按ON/OFF键开机，再按关机，严禁频繁操作"}, "evidence_quote": "先选择需要的模式， 然后按压 键，即刻运行此模式； 再次按压此键便关机。严禁频繁开 /关机操作。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器模式选择", "canonical_key_hint": "mode_selection", "summary": "模式选择包括：制冷和制热，必须在关机状态设置才有效。", "structured_payload": {"guidance": "制冷/制热，必须在关机状态设置"}, "evidence_quote": "模式选择包括： 制冷和制热， 必须在关机状态设置才有效。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器故障复位操作", "canonical_key_hint": "fault_reset_operation", "summary": "当有故障时，声音报警两秒并且背光一直闪烁，按压故障复位键，故障排除，报警取消，重新恢复工作状态，如故障仍然存在，声音报警两秒，背光仍然一直闪烁。", "structured_payload": {"guidance": "按故障复位键排除故障，若故障仍存在则继续报警"}, "evidence_quote": "当有故障时， 声音报警两秒并且背光一直闪烁， 按压键，故障排除， 报警取消， 重新恢复工作状态， 如故障仍然存在， 声音报警两秒， 背光仍然一直闪烁。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器参数设置密码", "canonical_key_hint": "parameter_setting_password", "summary": "按参数设定按钮实现参数设定（需密码）。", "structured_payload": {"guidance": "需密码"}, "evidence_quote": "按此按钮实现参数设定 （需密码） 。", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器定时开关机时间设定范围", "canonical_key_hint": "timer_range", "summary": "定时开关机时间设定范围：00:00-23:59。", "structured_payload": {"guidance": "00:00-23:59"}, "evidence_quote": "定时开关机时间设定范围：00:00- 3:  。", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器按键功能", "canonical_key_hint": "button_functions", "summary": "开关按钮、模式按钮（制冷和制热，必须在关机状态设置才有效）、故障复位按钮、参数设定按钮（需密码）、时间浏览/设定/定时时间设定按钮、定时功能选择按钮、减、增设定按钮。", "structured_payload": {"guidance": "开关、模式、故障复位、参数设定、时间设定、定时选择、减、增"}, "evidence_quote": "1开关 按钮\n 模式 按钮模式选择包括： 制冷和制热， 必须在关机状态设置才有效。\n3故障复位 按钮当故障报警出现后， 按此按钮进行手动复位。\n4参数设定 按钮按此按钮实现参数设定 （需密码） 。\n 时间浏览 /设定 /定时时间设定 按钮定时开关机时间设定范围：00:00- 3:  。\n 定时功能选择 按钮\n 、 设定 按钮通过这两个按钮来查看或者更改参数设定值。", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器显示图标", "canonical_key_hint": "display_icons", "summary": "水泵启动显示、防冻功能启动显示、第二压缩机启动显示、机组处于制热模式显示、第一压缩机启动显示、机组处于制冷模式显示、温度或参数显示。", "structured_payload": {"guidance": "水泵、防冻、第二压缩机、制热、第一压缩机、制冷、温度/参数"}, "evidence_quote": " 水泵启动 显示\n10防冻功能启动 显示\n11第二压缩机启动显示\n1 机组处于制热模式 显示\n13第一压缩机启动 显示\n14机组处于制冷模式 显示\n1 温度或参数 显示", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器显示图标说明", "canonical_key_hint": "main_controller_icons", "summary": "S1键盘锁；S2~S5压缩机1~4开启图标；S6~S9压缩机1~4除霜开启图标；S10~S11电加热1~2开启图标；S12防冻图标；S13水泵图标；S14三表类图标；S15锅炉图标；S16表示电话接口板或通讯问题；S17表示灯光接口板有关操作；S18机组号图标，在绑定时闪烁，如此图标显示时，S36处显示的为机组号；S19群体操作指示；S20表示机组开机，在通常情况下，它指示最小机号的机组开关情况；S21表示机组关机，在通常情况下，它指示最小机号的机组开关情况；S22滤网；S23二氧化碳含量高；S29星期；S30时间，显示时钟及定时的时间；S33华氏度；S34摄氏度；S35百分号，用来表示湿度或压缩机的加载率，等等；S36显示温度，湿度，故障代码及其它数值；S37华氏度；S38外机或外环境温度等显示；S39设置温度表示；S40湿度显示表示；S41报警；S42室温表示；S43风扇图标，外围圆圈表示自动风扇，显示1个叶子表示小风，显示2个叶子表示中风，显示3个叶子表示高风；S44~S48分别表示制冷，除湿，制热，通风与自动模式。", "structured_payload": {"guidance": "多种图标指示状态"}, "evidence_quote": "S1 键盘锁；此图标显示时， 键盘被锁；\nS ~S  压缩机 1~4开启图标；\nS ~S  压缩机 1~4除霜开启图标；\nS10~S11 电加热 1~ 开启图标；\nS1  防冻图标；\nS13 水泵图标；\nS14 三表类图标；\nS1  锅炉图标；\nS1  表示电话接口板或通讯问题；\nS1  表示灯光接口板有关操作；\nS1 机组号图标， 在绑定时闪烁， 如此图标显示时， S3 处显示的为机组号；\nS1  群体操作指示；\nS 0表示机组开机， 在通常情况下， 它指示最小机号的机组开关情况；\nS 1表示机组关机， 在通常情况下， 它指示最小机号的机组开关情况；\nS   滤网；\nS   二氧化碳含量高；\nS   星期；\nS30 时间，显示时钟及定时的时间；\nS33 华氏度；\nS34 摄氏度；\nS3  百分号，用来表示湿度或压缩机的加载率， 等等；\nS3  显示温度， 湿度，故障代码及其它数值；\nS3  华氏度；\nS3  外机或外环境温度等显示；\nS3  设置温度表示；\nS40 湿度显示表示；\nS41 报警；\nS4  室温表示；\nS43风扇图标， 外围圆圈表示自动风扇， 显示 1个叶子表示小风，显示  个叶子表示中风， 显示 3个叶子表示高风， ；\nS44~S4  分别表示制冷， 除湿，制热，通风与自动模式；", "page_hint": 27, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器按键功能说明", "canonical_key_hint": "main_controller_buttons", "summary": "up: 单台操作模式设定温度上升1度；down: 单台操作模式设定温度下降1度；Settime: 时间调整按键；浏览: 快速查询按键；模式/月: 单台操作模式改变模式，设时间时改变月；星期/sleep: 单台操作模式与线控器相同，调整时间时调整星期；单机: 选定单台操作模式按键；风扇/date: 单台操作模式与线控器相同，设时间时改变日期（Fan操作对外机无效）；小时/timer: 单台操作模式与线控器timer键相同，调整时间时调整小时；连接: 绑定按键；背光: 控制主控器背光；分钟/reset: 单台操作模式与线控器reset键相同，调整时间时调整分钟；定时: 星期定时进入设定键；Group/del: 群体操作键，分组操作时删除一个分组；ESCl/lock: 退出键，长按锁定键盘。", "structured_payload": {"guidance": "各按键功能描述"}, "evidence_quote": "up在主控器选定单台操作模式后， 按此键设定温度将上升1度；\ndown在主控器选定单台操作模式后， 按此键设定温度将下降1度；\nSettime 时间调整按键；\n浏览 快速查询按键；\n模式 /月在主控器选定单台操作模式后， 按此键改变模式；在设时间时，改变月\n星期 /sleep在主控器选定单台操作模式后， 此键与线控器上相同，在调整时间时 （或设定星期定时时） ， 此键可以调整星期\n单机 主控器选定单台操作模式按键\n风扇 /date在主控器选定单台操作模式后， 此键与线控器上相同；在设时间时， 改变日期（Fan操作对外机无效） 。\n小时 /timer在主控器选定单台操作模式后， 此键与线控器上 （timer键）相同，在调整时间时 （或设定星期定时时） ， 此键可以调整小时\n连接 绑定按键\n背光 用用于控制主控器背光\n分钟 /reset在主控器选定单台操作模式后， 此键与线控器上 （reset键）相同，在调整时间时 （或设定星期定时时） ， 此键可以调整分钟\n定时 星期定时进入设定键\nGroup/del 群体操作键， 在分组操作时， 按此键删除一个分组\nESCl/lock在主控器进入某种操作时， 按此键可以退出；建议在操作主控器时， 如不知主控器处于何种模式， 可先按此键；长按此键， 可以锁定键盘。", "page_hint": 28, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器功能概述", "canonical_key_hint": "main_controller_functions", "summary": "主控器的功能：1、对模块机进行全体开关机，及转换模式操作；2、对单台机进行参数设置，及开关机操作（在主机开的时候，从机可以进行开关，在主机关闭的时候，从机不可进行开机）；3、监控网络：主控器可以监控网络上所有机组，当有机组脱网，立刻指示脱网的机组号，并报警；4、监控网络上机组，当其中一台或多台发生故障时，立刻报警；5、可以直接关闭网络上有故障的机组；6、调整时间。", "structured_payload": {"guidance": "全体开关机/模式转换、单台参数设置/开关机、监控脱网报警、故障报警、关闭故障机组、调整时间"}, "evidence_quote": "主控器的功能：\n对模块机进行全体开关机， 及转换模式操作 ;\n对单台机进行参数设置， 及开关机操作 （在主机开的时候， 从机可以进行开关， 在主机关闭的时候，从机不可进行开机） 。\n监控网络： 主控器可以监控网络上所有机组， 当有机组脱网， 立刻指示脱网的机组号， 并报警；\n监控网络上机组， 当其中一台或多台发生故障时， 立刻报警；\n可以直接关闭网络上有故障的机组；\n调整时间", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器时间调整详细操作", "canonical_key_hint": "time_adjustment_detail", "summary": "当按下 set_time 按键一秒以上，时间显示 S30闪动显示。再按Week/sleep(‘3’)，Hour/timer(‘6’)，Minute/reset(‘9’)键，分别调整星期/小时/分钟，如长按，则星期/小时/分钟会快速变化。按‘2’键可以调整月份，按‘5’键可以调整日期。当调整完毕后，按下 set_time 将改变时钟，并退出时间调整；如不按 set_time，而按下 cancel 按键，则时钟不会改变。", "structured_payload": {"guidance": "按set_time键1秒以上，用3/6/9键调整星期/小时/分钟，2/5键调整月/日，set_time确认或cancel取消"}, "evidence_quote": "当按下 set_time 按键一秒以上，时 间 显 示 S30闪 动 显 示。 再Week/sleep(‘3’ )，Hour/timer( ‘ ’ )，Minute/reset(‘ ’ )键，分别调整星期 /小时 /分钟，如长按， 则星期 /小时 /分钟会快速变化。按‘ ’键可以调整月份， 按‘ ’键可以调整日期。当调整完毕后， 按下 set_time 将改变时钟， 并退出时间调整； 如不按 set_time， 而按下 cancel 按键，则时钟不会改变。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器键盘锁定详细操作", "canonical_key_hint": "keyboard_lock_detail", "summary": "当按下 cancel按键 10（3）秒以上，LCD左上角显示锁的图标；此时键盘锁定，如再按 cancel 按键 10（3）秒以上，键盘锁定解除。在键盘锁定期间，将不能进行任何按键的操作。", "structured_payload": {"guidance": "长按cancel键10秒以上锁定/解锁"}, "evidence_quote": "当按下 cancel按键 10（3）秒以上，LCD左上角显示锁的图标；此时键盘锁定， 如再按 cancel 按键 10（3）秒以上， 键盘锁定解除。在键盘锁定期间， 将不能进行任何按键的操作。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器控制单台机组详细操作", "canonical_key_hint": "single_unit_control_detail", "summary": "按下 4（单机）键, 在空调号的地方 S3 会显示 00，并闪烁，此时按‘∧’键，S3 显示’A0’ ，表示 0号外机， 再按‘∨’ ， ‘∧’机号分别会增加与减少， 机号会在 A0~bF之间变化。 当显示为需要控制的机号时， 然后按 OK键，如果网络上有此机组， 则空调号停止闪烁， 表示选中此机进行控制。 然后可以按 ‘ok’ ， ‘2’ ， ‘5’ ，分别对应与 ‘开关机’ ‘电加热’ ‘复位’ 操作。", "structured_payload": {"guidance": "按4键→按∧∨选择机号→按OK选中→按ok/2/5进行开关机/电加热/复位"}, "evidence_quote": "按下 4（单机）键, 在空调号的地方 S3 会显示 00，并闪烁，此时按‘∧’键，S3 显示’A0’ ，表示 0号外机， 再按‘∨’ ， ‘∧’机号分别会增加与减少， 机号会在 A0~bF之间变化。 当显示为需要控制的机号时， 然后按 OK键，如果网络上有此机组， 则空调号停止闪烁， 表示选中此机进行控制。 然后可以按 ‘ok’ ， ‘ ’ ，  ‘ ’ ，分别对应与 ‘开关机’ ‘电加热’ ‘复位’ 操作。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器群体开/关机详细操作", "canonical_key_hint": "group_on_off_detail", "summary": "按下‘OK’键1秒，可以进行网络上机组的全体开机与关机。当网络上有一台以上机组开机（S20显示），按键后则关闭所有机组；网络上所有机组都关机（S21显示），按键后则开启所有机组。", "structured_payload": {"guidance": "按OK键1秒全体开关机"}, "evidence_quote": "按下‘OK’键1秒，可以进行网络上机组的全体开机与关机。当网络上有一台以上机组开机 （S 0显示） ，按键后则关闭所有机组； 网络上所有机组都关机 （S 1显示） ，按键后则开启所有机组。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器群体开/关机与模式转换详细操作", "canonical_key_hint": "group_on_off_mode_change_detail", "summary": "按下 group键, 当按下2秒后，在S3会呈方括号及S18显示。此时若按下模式键，则显示屏显示模式（闪烁），此时可以调整模式（制冷→除湿→制热→通风→自动），调整完成后，按下ok键，则主控器将全部机组更改为所设定的模式。如进入群体模式后，此时不按模式键，而是按下 ‘down’ 键，LCD（S20/S21）会显示 on/off（闪烁）,并进行切换，再按 ok键，则会将网线上的所有机组进行开关。", "structured_payload": {"guidance": "按group键2秒→按模式键调整模式→按ok确认；或按down键切换开关机→按ok确认"}, "evidence_quote": "按下 group键, 当按下  秒后，在S3 会呈方括号及 S1 显示。1） 此时若按下模式键， 则显示屏显示模式（闪烁） ， 此时可以调整模式 （制冷→除湿→制热→通风→自动） ，调整完成后，按下 ok键，则主控器将全部机组更改为所设定的模式。如进入群体模式后， 此时不按模式键，而是按下 ‘down’ 键，LCD（S 0/S 1）会显示 on/off（闪烁） ,并进行切换，再按 ok键，则会将网线上的所有机组进行开关。", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器显示与说明无网络连接", "canonical_key_hint": "display_no_network", "summary": "在Main controller 通电后 , 没有连接任何空调 , 此时主控器显示时间、室内温度 ; 在空调号的地方 S3 会呈方括号, 并流动显示 , 表示主控器在查找网线上空调。", "structured_payload": {"guidance": "显示时间、室内温度，S3方括号流动显示"}, "evidence_quote": "在Main controller 通电后 , 没有连接任何空调 , 此时主控器显示时间、 室内温度 ; 在空调号的地方 S3 会呈方括号, 并流动显示 , 表示主控器在查找网线上空调。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器显示与说明连接网络", "canonical_key_hint": "display_with_network", "summary": "在网络上连接有机组后 , 首先进行机组搜寻 , 在搜寻过程中 , 在空调号的地方 S3 仍会呈方括号 , 并流动显示 , 搜寻完毕后 , 在S3 显示机组数量 . 在模式的地方 （S44～48）会显示最小号机的模式 . 如果联网的机组中有一台以上处于开机 , 则有开机指示 S20‘ON’ , 如果全部关机 ,则S21显示‘OFF’ .", "structured_payload": {"guidance": "搜寻后显示机组数量，最小号机模式，ON/OFF指示"}, "evidence_quote": "在网络上连接有机组后 , 首先进行机组搜寻 , 在搜寻过程中 , 在空调号的地方 S3 仍会呈方括号 , 并流动显示 , 搜寻完毕后 , 在S3 显示机组数量 . 在模式的地方 （S44～4 ）会显示最小号机的模式 . 如果联网的机组中有一台以上处于开机 , 则有开机指示 S 0‘ON’ , 如果全部关机 ,则S 1显示‘OFF’ .", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器快速查询网络上每台机组的状态详细操作", "canonical_key_hint": "quick_scan_detail", "summary": "当按下 scan key 超过 1秒, 显示屏会显示最小号机组的所有状态 . 然后自动将机号 S3 增加（自动增加速度可以调整 ,见相关内容 ） ，向下继续浏览。 当按下向下键， 机号增加将停止， 再按向下键 ,机号又将自动增加； 在机号停止增加时， 按下向上键 ,机号减一向上显示其它机组， 按下退出键 （cancel） ,则退出浏览。", "structured_payload": {"guidance": "按scan键超过1秒开始浏览，上下键控制，cancel退出"}, "evidence_quote": "当按下 scan key 超过 1秒, 显示屏会显示最小号机组的所有状态 . 然后自动将机号 S3 增加（自动增加速度可以调整 ,见相关内容 ） ，向下继续浏览。 当按下向下键， 机号增加将停止， 再按向下键 ,机号又将自动增加； 在机号停止增加时， 按下向上键 ,机号减一向上显示其它机组， 按下退出键 （cancel） ,则退出浏览。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器故障与显示脱网显示", "canonical_key_hint": "offline_display_detail", "summary": "在正常情况下， S3 显示网络上机组的数量， 不显示‘NO.’ ， 若有脱网的机组，则显示‘NO.’ ， 且在机号的地方显示脱网的机号， 并闪烁， 同时显示电话图标。若有多台机组脱网， 则机组号轮流显示。", "structured_payload": {"guidance": "显示NO.和脱网机号，闪烁，电话图标"}, "evidence_quote": "在正常情况下， S3 显示网络上机组的数量， 不显示‘NO.’ ， 若有脱网的机组，则显示‘NO.’ ， 且在机号的地方显示脱网的机号， 并闪烁， 同时显示电话图标。若有多台机组脱网， 则机组号轮流显示。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器故障与显示机组故障显示", "canonical_key_hint": "fault_display_detail", "summary": "在网络上机组出现故障时， S3 显示网络上故障机组的机号， 在温度显示区S36 显示报警符号， 及故障代码。 如有多台机组故障， 则进行轮流显示。 并且有报警声音。 此时可以按 ‘cancel’ 键取消报警音， 也可以按 ‘ok’键，关闭故障机组， 按‘2’键可以向故障机组发送故障复位信号。", "structured_payload": {"guidance": "显示故障机号、报警符号、故障代码，轮流显示，报警声音，按cancel取消报警音，按ok关闭故障机组，按2发送复位信号"}, "evidence_quote": "在网络上机组出现故障时， S3 显示网络上故障机组的机号， 在温度显示区S3 显示报警符号， 及故障代码。 如有多台机组故障， 则进行轮流显示。 并且有报警声音。 此时可以按 ‘cancel’ 键取消报警音， 也可以按 ‘ok’键，关闭故障机组， 按‘ ’键可以向故障机组发送故障复位信号。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器显示主控器所在地方的温度详细操作", "canonical_key_hint": "local_temperature_display_detail", "summary": "按‘3’键4秒，则主控器将显示所在地方的温度； 再按‘3’键3秒，恢复正常显示。", "structured_payload": {"guidance": "按3键4秒显示，再按3键3秒恢复"}, "evidence_quote": "按‘3’键4秒，则主控器将显示所在地方的温度； 再按‘3’键3秒，恢复正常显示。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器改变快速查询自动循环时间详细操作", "canonical_key_hint": "scan_cycle_time_setting_detail", "summary": "按‘6’键4秒，则主控器将在温度的地方显示自动循环时间，它的单位是0.5秒，即，显示2，则为1秒，显示12，则为3秒；按’up’, ‘down’ 进行改变，按‘OK’键确认。", "structured_payload": {"guidance": "按6键4秒进入设置，up/down改变，OK确认"}, "evidence_quote": "按‘ ’键4秒，则主控器将在温度的地方显示自动循环时间， 它的单位是0.  秒，即，显示  ，则为  秒，显示 1 ，则为 3秒；按’up’, ‘down’  进行改变，按‘OK’键确认。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器背光功能切换详细操作", "canonical_key_hint": "backlight_switch_detail", "summary": "Sw1_2=0(即on), 可以按任意键开启背光 30S；反之，只有按‘backlight’才能开启背光。", "structured_payload": {"guidance": "Sw1_2=0任意键开启背光30秒，否则仅backlight键"}, "evidence_quote": "Sw1_ =0( 即on), 可以按任意键开启背光 30S；反之，只有按‘backlight’才能开启背光。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器常态显示浏览详细操作", "canonical_key_hint": "normal_display_browse_detail", "summary": "Sw1_3=0(即on),则常态显示浏览。", "structured_payload": {"guidance": "Sw1_3=0开启常态显示浏览"}, "evidence_quote": "Sw1_3=0( 即on),则常态显示浏览。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器通过主控器修改外机参数详细操作", "canonical_key_hint": "parameter_modification_detail", "summary": "先选择某一台外机（即进入单台操作模式）；然后按 GROUP 键3s，左上角会显示锁的符号，并闪烁；此时机组号的地方也闪烁；然后通过数字键输入22；再按下OK键，进入参数修改。此时，在平常时间显示的地方将显示参数的 ID，在温度的地方显示参数数值，此时可以按 ‘∨’ ， ‘∧’ 键分别对参数进行修改，在修改完毕后，可以按 OK键确认修改，并进入下一个参数修改。如不进行修改，则可以直接按 ‘0’键进入下一个参数。", "structured_payload": {"guidance": "单台操作模式→按GROUP键3s→输入22→OK→按∨∧修改→OK确认或0跳过"}, "evidence_quote": "先选择某一台外机 （即进入单台操作模式） ；然后按 GROUP 键3s，左上角会显示锁的符号， 并闪烁； 此时机组号的地方也闪烁；然后通过数字键输入   ；再按下OK键，进入参数修改。此时，在平常时间显示的地方将显示参数的 ID，在温度的地方显示参数数值， 此时可以按 ‘∨’ ， ‘∧’ 键分别对参数进行修改， 在修改完毕后，可以按 OK键确认修改， 并进入下一个参数修改。 如不进行修改，则可以直接按 ‘0’键进入下一个参数。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器查看软硬件版本详细操作", "canonical_key_hint": "version_check_detail", "summary": "同时按下 ‘group’ ‘0’ 键，可以在显示时间的地方显示主控器软件版本，按下‘esc’ ‘2’ 显示硬件版本号。", "structured_payload": {"guidance": "同时按group和0键显示软件版本，按esc和2键显示硬件版本"}, "evidence_quote": "同时按下 ‘group’ ‘0’ 键，可以在显示时间的地方显示主控器软件版本，按下‘esc’ ‘ ’ 显示硬件版本号。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器连接到电脑详细操作", "canonical_key_hint": "connect_to_pc_detail", "summary": "请参考 USB_interface 手册。", "structured_payload": {"guidance": "参考USB_interface手册"}, "evidence_quote": "请参考 USB_interface 手册", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器与其它系统连接详细操作", "canonical_key_hint": "connect_to_other_systems_detail", "summary": "请参考 Gateway_interface 手册。", "structured_payload": {"guidance": "参考Gateway_interface手册"}, "evidence_quote": "请参考 Gateway_interface 手册", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器参数修改密码详细说明", "canonical_key_hint": "parameter_password_detail", "summary": "如果输入密码为33，则进入附加参数修改。输入44，则进入位参数修改模式。", "structured_payload": {"guidance": "密码33附加参数，44位参数"}, "evidence_quote": "如果输入密码为   ，则进入附加参数修改。 输入   ，则进入位参数修改模式。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器参数显示单位详细说明", "canonical_key_hint": "parameter_unit_display_detail", "summary": "如参数为温度型，则可以显示单位‘C’或‘F’；如为时间或其它参数，则不显示单位。参数不显示小数部分。", "structured_payload": {"guidance": "温度参数显示C或F，其他无单位，不显示小数"}, "evidence_quote": "如参数为温度型， 则可以显示单位‘C’或‘F’ ；如为时间或其它参数，则不显示单位。参数不显示小数部分。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器外机参数修改限制详细说明", "canonical_key_hint": "parameter_modification_limit_detail", "summary": "如果外机没有参数可以修改，则按下 OK键后，就退出参数修改模式。", "structured_payload": {"guidance": "无参数可修改时按OK退出"}, "evidence_quote": "如果外机没有参数可以修改，则按下 OK键后，就退出参数修改模式。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器模块机模式转换限制详细说明", "canonical_key_hint": "module_mode_change_restriction_detail", "summary": "模块机只能通过群体方式进行模式转换。", "structured_payload": {"guidance": "只能通过群体方式转换模式"}, "evidence_quote": "模块机只能通过此方式进行模式转换。", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器群体模式转换开机限制详细说明", "canonical_key_hint": "group_mode_change_on_restriction_detail", "summary": "在有外机的情况下，如果网线上有开机的机组，则不能进行模式更改。", "structured_payload": {"guidance": "网线上有开机机组时不能更改模式"}, "evidence_quote": "（ 在有外机的情况下，如果网线上有开机的机组， 则不能进行模式更改）", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器单台操作退出详细说明", "canonical_key_hint": "single_control_exit_detail", "summary": "此时若按下 ESC，则退出单台操作。你也可再次按 4（单机）选中其他机器进行操作。", "structured_payload": {"guidance": "按ESC退出单台操作"}, "evidence_quote": "此时若按下 ESC，则退出单台操作。你也可再次按 4（单机）选中其他机器进行操作：", "page_hint": 29, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "主控器群体操作退出详细说明", "canonical_key_hint": "group_operation_exit_detail", "summary": "建议在操作主控器时，如不知主控器处于何种模式，可先按ESC键；长按此键，可以锁定键盘。", "structured_payload": {"guidance": "按ESC退出当前模式，长按锁定键盘"}, "evidence_quote": "建议在操作主控器时， 如不知主控器处于何种模式， 可先按此键；长按此键， 可以锁定键盘。", "page_hint": 28, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器定时功能选择详细操作", "canonical_key_hint": "timer_function_selection_detail", "summary": "操作：按一下键，ON标志亮，定时开打开；再按一下键OFF灯闪亮，定时关打开；定时开关闭，再按一下键, ON、OFF标志亮定时开和定时关都打开，再按一下键,都关闭ON、OFF标志灭。", "structured_payload": {"guidance": "按定时键循环切换定时开/关/都开/都关"}, "evidence_quote": "操作：按一下 键，ON标志亮，定时开打开； 再按一下 键OFF灯闪亮，定时关打开； 定时开关闭， 再按一下键,  ON、OFF标志亮定时开和定时关都打开， 再按一下 键,都关闭ON、OFF标志灭。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器定时时间设置详细操作", "canonical_key_hint": "timer_time_setting_detail", "summary": "时间设置范围：00:00-23:59。操作：按键选择 ON标志闪烁，同时时间 ” : ”也闪烁，再通过 、键调至需要的时间，再次按下键即完成此项参数的设置。按下或键2秒，时间将快速减少或增加。", "structured_payload": {"guidance": "范围00:00-23:59，按键选择ON/OFF，用加减键调整，按2秒快速变化"}, "evidence_quote": "时间设置范围：00:00- 3:  \n操作：按键选择 ON标志闪烁，同时时间 ”  :  ”也闪烁， 再通过 、键调至需要的时间， 再次按下键即完成此项参数的设置。 按下或键 秒，时间将快速减少或增加。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器参数设置详细操作", "canonical_key_hint": "parameter_setting_operation_detail", "summary": "参数设置是指上述三个参数用户可根据需要自行设置。通过和、键完成。 ‘ 、’键相当于 ‘减、增’ 。", "structured_payload": {"guidance": "用加减键设置参数"}, "evidence_quote": "参数设置是指上述三个参数用户可根据需要自行设置。 通过和、键完成。 ‘ 、’键相当于 ‘减、增’ 。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器参数浏览详细操作", "canonical_key_hint": "parameter_browse_detail", "summary": "可浏览的参数包括：制冷回水温度、制热回水温度、冬季防冻温度、按压键后再按压 、键可浏览其三个参数的设置值。", "structured_payload": {"guidance": "按参数键后按加减键浏览制冷回水、制热回水、冬季防冻温度设置值"}, "evidence_quote": "可浏览的参数包括： 制冷回水温度、制热回水温度、 冬季防冻温度、 按压键后再按压 、键可浏览其三个参数的设置值。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器出水温度显示详细操作", "canonical_key_hint": "outlet_temp_display_detail", "summary": "在开机状态下 ,按压模式键 ,LCD显示出水温度 1 秒钟并闪烁。", "structured_payload": {"guidance": "开机状态下按模式键显示出水温度1秒"}, "evidence_quote": "在开机状态下 ,按压模式键 ,LCD显示出水温度 1 秒钟并闪烁。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器常态显示详细说明", "canonical_key_hint": "normal_display_detail", "summary": "在开机状态，显示当前回水温度，以及压缩机、水泵的工作情况；在定时状态，定时开 ON亮，定时关 OFF亮；在开机，关机状态均可完成上述三项参数设置操作，无任何按键操作时，10秒后返回常态显示 ,背光 1 秒后关闭。通信失败背光闪烁。", "structured_payload": {"guidance": "开机显示回水温度、压缩机水泵状态；定时显示ON/OFF；无操作10秒返回常态，背光1秒关闭；通信失败背光闪烁"}, "evidence_quote": "在开机状态， 显示当前回水温度， 以及压缩机、 水泵的工作情况； 在定时状态，定时开 ON亮，定时关 OFF亮；在开机， 关机状态均可完成上述三项参数设置操作， 无任何按键操作时，10秒后返回常态显示 ,背光 1 秒后关闭。通信失败背光闪烁。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器开关机详细操作", "canonical_key_hint": "on_off_operation_detail", "summary": "先选择需要的模式，然后按压 ON/OFF 键，即刻运行此模式；再次按压此键便关机。严禁频繁开/关机操作。", "structured_payload": {"guidance": "选择模式后按ON/OFF键开机，再按关机，严禁频繁操作"}, "evidence_quote": "先选择需要的模式， 然后按压 键，即刻运行此模式； 再次按压此键便关机。严禁频繁开 /关机操作。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器模式选择详细说明", "canonical_key_hint": "mode_selection_detail", "summary": "模式选择包括：制冷和制热，必须在关机状态设置才有效。", "structured_payload": {"guidance": "制冷/制热，必须在关机状态设置"}, "evidence_quote": "模式选择包括： 制冷和制热， 必须在关机状态设置才有效。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器故障复位详细操作", "canonical_key_hint": "fault_reset_operation_detail", "summary": "当有故障时，声音报警两秒并且背光一直闪烁，按压故障复位键，故障排除，报警取消，重新恢复工作状态，如故障仍然存在，声音报警两秒，背光仍然一直闪烁。", "structured_payload": {"guidance": "按故障复位键排除故障，若故障仍存在则继续报警"}, "evidence_quote": "当有故障时， 声音报警两秒并且背光一直闪烁， 按压键，故障排除， 报警取消， 重新恢复工作状态， 如故障仍然存在， 声音报警两秒， 背光仍然一直闪烁。", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器参数设置密码详细说明", "canonical_key_hint": "parameter_setting_password_detail", "summary": "按参数设定按钮实现参数设定（需密码）。", "structured_payload": {"guidance": "需密码"}, "evidence_quote": "按此按钮实现参数设定 （需密码） 。", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器定时开关机时间设定范围详细说明", "canonical_key_hint": "timer_range_detail", "summary": "定时开关机时间设定范围：00:00-23:59。", "structured_payload": {"guidance": "00:00-23:59"}, "evidence_quote": "定时开关机时间设定范围：00:00- 3:  。", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器按键功能详细说明", "canonical_key_hint": "button_functions_detail", "summary": "开关按钮、模式按钮（制冷和制热，必须在关机状态设置才有效）、故障复位按钮、参数设定按钮（需密码）、时间浏览/设定/定时时间设定按钮、定时功能选择按钮、减、增设定按钮。", "structured_payload": {"guidance": "开关、模式、故障复位、参数设定、时间设定、定时选择、减、增"}, "evidence_quote": "1开关 按钮\n 模式 按钮模式选择包括： 制冷和制热， 必须在关机状态设置才有效。\n3故障复位 按钮当故障报警出现后， 按此按钮进行手动复位。\n4参数设定 按钮按此按钮实现参数设定 （需密码） 。\n 时间浏览 /设定 /定时时间设定 按钮定时开关机时间设定范围：00:00- 3:  。\n 定时功能选择 按钮\n 、 设定 按钮通过这两个按钮来查看或者更改参数设定值。", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "线控器显示图标详细说明", "canonical_key_hint": "display_icons_detail", "summary": "水泵启动显示、防冻功能启动显示、第二压缩机启动显示、机组处于制热模式显示、第一压缩机启动显示、机组处于制冷模式显示、温度或参数显示。", "structured_payload": {"guidance": "水泵、防冻、第二压缩机、制热、第一压缩机、制冷、温度/参数"}, "evidence_quote": " 水泵启动 显示\n10防冻功能启动 显示\n11第二压缩机启动显示\n1 机组处于制热模式 显示\n13第一压缩机启动 显示\n14机组处于制冷模式 显示\n1 温度或参数 显示", "page_hint": 11, "confidence": 0.9}
