{"knowledge_type": "parameter_spec", "title": "YHAC-B Model Nomenclature", "canonical_key_hint": null, "summary": "Model number breakdown: Y=York, H=Heat Pump, AC=Air Cooled, 40=Capacity kW, C=Cooling Only (H=Heat Pump), E=220V/50Hz (E=380V/3N/50Hz), 0=Standard, 1=High Efficiency, 0=R22 (N=R407C), 0=Standard, B=Revision.", "structured_payload": {"parameter_name": "model_nomenclature"}, "evidence_quote": "Y H  A  C  40  C  E  0  1  0    -    0    B\n1  2  3   4   5   6   7  8  9 10  11  12  13\n1 Y\n234 HAC\n5 kW\n6 C H\n7 A 220V  50Hz E\n380V 3N  50Hz\n8 1 0\n9 1 0\n10 0 R22 N R407C\n11\n12 0\n13 A B", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "YHAC-B Operating Limits", "canonical_key_hint": null, "summary": "Outdoor temperature limits: cooling 21~45°C DB, heating -15~15°C DB. Leaving water temperature: cooling 5~12°C, heating 25~45°C. Max water pressure 1.0 MPa.", "structured_payload": {"parameter_name": "operating_limits"}, "evidence_quote": "1 12 DB35\n2 40 45 DB7 /WB6\n3\nY\n4 R407C 2 R22 94%\nR22 103%\n5\n77\n4545\n1122\n103%", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Water Quality Requirements", "canonical_key_hint": null, "summary": "Water quality standards: pH 7.5-8.0, total hardness 4.8-8.5 dH, oxygen content <0.1 ppm, free chlorine <0.5 ppm, etc.", "structured_payload": {"parameter_name": "water_quality"}, "evidence_quote": "PH 25                                          7.5-8.0                                                              7.5-8.0\nTotal hardness                  dH Total hardness                  dH 4.8-8.5                                               Oxygen content                  ppm  Oxygen content                  ppm <0.1", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Water System Cleaning and Passivation", "canonical_key_hint": null, "summary": "After installation, clean the water system with trisodium phosphate or sodium carbonate, then passivate with sodium nitrite or similar inhibitor.", "structured_payload": {"parameter_name": "water_system_cleaning"}, "evidence_quote": "1.\n2.\n3.\n5\na\n4.\nb\nc\n5.\n60%\n1460%60%", "page_hint": 15, "confidence": 0.85}
{"knowledge_type": "application_guidance", "title": "Minimum Clearance for YHAC-B Units", "canonical_key_hint": null, "summary": "Maintain at least 20 cm clearance around the unit for proper airflow and service access.", "structured_payload": {"parameter_name": "minimum_clearance"}, "evidence_quote": "YHAC\n20cm", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "E2ROM Fault", "canonical_key_hint": null, "summary": "E2ROM fault indicates a memory error in the controller.", "structured_payload": {"parameter_name": "fault_code", "code": "E2ROM", "meaning": "Memory error"}, "evidence_quote": "E2ROM", "page_hint": 26, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "Communicating Fault", "canonical_key_hint": null, "summary": "Communicating fault indicates a communication error between controller and other devices.", "structured_payload": {"parameter_name": "fault_code", "code": "COMMUNICATING", "meaning": "Communication error"}, "evidence_quote": "COMMUNICATING", "page_hint": 26, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Temperature Setting Range", "canonical_key_hint": null, "summary": "Temperature setting range is 5~18°C for cooling and 35~45°C for heating, with default 12°C cooling and 40°C heating.", "structured_payload": {"parameter_name": "temp_setting_range"}, "evidence_quote": "5~18\n35~4512\n40", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Analog Input Defaults", "canonical_key_hint": null, "summary": "Analog input defaults: A1=15, A2=32, A3=40, A4=8, A5=15, A6=16.", "structured_payload": {"parameter_name": "analog_input_defaults"}, "evidence_quote": "No:A1\nNo:A2\nNo:A3\nNo:A4\nNo:A5\nNo:A6B\n15\n32\n40\n08\n15\n16", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "ON/OFF Control Logic", "canonical_key_hint": null, "summary": "Pressing ON/OFF toggles unit operation; LED indicates status.", "structured_payload": {"parameter_name": "on_off_control"}, "evidence_quote": "ON/OFF\n(\nOFF )\nON/OFF\nON/OFF\nON/OFF", "page_hint": 28, "confidence": 0.85}
