{"candidate_id": "cand_ecb20792d35552b9", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 8, "chunk_id": "chunk_debd6462af374205", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:water_pipe_diameter_vs_capacity", "structured_payload_candidate": {"parameter_name": "pipe_diameter_by_capacity", "title": "Water pipe diameter vs capacity", "summary": "Pipe diameter selection: 50 kW → DN50, 120 kW → DN80, 230 kW → DN100, 350 kW → DN125, 465 kW → DN150, 580 kW → DN170, 700 kW → DN200."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "8\n吊装示意图以 TCA201为例\n3、水系统的安装\n注意：机组每个模块进出水 管径都是 DN50，接口形式为内螺纹连接。\n机组进出水总管管径请参考如下参数：\n制热量或冷量（KW） 50 120 230 350 465 580 700\n水管管径 DN（mm）  50 80 100 125 150 170 200\n(一) 空调机组配管示意图\n对于多套机组的安装与 单系统机组相似，以两套模块机组为例，现场安装如下\n图所示。\n水量\n调节阀水过\n滤器进水\n......水量\n调节阀水过\n滤器进水\n......\n机组一\n机组二\nTCA机组，多系统的水管配置示意图进水补水\n出水\n放水阀6水流开关检修阀1 压力表\n温度计检修阀3\n排污阀放气阀膨胀水箱\n溢水口\n集\n水\n器\n分\n水\n器压差自\n动调节阀手动阀排水口\n蓄\n水\n箱\n检修阀2水泵过滤器检修阀4\n进水\n出水\n放水阀6水流开关检修阀1 压力表\n温度计检修阀3\n排污阀放气阀\n蓄\n水\n箱\n检修阀2水泵过滤器检修阀4检修阀5\n检修阀5\n单台机组配管与多机组安装一样，参看上图的机组一部分。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_debd6462af374205"], "source_page_nos": [8], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_58c136a00cac1bf8", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 12, "chunk_id": "chunk_d908672dade44a35", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:ideal_water_velocity_in_pipes", "structured_payload_candidate": {"parameter_name": "ideal_water_velocity", "title": "Ideal water velocity in pipes", "summary": "Ideal water velocity: pump outlet 2.4~3.6 m/s, pump inlet 1.2~2.1 m/s, main pipe 1.2~4.5 m/s, riser 0.9~3.0 m/s, branch 1.5~2.1 m/s."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "12 支、吊架的参考距离见下表：\n管径mm <DN25 DN25∽ DN32 DN40∽ DN50 DN70∽ DN80\n间距m 2.0 2.5 3.0 4.0\nc． 管路不论采用什么排列方式，但均要保持 1/1000∽ 3/1000坡度，坡向立管便于管路末端\n排气。两管间距要基本相同并留出保温距离，做到横平竖直，尽量杜绝“ U”形弯，和“门”\n形弯，避免由此造成局部堵塞，排气不畅，影响水系统循环运行。\nd． 在排列凝结水管时要保持0.5％∽1％的坡度，不论末端设备吊装标高多少，管道是否绕梁，\n均不允许抬高，并遵守 就近排放原则，确定落水点，尽量缩短管路，减少 因坡度造成的下\n降量，提高吊顶高度。冷凝水管必须严格保温。\ne． 管路上排气阀设定要根 据现场确定，一般在水平管路末端（管路较长）立管上 端、局部抬\n高处设立，要确保管路系统排气顺畅。\nf． 多层空调管路每层最好 设分路阀，以便水量调节，在管路最低点要设排水阀 ，便于系统检\n修以及冬季不运行时排水，以防冻坏水管。\ng． 采用开式膨胀水箱，水 箱的设置点要高于系统最高点三米左右，水箱的接口 要接在靠近水\n泵回水管上（膨胀水箱也要具有排气阀门）。\n（八） 管路口径\n注意\n在相同的流速下， 管径的大小，影响到系统运行阻力，在条件许可下尽量选择\n较大一些的管径，以 减少系统运行阻力及水泵扬程。 下表是推荐的理想设计参考值。\n水在管内理想流速 m/s\n位置 水泵出口  水泵入口  主管  立管  支管\n流速  2.4∽3.6 1.2∽2.1 1.2∽4.5 0.9∽3.0 1.5∽2.1\n水在管内最大流速m/s\n年运行时数  1500 2000 3000 4000 5000\n流速 4.6 4.3 4.0 3.7 3.0\n水流量与单位长度阻力损失\n管径Dn 15 20 25 32 40 50 70 80 100  125\n流量 L/s 0\n∽\n0.14  0.12\n∽\n0.32  0.22\n∽\n0.60  0.46\n∽\n1.2 0.7\n∽\n1.8 1.4\n∽\n3.6 2.2\n∽\n6 4\n∽\n11 8\n∽\n22 15\n∽\n18\n损失\nKpa/100m  0∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60\n管径与末端设备（风机盘管） 台数可按下表配置，此数据是按照天加风机盘管，\n规格为 TCR300-TCR600 的举例，风盘规格大时取下限，风盘规格小时取上限。其\n它末端设备以实际水流量数据确定水管管径。\n管径 Dn 15 20 25 32 40 50 70 80\n风盘台数 1 1∽ 2 3∽ 5 6∽ 8 9∽ 13 14∽ 20 21∽ 28 29∽ 38\n风盘安装二通阀时必须注意旁通阀的联动，避免水阻力和流量不均。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d908672dade44a35"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1074a32f2713e59e", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 12, "chunk_id": "chunk_d908672dade44a35", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:maximum_water_velocity_by_annual_operating_hours", "structured_payload_candidate": {"parameter_name": "max_water_velocity", "title": "Maximum water velocity by annual operating hours", "summary": "Maximum water velocity: 1500 h → 4.6 m/s, 2000 h → 4.3 m/s, 3000 h → 4.0 m/s, 4000 h → 3.7 m/s, 5000 h → 3.0 m/s."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "12 支、吊架的参考距离见下表：\n管径mm <DN25 DN25∽ DN32 DN40∽ DN50 DN70∽ DN80\n间距m 2.0 2.5 3.0 4.0\nc． 管路不论采用什么排列方式，但均要保持 1/1000∽ 3/1000坡度，坡向立管便于管路末端\n排气。两管间距要基本相同并留出保温距离，做到横平竖直，尽量杜绝“ U”形弯，和“门”\n形弯，避免由此造成局部堵塞，排气不畅，影响水系统循环运行。\nd． 在排列凝结水管时要保持0.5％∽1％的坡度，不论末端设备吊装标高多少，管道是否绕梁，\n均不允许抬高，并遵守 就近排放原则，确定落水点，尽量缩短管路，减少 因坡度造成的下\n降量，提高吊顶高度。冷凝水管必须严格保温。\ne． 管路上排气阀设定要根 据现场确定，一般在水平管路末端（管路较长）立管上 端、局部抬\n高处设立，要确保管路系统排气顺畅。\nf． 多层空调管路每层最好 设分路阀，以便水量调节，在管路最低点要设排水阀 ，便于系统检\n修以及冬季不运行时排水，以防冻坏水管。\ng． 采用开式膨胀水箱，水 箱的设置点要高于系统最高点三米左右，水箱的接口 要接在靠近水\n泵回水管上（膨胀水箱也要具有排气阀门）。\n（八） 管路口径\n注意\n在相同的流速下， 管径的大小，影响到系统运行阻力，在条件许可下尽量选择\n较大一些的管径，以 减少系统运行阻力及水泵扬程。 下表是推荐的理想设计参考值。\n水在管内理想流速 m/s\n位置 水泵出口  水泵入口  主管  立管  支管\n流速  2.4∽3.6 1.2∽2.1 1.2∽4.5 0.9∽3.0 1.5∽2.1\n水在管内最大流速m/s\n年运行时数  1500 2000 3000 4000 5000\n流速 4.6 4.3 4.0 3.7 3.0\n水流量与单位长度阻力损失\n管径Dn 15 20 25 32 40 50 70 80 100  125\n流量 L/s 0\n∽\n0.14  0.12\n∽\n0.32  0.22\n∽\n0.60  0.46\n∽\n1.2 0.7\n∽\n1.8 1.4\n∽\n3.6 2.2\n∽\n6 4\n∽\n11 8\n∽\n22 15\n∽\n18\n损失\nKpa/100m  0∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60\n管径与末端设备（风机盘管） 台数可按下表配置，此数据是按照天加风机盘管，\n规格为 TCR300-TCR600 的举例，风盘规格大时取下限，风盘规格小时取上限。其\n它末端设备以实际水流量数据确定水管管径。\n管径 Dn 15 20 25 32 40 50 70 80\n风盘台数 1 1∽ 2 3∽ 5 6∽ 8 9∽ 13 14∽ 20 21∽ 28 29∽ 38\n风盘安装二通阀时必须注意旁通阀的联动，避免水阻力和流量不均。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d908672dade44a35"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6f6241c74d6778da", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 12, "chunk_id": "chunk_d908672dade44a35", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:pipe_support_spacing", "structured_payload_candidate": {"parameter_name": "pipe_support_spacing", "title": "Pipe support spacing", "summary": "Support spacing: <DN25 → 2.0 m, DN25~DN32 → 2.5 m, DN40~DN50 → 3.0 m, DN70~DN80 → 4.0 m."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "12 支、吊架的参考距离见下表：\n管径mm <DN25 DN25∽ DN32 DN40∽ DN50 DN70∽ DN80\n间距m 2.0 2.5 3.0 4.0\nc． 管路不论采用什么排列方式，但均要保持 1/1000∽ 3/1000坡度，坡向立管便于管路末端\n排气。两管间距要基本相同并留出保温距离，做到横平竖直，尽量杜绝“ U”形弯，和“门”\n形弯，避免由此造成局部堵塞，排气不畅，影响水系统循环运行。\nd． 在排列凝结水管时要保持0.5％∽1％的坡度，不论末端设备吊装标高多少，管道是否绕梁，\n均不允许抬高，并遵守 就近排放原则，确定落水点，尽量缩短管路，减少 因坡度造成的下\n降量，提高吊顶高度。冷凝水管必须严格保温。\ne． 管路上排气阀设定要根 据现场确定，一般在水平管路末端（管路较长）立管上 端、局部抬\n高处设立，要确保管路系统排气顺畅。\nf． 多层空调管路每层最好 设分路阀，以便水量调节，在管路最低点要设排水阀 ，便于系统检\n修以及冬季不运行时排水，以防冻坏水管。\ng． 采用开式膨胀水箱，水 箱的设置点要高于系统最高点三米左右，水箱的接口 要接在靠近水\n泵回水管上（膨胀水箱也要具有排气阀门）。\n（八） 管路口径\n注意\n在相同的流速下， 管径的大小，影响到系统运行阻力，在条件许可下尽量选择\n较大一些的管径，以 减少系统运行阻力及水泵扬程。 下表是推荐的理想设计参考值。\n水在管内理想流速 m/s\n位置 水泵出口  水泵入口  主管  立管  支管\n流速  2.4∽3.6 1.2∽2.1 1.2∽4.5 0.9∽3.0 1.5∽2.1\n水在管内最大流速m/s\n年运行时数  1500 2000 3000 4000 5000\n流速 4.6 4.3 4.0 3.7 3.0\n水流量与单位长度阻力损失\n管径Dn 15 20 25 32 40 50 70 80 100  125\n流量 L/s 0\n∽\n0.14  0.12\n∽\n0.32  0.22\n∽\n0.60  0.46\n∽\n1.2 0.7\n∽\n1.8 1.4\n∽\n3.6 2.2\n∽\n6 4\n∽\n11 8\n∽\n22 15\n∽\n18\n损失\nKpa/100m  0∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60\n管径与末端设备（风机盘管） 台数可按下表配置，此数据是按照天加风机盘管，\n规格为 TCR300-TCR600 的举例，风盘规格大时取下限，风盘规格小时取上限。其\n它末端设备以实际水流量数据确定水管管径。\n管径 Dn 15 20 25 32 40 50 70 80\n风盘台数 1 1∽ 2 3∽ 5 6∽ 8 9∽ 13 14∽ 20 21∽ 28 29∽ 38\n风盘安装二通阀时必须注意旁通阀的联动，避免水阻力和流量不均。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d908672dade44a35"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1e48126333e81aad", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 12, "chunk_id": "chunk_d908672dade44a35", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:condensate_pipe_slope", "structured_payload_candidate": {"parameter_name": "condensate_pipe_slope", "title": "Condensate pipe slope", "summary": "Condensate pipe must maintain a slope of 0.5% to 1%."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "12 支、吊架的参考距离见下表：\n管径mm <DN25 DN25∽ DN32 DN40∽ DN50 DN70∽ DN80\n间距m 2.0 2.5 3.0 4.0\nc． 管路不论采用什么排列方式，但均要保持 1/1000∽ 3/1000坡度，坡向立管便于管路末端\n排气。两管间距要基本相同并留出保温距离，做到横平竖直，尽量杜绝“ U”形弯，和“门”\n形弯，避免由此造成局部堵塞，排气不畅，影响水系统循环运行。\nd． 在排列凝结水管时要保持0.5％∽1％的坡度，不论末端设备吊装标高多少，管道是否绕梁，\n均不允许抬高，并遵守 就近排放原则，确定落水点，尽量缩短管路，减少 因坡度造成的下\n降量，提高吊顶高度。冷凝水管必须严格保温。\ne． 管路上排气阀设定要根 据现场确定，一般在水平管路末端（管路较长）立管上 端、局部抬\n高处设立，要确保管路系统排气顺畅。\nf． 多层空调管路每层最好 设分路阀，以便水量调节，在管路最低点要设排水阀 ，便于系统检\n修以及冬季不运行时排水，以防冻坏水管。\ng． 采用开式膨胀水箱，水 箱的设置点要高于系统最高点三米左右，水箱的接口 要接在靠近水\n泵回水管上（膨胀水箱也要具有排气阀门）。\n（八） 管路口径\n注意\n在相同的流速下， 管径的大小，影响到系统运行阻力，在条件许可下尽量选择\n较大一些的管径，以 减少系统运行阻力及水泵扬程。 下表是推荐的理想设计参考值。\n水在管内理想流速 m/s\n位置 水泵出口  水泵入口  主管  立管  支管\n流速  2.4∽3.6 1.2∽2.1 1.2∽4.5 0.9∽3.0 1.5∽2.1\n水在管内最大流速m/s\n年运行时数  1500 2000 3000 4000 5000\n流速 4.6 4.3 4.0 3.7 3.0\n水流量与单位长度阻力损失\n管径Dn 15 20 25 32 40 50 70 80 100  125\n流量 L/s 0\n∽\n0.14  0.12\n∽\n0.32  0.22\n∽\n0.60  0.46\n∽\n1.2 0.7\n∽\n1.8 1.4\n∽\n3.6 2.2\n∽\n6 4\n∽\n11 8\n∽\n22 15\n∽\n18\n损失\nKpa/100m  0∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60\n管径与末端设备（风机盘管） 台数可按下表配置，此数据是按照天加风机盘管，\n规格为 TCR300-TCR600 的举例，风盘规格大时取下限，风盘规格小时取上限。其\n它末端设备以实际水流量数据确定水管管径。\n管径 Dn 15 20 25 32 40 50 70 80\n风盘台数 1 1∽ 2 3∽ 5 6∽ 8 9∽ 13 14∽ 20 21∽ 28 29∽ 38\n风盘安装二通阀时必须注意旁通阀的联动，避免水阻力和流量不均。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d908672dade44a35"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_00678d2df3b1ffad", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 12, "chunk_id": "chunk_d908672dade44a35", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:water_pipe_slope", "structured_payload_candidate": {"parameter_name": "water_pipe_slope", "title": "Water pipe slope", "summary": "Water pipes must maintain a slope of 1/1000 to 3/1000 towards the riser."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "12 支、吊架的参考距离见下表：\n管径mm <DN25 DN25∽ DN32 DN40∽ DN50 DN70∽ DN80\n间距m 2.0 2.5 3.0 4.0\nc． 管路不论采用什么排列方式，但均要保持 1/1000∽ 3/1000坡度，坡向立管便于管路末端\n排气。两管间距要基本相同并留出保温距离，做到横平竖直，尽量杜绝“ U”形弯，和“门”\n形弯，避免由此造成局部堵塞，排气不畅，影响水系统循环运行。\nd． 在排列凝结水管时要保持0.5％∽1％的坡度，不论末端设备吊装标高多少，管道是否绕梁，\n均不允许抬高，并遵守 就近排放原则，确定落水点，尽量缩短管路，减少 因坡度造成的下\n降量，提高吊顶高度。冷凝水管必须严格保温。\ne． 管路上排气阀设定要根 据现场确定，一般在水平管路末端（管路较长）立管上 端、局部抬\n高处设立，要确保管路系统排气顺畅。\nf． 多层空调管路每层最好 设分路阀，以便水量调节，在管路最低点要设排水阀 ，便于系统检\n修以及冬季不运行时排水，以防冻坏水管。\ng． 采用开式膨胀水箱，水 箱的设置点要高于系统最高点三米左右，水箱的接口 要接在靠近水\n泵回水管上（膨胀水箱也要具有排气阀门）。\n（八） 管路口径\n注意\n在相同的流速下， 管径的大小，影响到系统运行阻力，在条件许可下尽量选择\n较大一些的管径，以 减少系统运行阻力及水泵扬程。 下表是推荐的理想设计参考值。\n水在管内理想流速 m/s\n位置 水泵出口  水泵入口  主管  立管  支管\n流速  2.4∽3.6 1.2∽2.1 1.2∽4.5 0.9∽3.0 1.5∽2.1\n水在管内最大流速m/s\n年运行时数  1500 2000 3000 4000 5000\n流速 4.6 4.3 4.0 3.7 3.0\n水流量与单位长度阻力损失\n管径Dn 15 20 25 32 40 50 70 80 100  125\n流量 L/s 0\n∽\n0.14  0.12\n∽\n0.32  0.22\n∽\n0.60  0.46\n∽\n1.2 0.7\n∽\n1.8 1.4\n∽\n3.6 2.2\n∽\n6 4\n∽\n11 8\n∽\n22 15\n∽\n18\n损失\nKpa/100m  0∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60 10∽\n60\n管径与末端设备（风机盘管） 台数可按下表配置，此数据是按照天加风机盘管，\n规格为 TCR300-TCR600 的举例，风盘规格大时取下限，风盘规格小时取上限。其\n它末端设备以实际水流量数据确定水管管径。\n管径 Dn 15 20 25 32 40 50 70 80\n风盘台数 1 1∽ 2 3∽ 5 6∽ 8 9∽ 13 14∽ 20 21∽ 28 29∽ 38\n风盘安装二通阀时必须注意旁通阀的联动，避免水阻力和流量不均。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d908672dade44a35"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7299edf133a14e10", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 27, "chunk_id": "chunk_0c42e3111d5d41a4", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:minimum_static_pressure_at_return", "structured_payload_candidate": {"parameter_name": "return_static_pressure", "title": "Minimum static pressure at return", "summary": "Static pressure at unit return must be above 5.0 mH2O."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MODULAR AIR-COOLED CHILLER (HEAT PUMP)\n27 5、开机调试\n注意\n在开机试运转前必须对整个空调机组系统进行检查，主要注意以下几方面：\n（一） 检查空调末端设备\n× 检查所有室内末端设备电源接线是否有误，风机转动是否正常\n× 检查室内末端设备进出口处的截止阀是否全部打开\n× 检查室内末端设备水系统内的空气是否排净，如果盘管内有空气，应打开排气阀将其排出\n（二） 检查系统管路\n× 检查系统管路、补水管路、压力表、温 度计是否安装正确\n× 检查机组回水处的静压是否正常 （5.0mH2O以上）\n× 检查系统管路是否清洁，管路中的载冷剂是否充满，空气是否排放干净\n× 检查系统中应开启的阀门是否已全部开启，应关闭的阀门已全部关闭\n× 检查管路系统的保温 和凝结水的排放措施是否良好\n× 检查膨胀水箱、补水装置是否灵敏；排净水管内的空气，开启水泵前，先打开放气阀，看是否有\n水流出。如没有，说明空气未排净，此时不允许开启水泵，应该检查膨胀水箱及补水系统，确实\n做好排气工作。在确认管路注满水后才能开启水泵，要绝对避免在缺水状态下运转\n× 检查水系统过滤器无堵塞现象，使水路畅通无阻\n× 检查水流开关是否正确安装，接线是否正确。\n（三） 检查配电系统\n× 检查所供电源是否与说明书和 机组铭牌上所要求的供电电源一致\n× 检查所有供电和控制线路是否 全部连接到位，是否按接线图正确接线，接地 是否可靠，所有接线\n端子是否全部紧固\n× 检查机组总的进出水感温探头是否采用盲孔安装到位，并能准确感知总进出水温度。\n（四） 检查机组\n× 检查机组外观及机内管路系统是否在运输和搬运过程中遭到损坏\n× 检查机组电气部分连 接线路是否正确，水流开关是否安装连接到控制回路，水泵接触器是否与控\n制回路连锁，机组总的进出水温度探头是否已经连接到相应位置\n× 检查风机扇叶是否与风扇固定板和风扇护网干涉。\n注意\n机组试运行必须由专业人员操作！ 用户请勿尝试自行调试运行， 否则可能造成空调\n系统损坏，严重时还会出现人员伤害事故。 试运行过程中必须注意以下几个方面的\n问题：\na.  当对整个系统进行全面检查确认符合要求后，可进行整体试运转。试运转前，压缩机须\n预热 24小时。（视环境温度而定，冬季气温低则预热时间较长，夏季气温高则预热时间\n较短）\nb.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0c42e3111d5d41a4"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0ff754e02f5ed5fb", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 27, "chunk_id": "chunk_0c42e3111d5d41a4", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:compressor_preheat_time", "structured_payload_candidate": {"parameter_name": "compressor_preheat_time", "title": "Compressor preheat time", "summary": "Compressor must be preheated for 24 hours before trial run."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MODULAR AIR-COOLED CHILLER (HEAT PUMP)\n27 5、开机调试\n注意\n在开机试运转前必须对整个空调机组系统进行检查，主要注意以下几方面：\n（一） 检查空调末端设备\n× 检查所有室内末端设备电源接线是否有误，风机转动是否正常\n× 检查室内末端设备进出口处的截止阀是否全部打开\n× 检查室内末端设备水系统内的空气是否排净，如果盘管内有空气，应打开排气阀将其排出\n（二） 检查系统管路\n× 检查系统管路、补水管路、压力表、温 度计是否安装正确\n× 检查机组回水处的静压是否正常 （5.0mH2O以上）\n× 检查系统管路是否清洁，管路中的载冷剂是否充满，空气是否排放干净\n× 检查系统中应开启的阀门是否已全部开启，应关闭的阀门已全部关闭\n× 检查管路系统的保温 和凝结水的排放措施是否良好\n× 检查膨胀水箱、补水装置是否灵敏；排净水管内的空气，开启水泵前，先打开放气阀，看是否有\n水流出。如没有，说明空气未排净，此时不允许开启水泵，应该检查膨胀水箱及补水系统，确实\n做好排气工作。在确认管路注满水后才能开启水泵，要绝对避免在缺水状态下运转\n× 检查水系统过滤器无堵塞现象，使水路畅通无阻\n× 检查水流开关是否正确安装，接线是否正确。\n（三） 检查配电系统\n× 检查所供电源是否与说明书和 机组铭牌上所要求的供电电源一致\n× 检查所有供电和控制线路是否 全部连接到位，是否按接线图正确接线，接地 是否可靠，所有接线\n端子是否全部紧固\n× 检查机组总的进出水感温探头是否采用盲孔安装到位，并能准确感知总进出水温度。\n（四） 检查机组\n× 检查机组外观及机内管路系统是否在运输和搬运过程中遭到损坏\n× 检查机组电气部分连 接线路是否正确，水流开关是否安装连接到控制回路，水泵接触器是否与控\n制回路连锁，机组总的进出水温度探头是否已经连接到相应位置\n× 检查风机扇叶是否与风扇固定板和风扇护网干涉。\n注意\n机组试运行必须由专业人员操作！ 用户请勿尝试自行调试运行， 否则可能造成空调\n系统损坏，严重时还会出现人员伤害事故。 试运行过程中必须注意以下几个方面的\n问题：\na.  当对整个系统进行全面检查确认符合要求后，可进行整体试运转。试运转前，压缩机须\n预热 24小时。（视环境温度而定，冬季气温低则预热时间较长，夏季气温高则预热时间\n较短）\nb.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0c42e3111d5d41a4"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2c04860742b6cd18", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 2, "chunk_id": "chunk_a7e399e58c744c05", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:minimum_ambient_temperature_for_standard_cooling", "structured_payload_candidate": {"parameter_name": "min_cooling_ambient", "title": "Minimum ambient temperature for standard cooling", "summary": "Standard unit cannot operate in cooling mode when ambient temperature is below 16°C."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2一．安全注意事项\n◆操作机组之前，请详细阅读所有“安全注意事项”。\n◆“安全注意事项”内列举各种与安全有关的重要事项，恳请严加遵守。\n1．本手册内使用的符号\n警告：必须遵守本警告内容，以免使用者操作不当可能导致的人身伤害。\n防触电：此标记适用于电气安装、维修等操作。只有有经验的合格电工才能\n进行本系统的接线工作。\n注意：必须遵守本注意内容，以免使用者操作不当可能导致的空调机损坏。\n2．安装注意事项\n警告\n² 请安装漏电断路器。\n² 用户切勿尝试自行安装，如安装不当， 可能造成漏水、触电、火灾。\n² 必须安装接地线——接地线不要接在煤气管、自来水 管、避雷针等上。如果接地线\n安装不当，易造成触电事故。\n注意\n² 机组在安装前必须做好基础平台，以确保机组平稳运行。\n² 使用由本公司指定的 附件，并向制造商或授权经销商 要求提供安装、技术服务。\n² 主控制器必须与机组采用同一供电电 源系统，控制数据线应与供电电源线相隔离，\n以防干扰。\n3．使用注意事项\n警告\n² 不可将手指或别的东西插入出风口、进 风口，以避免受伤害或损坏空调机 。\n² 不可损坏电源线，不可以拔出或插入电源插头来开关空调机。\n² 不要直接用水冲洗空调机，否则易造成触电或其它事故。\n注意\n² 要保证空调进出风畅通；请不要 频繁开关机，空调可能因频繁启动受损。\n² 用户切勿尝试自行修理，如修理不当可导致机组运行故障或烧坏； 用户如有修理需要，\n敬请联系当地分公司或授权经销商。\n注意：\nn 机组长时间不运行及冬季不运行时，必须放尽系统中的水；\nn 冬季时，必须放尽热回收机组热回收套管内的水；\nn 不同型号机组冷媒可能不一样，必须以机组铭牌为准，避免冷媒混用；\nn 标准机组在环境温度低于 16℃时不可以制冷运行，如果需要在环境温度低于\n16℃时制冷运行，请选择常年制冷型冷水机组。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a7e399e58c744c05"], "source_page_nos": [2], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_270144e9d8b72f50", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 6, "chunk_id": "chunk_14c51b1d9f004736", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:foundation_load_capacity", "structured_payload_candidate": {"parameter_name": "foundation_load_capacity", "title": "Foundation load capacity", "summary": "Foundation must withstand a load of not less than 500 kg/m²."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "6五．安装与调试\n1、安装基础图\n机组直接平放在机座上，机 座可用水泥预浇，预留排水道。也可用角钢制做托\n架、加防震橡胶垫，置于地面或屋顶平面。机座表面必须水平。\n机组基础图的制作以下为例：\nTCA301模块 TCA201模块\n进水\n出水\n1023 1073 1073 1030 1030 980\n1023+1073*b 980+1030*a\n2206150 100\n100\n工字钢 20a号橡胶垫排水沟C20以上\n混凝土\n一、工字钢基础图\n说明：\n1、该安装基础图是以 TCA201和TCA301模块化拼装为例；\n2、a代表 TCA201型号模块数量、b 代表 TCA301型号模块数量；\n3、基础为钢筋混凝土结构或槽钢架，可承受重压不小于 500kg/m²以上；\n4、机组底座与地基之间增加橡胶减振垫或减振器，厚度不小于 20mm；\n5、机组与地基之间采用 M10的螺栓固定；\n6、地基表面必须水平，地基四周需要预留排水沟。\n2、机组的安装\n(一) 安装位置选择\n本机组可安装于已经制作好机组地基的地面、阳台、屋顶、专用平台或其他任\n何便于安装并可承受机组运行重量的地方，但请必须注意以下要求：\nA：机组应与周围物体保持1.8米以上距离，保证机组有良好的通风条件，便于安装与维护。\nB：供回水总管安装距机组应保证 1米以上距离，以便于日常维护。\nC：为保证机组正常运行，机组应尽量避免日晒、雨淋。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_14c51b1d9f004736"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1547cdca7f87a456", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 6, "chunk_id": "chunk_14c51b1d9f004736", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:vibration_pad_thickness", "structured_payload_candidate": {"parameter_name": "vibration_pad_thickness", "title": "Vibration pad thickness", "summary": "Rubber vibration pads between unit base and foundation must be at least 20 mm thick."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "6五．安装与调试\n1、安装基础图\n机组直接平放在机座上，机 座可用水泥预浇，预留排水道。也可用角钢制做托\n架、加防震橡胶垫，置于地面或屋顶平面。机座表面必须水平。\n机组基础图的制作以下为例：\nTCA301模块 TCA201模块\n进水\n出水\n1023 1073 1073 1030 1030 980\n1023+1073*b 980+1030*a\n2206150 100\n100\n工字钢 20a号橡胶垫排水沟C20以上\n混凝土\n一、工字钢基础图\n说明：\n1、该安装基础图是以 TCA201和TCA301模块化拼装为例；\n2、a代表 TCA201型号模块数量、b 代表 TCA301型号模块数量；\n3、基础为钢筋混凝土结构或槽钢架，可承受重压不小于 500kg/m²以上；\n4、机组底座与地基之间增加橡胶减振垫或减振器，厚度不小于 20mm；\n5、机组与地基之间采用 M10的螺栓固定；\n6、地基表面必须水平，地基四周需要预留排水沟。\n2、机组的安装\n(一) 安装位置选择\n本机组可安装于已经制作好机组地基的地面、阳台、屋顶、专用平台或其他任\n何便于安装并可承受机组运行重量的地方，但请必须注意以下要求：\nA：机组应与周围物体保持1.8米以上距离，保证机组有良好的通风条件，便于安装与维护。\nB：供回水总管安装距机组应保证 1米以上距离，以便于日常维护。\nC：为保证机组正常运行，机组应尽量避免日晒、雨淋。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_14c51b1d9f004736"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_49f187c218d842b6", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 6, "chunk_id": "chunk_14c51b1d9f004736", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:anchor_bolt_size", "structured_payload_candidate": {"parameter_name": "anchor_bolt_size", "title": "Anchor bolt size", "summary": "Use M10 bolts to fix the unit to the foundation."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "6五．安装与调试\n1、安装基础图\n机组直接平放在机座上，机 座可用水泥预浇，预留排水道。也可用角钢制做托\n架、加防震橡胶垫，置于地面或屋顶平面。机座表面必须水平。\n机组基础图的制作以下为例：\nTCA301模块 TCA201模块\n进水\n出水\n1023 1073 1073 1030 1030 980\n1023+1073*b 980+1030*a\n2206150 100\n100\n工字钢 20a号橡胶垫排水沟C20以上\n混凝土\n一、工字钢基础图\n说明：\n1、该安装基础图是以 TCA201和TCA301模块化拼装为例；\n2、a代表 TCA201型号模块数量、b 代表 TCA301型号模块数量；\n3、基础为钢筋混凝土结构或槽钢架，可承受重压不小于 500kg/m²以上；\n4、机组底座与地基之间增加橡胶减振垫或减振器，厚度不小于 20mm；\n5、机组与地基之间采用 M10的螺栓固定；\n6、地基表面必须水平，地基四周需要预留排水沟。\n2、机组的安装\n(一) 安装位置选择\n本机组可安装于已经制作好机组地基的地面、阳台、屋顶、专用平台或其他任\n何便于安装并可承受机组运行重量的地方，但请必须注意以下要求：\nA：机组应与周围物体保持1.8米以上距离，保证机组有良好的通风条件，便于安装与维护。\nB：供回水总管安装距机组应保证 1米以上距离，以便于日常维护。\nC：为保证机组正常运行，机组应尽量避免日晒、雨淋。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_14c51b1d9f004736"], "source_page_nos": [6], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_009766576668df59", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 11, "chunk_id": "chunk_6e2b7bc0301444b2", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:expansion_tank_height_requirement", "structured_payload_candidate": {"parameter_name": "expansion_tank_height", "title": "Expansion tank height requirement", "summary": "Expansion tank must be installed about 3 m above the highest point of the water system."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MODULAR AIR-COOLED CHILLER (HEAT PUMP)\n11\n（五） 排气阀的安装\n自动排气阀的作用是排除 水系统内的空气，使机组能正常的 工作。安装在系统\n最高点，在局部高度处同样需要设置排气阀，关键是排除系统内可能的空气。\n（六）膨胀水箱的安装\n膨胀水箱的作用主要是 适应温度变化时水容积变化、稳定系统的压力、补充系\n统的水量。一般安装在低压管（水泵吸入侧），高度必须高于系统内的水管路最高\n处3米左右，保证水泵吸入口正压，使机组能 正常的工作。膨胀水箱应保温防冻，\n避免冬季因环境温度过低而造成水结冰，失去膨胀水箱的应有功能。\n其容量按以下公式计算：\n膨胀水箱容积V=(0.03∽ 0.034)Vc       Vc —系统水容量\n（七） 水管管路的安装\n机组进出水总管：\n进出水总管管路安装时与机组距离及开口尺寸参见机组布局示意图。需要在每\n个模块对应的进出水口位置开孔， 焊接 DN50的水管，水管与机组连接端留外螺纹，\n以便与机组出来的活接头对接。所有管路安装完后需要先打压测试后整体保温。\n注意\n异程安装时，为水量分配均匀， 每个模块的进水管需要安装调节流量 的手动闸\n阀；所有模块的出水管下 部都需要安装放水孔，便于冬季排水。\n其它水管：\n管路安装的好坏直接影响到空调机组的使用效果， 在安装管路时必须寻找合格\n的安装队，不得自行安装，安装必须符合行业标准，以下是对管路安装的建议：\na． 水管管路安装要依据末端 设备吊装高度及梁底高度而定，安装高度确定管路标 高及排列形\n式，排列形式一般有平行和错位排列两种，在条件允许的情况下，最好采用错位排列。\nb． 管道固定一般采用支、 吊架固定，支、吊架的形式及固定方式参照国家安装 标准图集，结\n合现场条件确定，管 道与支、吊架之间采用木块或其它隔热材料隔离，以防止产生冷桥。警告\n水流开关安装后，必须接线 调试，工程\n施工人员在水系统安装完毕后，需要将水流\n开关的线接到控制盒内相应的接线端子上，\n在开机前必须验证流量开关的可靠性。\n调节螺丝\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_6e2b7bc0301444b2"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_05db2b2c2dce48e2", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 10, "chunk_id": "chunk_5b2dfcfd9aff44cc", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:flow_switch_straight_pipe_requirement", "structured_payload_candidate": {"parameter_name": "flow_switch_straight_pipe", "title": "Flow switch straight pipe requirement", "summary": "Flow switch must be installed on a straight pipe section with length >5 times pipe diameter before and after."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "10 为达到上面要求的水容量，一般的场所都需要增加一个蓄能水箱，蓄水箱都需\n要增加折流板，避免水流短路，一般如下：\nb) 水流开关的安装\n水流开关为 1寸外螺纹，需要在出水总管上焊接 1寸内螺纹管接头后安装，水\n流开关必须竖直向上，安装在直管段，直管段长度前后必须大于 5倍管径。（详细\n安装方式请参考水流开关随机配带的说明书）。风冷冷热水机组水 流开关必须安装\n在机组出水总管路上，以 便确保机组正常运行时有足够水流通， 从而防止机组运行\n时水流不足或无水而将水侧换热器冻坏。\n42\n31\n向上\n水流开关及流向片的安装方法 ：\n流向≥ ≥流向三通\n水平管路\n尺寸“A”必须是从最近的弯头、阀或\n其它管道节流器处算起。\n＞ ＜\n流向杆\n1\"流向片 2\"3\"螺钉\n垫片\n水流向\n水流开关现场调试步骤：\na. 机组调试时，先将不同机组间水流量调节均匀，以每个模块出水温度一致（±1℃）作为判\n断依据；\nb. 机组间水流量均匀后，记录机组的总进出水温度，并计算进出温度差；\nc. 关小水系统总水管上的阀门，使总出水温变化值为上述记录温度差的1/3，即不在继续关小\n阀门，例如假设机组间水流量调节均匀后，总进出水温度差为 6℃，则关小阀门开度后，进\n出水温度差为 8℃，应保证前后两次计算总进出水温度差时运行的压缩机数量相同；\nd. 将水流开关流量调节螺丝朝流量减小的方向缓慢调节，如下图所示，直到水 流开关动作报\n警保护，则不再继续调小，最后将水流开关保护盖固定好。  水流方向\n如右图所示，水流开关件由水流开关控制器 1、膜\n片4、水流开关接头2及一节短管3组成。当有水\n通过时，水流冲击膜片，膜片带动水流开关动作，\n使水流开关闭合，电路闭合；当没有水流通过或水\n流量很小的时候，会使电路断开，机组保护。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5b2dfcfd9aff44cc"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_665ab02a46c51ec9", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 13, "chunk_id": "chunk_584a2fc43b3246fd", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:maximum_two_way_valve_installation_ratio", "structured_payload_candidate": {"parameter_name": "two_way_valve_ratio", "title": "Maximum two-way valve installation ratio", "summary": "If two-way valves are installed without bypass, the number must not exceed 50% of total terminals."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MODULAR AIR-COOLED CHILLER (HEAT PUMP)\n13  注意\n末端安装二通阀而又没有安装联动旁通阀时，要 求二通阀的安装数量不能超过\n总末端数量的 50%！防止部分负荷工况下二通阀关闭的数量太多， 造成水阻力偏大、\n水流量不足，机组无法正常工作。\n（九）水系统其他部件的选型\na． 截止阀：\n按水管管径确定阀门，一般选阀接管管径和水管管径一致\nb． 水过滤器：\n其作用是过滤水系统内的杂质，防止损坏水侧换热器，≥20 目\nc． 止回阀：\n其作用是防止水倒流时损坏水泵，接口与水泵进出口口径一致\nd． 旁通阀：\n其作用是清洗管路时，防止杂质冲破过滤网而损坏水侧换热器，并能和室内盘\n管二通阀联用，调 节水流量，让多余的冷冻水从旁道进入机组，防止因为水量的减\n少而损坏蒸发器。推荐使用压差旁通阀（和室内末端设备二通阀同时使用）\n（十）试压与冲洗\na． 管道试压的试压压力要大于工作压力 1.25倍，但不得小于 0.6Mpa，保压5分\n钟，压降不大于0.02Mpa，系统检查无渗漏为 合格。\nb． 水压试验时不得在气 温低于 5℃时进行，试压用压力表经检验合格 ，精度不低\n于1.5级，满刻度值为最大被测压力的 1.5∽2倍。\nc． 试压时从系统低处加水，高处排气，试压要缓慢均匀进水达到压力后，停止泵\n运转，检查系统，不得带压进行修补工作。\nd． 试压合格后，对水管管路反复冲洗 （注意不要经过空调主机和末端设备） ，直到\n排水不带泥沙、铁屑等杂质，且水不混浊为合格。\ne． 试压冲洗后请先清洗总管进水过滤器，水泵入口过滤器，然后拆开主机进水侧\n检修板，清洗机组进水支管配带的水过滤器，清洗后安装好并检漏。\n（十一）施工注意事项\n注意\na． 水系统应按本说明书所示的配管方法配管，并按照水暖管道施工标准正确施工。\nb． 按机组给出的配管尺寸及机组的水流量和 制冷量选取相应的干管直径。\nc． 室内末端设备的连接推荐采用换向回水（同程接管）方式进行连接，以保证水量均匀分配。\nd． 在配管的设计和施 工中应避免空气滞留于系统管道内，供水和回水管的最高处应设置自动\n排气阀，以便于排除系统内的空气。\ne． 机组进水口处必须安装 Y型水过滤器，以防止水系统内的污物堵塞 水侧换热器。安装时注\n意流向，必须在Y型水过滤器两端加装截止阀，以便拆卸清洗过滤器。\nf． 机组进出水管处应安装温度计和压力表，以便于检查机组运行状态。\ng． 机组进出水管处应 安装放水阀，以便在冬季长时间停止使用时，从两处放水口同时放出机\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_584a2fc43b3246fd"], "source_page_nos": [13], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_80f033cc42020af7", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 9, "chunk_id": "chunk_369b50b73c7a4b04", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:pump_installation_pressure_threshold", "structured_payload_candidate": {"parameter_name": "pump_pressure_threshold", "title": "Pump installation pressure threshold", "summary": "If pump outlet pressure exceeds 0.8 MPa, install pump on the outlet header to avoid damage."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MODULAR AIR-COOLED CHILLER (HEAT PUMP)\n9注意：\n1） 机组的水流量要求在无论何时，只要机组运行的情况下都不得小于铭牌标定的要求值（在\n过渡季节更要保证水流量，过渡季节冷凝温度低，制冷效果好，机组流量更需要充分保证，\n以免出水温度过低机组频繁启停）；\n2） 水流开关作随机配件，现场必须安装于系统 出水总管，并按要求调节好开关量，同时接入\n控制系统；\n3） 机组水系统安装完毕后，关 闭检修阀 1、2，打开检修阀 5，运行水泵，然后清洗水过滤器，\n确保水路系统干净后，将水管接入主机，准备正常运行；\n4） 水泵必须根据流量 及所需扬程选择，水 泵一般安装在机组进水总管上 ，当水泵出口压力大\n于0.8MPa时，为避免大压力对机组损坏，此时建议装在出水总管 上；\n5） 压差自动调节器可以使整个系统的工作更 加稳定；\n6） 分水器和集水器的设置使各支路 的水量分配更合理 ；\n7） 机组每个进水支管需安装水过滤器，且调试完毕需要清理，对于带有双层过滤网的过滤器，\n在清洗完毕后需将细滤网拆除，避免水阻力过大导致水流量不足；\n8） 机组每个出水支管需要安装水量调节阀 ，以调节进入每个机组的水流量一致 ；\n9） 当模块组合为 TCA301+TCA201 时特别要注意调节水量调节阀保证机组进出水流量 为要求\n的流量值，一般单个模块的进出水温差为 5℃；\n10）如果选择辅助电加热等辅助热源 ，请安装在机组出水总管；\n11）为保证水阻力平衡，机组水系统 请按照同程安装；\n12）阀 1、2、3、4作为检修阀使用，阀5系统初次调试清洗管道，或对末端和管道实施水处理\n工程时使用，此时将阀门1、2关闭，3、4、5和水泵开启即可，6为排水阀。\n注意\n水质要求：为避免腐蚀和堵塞机组的水系统， 请确保注入的水必须清洁，要求\n水系统内水的 PH值在 7.5～9.0之间，如果水系统内存在油、 盐、酸性气体或液体，\n这些物质会导致系统性能下降， 甚至损坏机组，导致机组运行故障。 水系统内水中\n钙镁离子含量需要低于 150mg/L，氯离子含量需要低于 300mg/L(推荐)。水在进入\n机组换热器之前应该进行水质的检查， 如水质达不到空调用水的要求，需要进行水\n质处理，相关水处理可参照标准 《工业循环冷却水处理设计规范》 或其它相关标准。\na) 蓄能水箱的安装\n为保证出水温度控制精度、稳定度及机组安全运行的考虑，系统必须保 持一个\n最小水容积，这样可以避免机组内部压缩机频繁增减载， 延长机组使用寿命。 为避\n免损坏压缩机，控制器限制频繁启停机组，压缩机一个小时启动不能超过 6次。\n系统最小水总容积可以近似的采用以下方式计算：\nV：系统最小水容积，L\nTs：控制器启停最短时间间隔，一小时不超过 6次，取10\nTD：控制器启停温度差间隔，取2℃\nH1：机组最小卸载负荷， TCA201取33， TCA301取50\nH2：末端最小负荷，按照实际情况取值\n这是一个模块的计算方式，多个模块按 照模块数量叠加。 V = Ts\n*14.17\nTD\nH1-H2 + TD\nH2\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_369b50b73c7a4b04"], "source_page_nos": [9], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_af3af5b1666dbdc2", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 33, "chunk_id": "chunk_5d9ef8807d564df5", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:auxiliary_heater_minimum_specific_power", "structured_payload_candidate": {"parameter_name": "aux_heater_min_power", "title": "Auxiliary heater minimum specific power", "summary": "Auxiliary heater specification must not be less than 0.2 kW per kW of heating capacity."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MODULAR AIR-COOLED CHILLER (HEAT PUMP)\n33 Y 从能量平衡角度上看，表中左边空格处对应状况不需用辅助加热器；但为保\n证主机运行顺利，以 提高主机使用寿命，建议室外气温≤2 ℃时，都须配置辅\n助加热器。\nY 选配辅助加热器时，规格不可小于 0.2KW/KW，否则在环境温度较低时，水\n路系统的热损失可能会大到足以抵消加热器之热量的程度，导致加热器达不\n到预期效果。\nY 上表为每 KW制热量在相应室内外温度条件下需选配的辅助加热器功率。\n2、安装及使用说明\n风冷热泵机组在冬天制热运行时，其制热量的大小随室外环境 温度的下降而衰\n减，为了配合风冷热泵机机组运行而加装辅助电加热器。在工程安装时， 将其并联\n在机组出水口管路上，如下图所示：\n辅助电加热器的电控箱出厂机组不配置， 只配备电加热输出信号，启动柜由客\n户提供。  电加热的电源接线参考电加热配带电路图，电加热交流接触器线圈一端\n需要接在主机模块电控箱电加热相应端子上（详细参看机组一的接线图纸） 。\n备注：标准机组我司不配备辅助电加热，需要请在订单中注明。辅助电加热启\n动电控箱由用户提供。\n阀门1\n阀门3进水口 阀门2出水口TCA机组出水口\n电加热器筒体\n在夏天制冷运行时，为了减小管路水压力降的损失，应将阀门 1打开，关闭阀门 2\n和阀门 3。让机组冷冻水不流经辅助电加热器。 而在冬天制热运行时，打开阀门 2\n和3，关闭阀门 1，让机组出来的热水流经辅助 电加热器并在通电后向机组的热水\n补充热量使其水温上升，送至客户末端。\n注意：\n调试时应将机组水阀打开， 打开循环水泵，排出系统中空气， 再通电调试，以\n免烧坏电热元件，不使用时，将筒体中的水放尽，以免冻坏筒体或生锈。\n三、联锁控制器\n标准机组出厂配备联锁控制接口，用 户选用联锁控制器，接线正确后，可实现\n室内末端与主机的联锁控制。单联锁控制器可与 8台末端联控，两个可以带 15台\n末端，依次类推。\n要使用联锁控制器，末端设备必须使用温控器。\n通过连锁控制器来实现主机与末端联控时，主机与末端设备接线示意图如下：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5d9ef8807d564df5"], "source_page_nos": [33], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_285366a27f05a102", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 33, "chunk_id": "chunk_5d9ef8807d564df5", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:auxiliary_heater_ambient_temperature_threshold", "structured_payload_candidate": {"parameter_name": "aux_heater_ambient_threshold", "title": "Auxiliary heater ambient temperature threshold", "summary": "It is recommended to configure auxiliary heater when outdoor temperature ≤2°C."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MODULAR AIR-COOLED CHILLER (HEAT PUMP)\n33 Y 从能量平衡角度上看，表中左边空格处对应状况不需用辅助加热器；但为保\n证主机运行顺利，以 提高主机使用寿命，建议室外气温≤2 ℃时，都须配置辅\n助加热器。\nY 选配辅助加热器时，规格不可小于 0.2KW/KW，否则在环境温度较低时，水\n路系统的热损失可能会大到足以抵消加热器之热量的程度，导致加热器达不\n到预期效果。\nY 上表为每 KW制热量在相应室内外温度条件下需选配的辅助加热器功率。\n2、安装及使用说明\n风冷热泵机组在冬天制热运行时，其制热量的大小随室外环境 温度的下降而衰\n减，为了配合风冷热泵机机组运行而加装辅助电加热器。在工程安装时， 将其并联\n在机组出水口管路上，如下图所示：\n辅助电加热器的电控箱出厂机组不配置， 只配备电加热输出信号，启动柜由客\n户提供。  电加热的电源接线参考电加热配带电路图，电加热交流接触器线圈一端\n需要接在主机模块电控箱电加热相应端子上（详细参看机组一的接线图纸） 。\n备注：标准机组我司不配备辅助电加热，需要请在订单中注明。辅助电加热启\n动电控箱由用户提供。\n阀门1\n阀门3进水口 阀门2出水口TCA机组出水口\n电加热器筒体\n在夏天制冷运行时，为了减小管路水压力降的损失，应将阀门 1打开，关闭阀门 2\n和阀门 3。让机组冷冻水不流经辅助电加热器。 而在冬天制热运行时，打开阀门 2\n和3，关闭阀门 1，让机组出来的热水流经辅助 电加热器并在通电后向机组的热水\n补充热量使其水温上升，送至客户末端。\n注意：\n调试时应将机组水阀打开， 打开循环水泵，排出系统中空气， 再通电调试，以\n免烧坏电热元件，不使用时，将筒体中的水放尽，以免冻坏筒体或生锈。\n三、联锁控制器\n标准机组出厂配备联锁控制接口，用 户选用联锁控制器，接线正确后，可实现\n室内末端与主机的联锁控制。单联锁控制器可与 8台末端联控，两个可以带 15台\n末端，依次类推。\n要使用联锁控制器，末端设备必须使用温控器。\n通过连锁控制器来实现主机与末端联控时，主机与末端设备接线示意图如下：\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5d9ef8807d564df5"], "source_page_nos": [33], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_81f3071f5e38a269", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 15, "chunk_id": "chunk_32209f688c714295", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:rated_current_for_tca201", "structured_payload_candidate": {"parameter_name": "rated_current_TCA201", "title": "Rated current for TCA201", "summary": "Total rated current for TCA201 is 45 A."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MODULAR AIR-COOLED CHILLER (HEAT PUMP)\n15 注意\n☆ 单个模块的额定电流参考后表，标准机组额定工作电压为380V/3N~/50Hz ；\n☆ Q0和（Q1/Q2/Q3）为空气开关，空气开关建议选D型；\n☆ Q0和（Q1/Q2/Q3）可任选一种使用；选（Q1/Q2/Q3 ）可方便单模块的维护；\n☆ 现场安装时，因考虑水泵等其它负载，需根据实际选定空气开关/电线/铜排等;\n☆ 铜排为上下安装，参见铜排安装示意图；\n☆ 两个模块以下可不需铜排；\n☆ 该电气接线图为工厂建议，图中原器件为现场提供，出厂机器不配带。\n警告\n为确保人身安全，请依据电工法规给机组做接地线处理。\n警告\n本机组采用涡旋式制冷压缩机， 绝对不允许反向运转， 应注意经常检查机组的供电\n电源情况、电气配件是否正常工作； 定期检查空气侧换热器的洁净程度， 根据实际\n情况清洗空气侧热交换器；机组运行时切勿随意关闭室内末端设备的进出水阀门，\n以免影响机组正常运行，造成主机内部换热器的损坏。\n（三） 配线\n建议用户按下表选配机组电源进线线径， （聚氯乙烯护套软线的型号为 XF或XLF）。\n机组型号 总额定电流  主电源配线 mm2 至每一模块电源配线  mm2 铜排规格\nA BVR（聚氯乙烯护套软线）  A×B\nTCA201 45 16\n至TCA201电源配线 16mm2；\n至TCA301电源配线 20mm2 铜排截面积\nA×B不得小\n于主电源配\n线的平方数  TCA301 65 20\nTCA202 85 25\nTCA201+301  105 30\nTCA203 125 35\nTCA202+301  145 45\nTCA204 165 50\nTCA203+301  185 60\nTCA205 205 70\nTCA206 245 95\nTCA207 285 120\nTCA208 325 145\nTCA209 365 180\nTCA210 405 235\nTCA211 445 270\nTCA212 485 300\nTCA209+303  545 350\nTCA206+306  605 375\nTCA203+309  665 400\nTCA312 725 430\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_32209f688c714295"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3809e6b2d8707a89", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 15, "chunk_id": "chunk_32209f688c714295", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:rated_current_for_tca301", "structured_payload_candidate": {"parameter_name": "rated_current_TCA301", "title": "Rated current for TCA301", "summary": "Total rated current for TCA301 is 65 A."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MODULAR AIR-COOLED CHILLER (HEAT PUMP)\n15 注意\n☆ 单个模块的额定电流参考后表，标准机组额定工作电压为380V/3N~/50Hz ；\n☆ Q0和（Q1/Q2/Q3）为空气开关，空气开关建议选D型；\n☆ Q0和（Q1/Q2/Q3）可任选一种使用；选（Q1/Q2/Q3 ）可方便单模块的维护；\n☆ 现场安装时，因考虑水泵等其它负载，需根据实际选定空气开关/电线/铜排等;\n☆ 铜排为上下安装，参见铜排安装示意图；\n☆ 两个模块以下可不需铜排；\n☆ 该电气接线图为工厂建议，图中原器件为现场提供，出厂机器不配带。\n警告\n为确保人身安全，请依据电工法规给机组做接地线处理。\n警告\n本机组采用涡旋式制冷压缩机， 绝对不允许反向运转， 应注意经常检查机组的供电\n电源情况、电气配件是否正常工作； 定期检查空气侧换热器的洁净程度， 根据实际\n情况清洗空气侧热交换器；机组运行时切勿随意关闭室内末端设备的进出水阀门，\n以免影响机组正常运行，造成主机内部换热器的损坏。\n（三） 配线\n建议用户按下表选配机组电源进线线径， （聚氯乙烯护套软线的型号为 XF或XLF）。\n机组型号 总额定电流  主电源配线 mm2 至每一模块电源配线  mm2 铜排规格\nA BVR（聚氯乙烯护套软线）  A×B\nTCA201 45 16\n至TCA201电源配线 16mm2；\n至TCA301电源配线 20mm2 铜排截面积\nA×B不得小\n于主电源配\n线的平方数  TCA301 65 20\nTCA202 85 25\nTCA201+301  105 30\nTCA203 125 35\nTCA202+301  145 45\nTCA204 165 50\nTCA203+301  185 60\nTCA205 205 70\nTCA206 245 95\nTCA207 285 120\nTCA208 325 145\nTCA209 365 180\nTCA210 405 235\nTCA211 445 270\nTCA212 485 300\nTCA209+303  545 350\nTCA206+306  605 375\nTCA203+309  665 400\nTCA312 725 430\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_32209f688c714295"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_91da61dbdede5b7e", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 15, "chunk_id": "chunk_32209f688c714295", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:main_power_cable_size_for_tca201", "structured_payload_candidate": {"parameter_name": "power_cable_TCA201", "title": "Main power cable size for TCA201", "summary": "Main power cable size for TCA201 is 16 mm²."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MODULAR AIR-COOLED CHILLER (HEAT PUMP)\n15 注意\n☆ 单个模块的额定电流参考后表，标准机组额定工作电压为380V/3N~/50Hz ；\n☆ Q0和（Q1/Q2/Q3）为空气开关，空气开关建议选D型；\n☆ Q0和（Q1/Q2/Q3）可任选一种使用；选（Q1/Q2/Q3 ）可方便单模块的维护；\n☆ 现场安装时，因考虑水泵等其它负载，需根据实际选定空气开关/电线/铜排等;\n☆ 铜排为上下安装，参见铜排安装示意图；\n☆ 两个模块以下可不需铜排；\n☆ 该电气接线图为工厂建议，图中原器件为现场提供，出厂机器不配带。\n警告\n为确保人身安全，请依据电工法规给机组做接地线处理。\n警告\n本机组采用涡旋式制冷压缩机， 绝对不允许反向运转， 应注意经常检查机组的供电\n电源情况、电气配件是否正常工作； 定期检查空气侧换热器的洁净程度， 根据实际\n情况清洗空气侧热交换器；机组运行时切勿随意关闭室内末端设备的进出水阀门，\n以免影响机组正常运行，造成主机内部换热器的损坏。\n（三） 配线\n建议用户按下表选配机组电源进线线径， （聚氯乙烯护套软线的型号为 XF或XLF）。\n机组型号 总额定电流  主电源配线 mm2 至每一模块电源配线  mm2 铜排规格\nA BVR（聚氯乙烯护套软线）  A×B\nTCA201 45 16\n至TCA201电源配线 16mm2；\n至TCA301电源配线 20mm2 铜排截面积\nA×B不得小\n于主电源配\n线的平方数  TCA301 65 20\nTCA202 85 25\nTCA201+301  105 30\nTCA203 125 35\nTCA202+301  145 45\nTCA204 165 50\nTCA203+301  185 60\nTCA205 205 70\nTCA206 245 95\nTCA207 285 120\nTCA208 325 145\nTCA209 365 180\nTCA210 405 235\nTCA211 445 270\nTCA212 485 300\nTCA209+303  545 350\nTCA206+306  605 375\nTCA203+309  665 400\nTCA312 725 430\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_32209f688c714295"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0d6695e56c6592ce", "domain_id": "hvac", "doc_id": "doc_0371153090604c09", "doc_name": "【天加 】空调模块机组安装操作手册（22页）.pdf", "page_no": 15, "chunk_id": "chunk_32209f688c714295", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:main_power_cable_size_for_tca301", "structured_payload_candidate": {"parameter_name": "power_cable_TCA301", "title": "Main power cable size for TCA301", "summary": "Main power cable size for TCA301 is 20 mm²."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MODULAR AIR-COOLED CHILLER (HEAT PUMP)\n15 注意\n☆ 单个模块的额定电流参考后表，标准机组额定工作电压为380V/3N~/50Hz ；\n☆ Q0和（Q1/Q2/Q3）为空气开关，空气开关建议选D型；\n☆ Q0和（Q1/Q2/Q3）可任选一种使用；选（Q1/Q2/Q3 ）可方便单模块的维护；\n☆ 现场安装时，因考虑水泵等其它负载，需根据实际选定空气开关/电线/铜排等;\n☆ 铜排为上下安装，参见铜排安装示意图；\n☆ 两个模块以下可不需铜排；\n☆ 该电气接线图为工厂建议，图中原器件为现场提供，出厂机器不配带。\n警告\n为确保人身安全，请依据电工法规给机组做接地线处理。\n警告\n本机组采用涡旋式制冷压缩机， 绝对不允许反向运转， 应注意经常检查机组的供电\n电源情况、电气配件是否正常工作； 定期检查空气侧换热器的洁净程度， 根据实际\n情况清洗空气侧热交换器；机组运行时切勿随意关闭室内末端设备的进出水阀门，\n以免影响机组正常运行，造成主机内部换热器的损坏。\n（三） 配线\n建议用户按下表选配机组电源进线线径， （聚氯乙烯护套软线的型号为 XF或XLF）。\n机组型号 总额定电流  主电源配线 mm2 至每一模块电源配线  mm2 铜排规格\nA BVR（聚氯乙烯护套软线）  A×B\nTCA201 45 16\n至TCA201电源配线 16mm2；\n至TCA301电源配线 20mm2 铜排截面积\nA×B不得小\n于主电源配\n线的平方数  TCA301 65 20\nTCA202 85 25\nTCA201+301  105 30\nTCA203 125 35\nTCA202+301  145 45\nTCA204 165 50\nTCA203+301  185 60\nTCA205 205 70\nTCA206 245 95\nTCA207 285 120\nTCA208 325 145\nTCA209 365 180\nTCA210 405 235\nTCA211 445 270\nTCA212 485 300\nTCA209+303  545 350\nTCA206+306  605 375\nTCA203+309  665 400\nTCA312 725 430\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.967, "matched_aliases": ["modular air-cooled chiller", "模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_32209f688c714295"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
