{"knowledge_type": "parameter_spec", "title": "Minimum start voltage", "canonical_key_hint": null, "summary": "The unit requires a minimum start voltage of 85% of the rated voltage.", "structured_payload": {"parameter_name": "minimum_start_voltage"}, "evidence_quote": "机组最低启动电压须保持额定电压之85%以上", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Operating voltage range", "canonical_key_hint": null, "summary": "During operation, voltage must be within ±10% of rated voltage, with phase imbalance within ±2%.", "structured_payload": {"parameter_name": "operating_voltage_range"}, "evidence_quote": "运转中须在额定电压的±10%范围内，各相之间的电压差应在±2%范围内", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Rated voltage", "canonical_key_hint": null, "summary": "Standard unit rated operating voltage is 380V/3N~/50Hz.", "structured_payload": {"parameter_name": "rated_voltage"}, "evidence_quote": "标准机组额定工作电压为380V/3N~/50Hz", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water quality pH range", "canonical_key_hint": null, "summary": "Water pH must be between 7.5 and 9.0 to avoid corrosion and blockage.", "structured_payload": {"parameter_name": "water_ph_range"}, "evidence_quote": "要求水系统内水的 PH值在 7.5～9.0之间", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water calcium and magnesium ion limit", "canonical_key_hint": null, "summary": "Calcium and magnesium ion content must be below 150 mg/L.", "structured_payload": {"parameter_name": "calcium_magnesium_limit"}, "evidence_quote": "水系统内水中钙镁离子含量需要低于 150mg/L", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water chloride ion limit", "canonical_key_hint": null, "summary": "Chloride ion content should be below 300 mg/L (recommended).", "structured_payload": {"parameter_name": "chloride_ion_limit"}, "evidence_quote": "氯离子含量需要低于 300mg/L(推荐)", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum water volume calculation", "canonical_key_hint": null, "summary": "System minimum water volume V = Ts * 14.17 / TD * (H1 - H2 + TD * H2) with Ts=10, TD=2, H1=33 for TCA201 or 50 for TCA301.", "structured_payload": {"parameter_name": "minimum_water_volume_formula"}, "evidence_quote": "V = Ts *14.17 / TD * (H1-H2 + TD * H2)", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor start limit", "canonical_key_hint": null, "summary": "Compressor starts must not exceed 6 times per hour.", "structured_payload": {"parameter_name": "compressor_start_limit"}, "evidence_quote": "压缩机一个小时启动不能超过 6次", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum water flow requirement", "canonical_key_hint": null, "summary": "Water flow must never be less than the nameplate required value whenever the unit is running.", "structured_payload": {"parameter_name": "minimum_water_flow"}, "evidence_quote": "机组的水流量要求在无论何时，只要机组运行的情况下都不得小于铭牌标定的要求值", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Module water temperature difference", "canonical_key_hint": null, "summary": "Typical water temperature difference across a single module is 5°C.", "structured_payload": {"parameter_name": "module_water_delta_t"}, "evidence_quote": "一般单个模块的进出水温差为 5℃", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Expansion tank volume factor", "canonical_key_hint": null, "summary": "Expansion tank volume V = (0.03~0.034) * Vc, where Vc is system water capacity.", "structured_payload": {"parameter_name": "expansion_tank_volume_factor"}, "evidence_quote": "膨胀水箱容积V=(0.03∽ 0.034)Vc", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pipe pressure test requirement", "canonical_key_hint": null, "summary": "Test pressure must be >1.25 times working pressure, not less than 0.6 MPa, hold 5 min, pressure drop ≤0.02 MPa.", "structured_payload": {"parameter_name": "pipe_pressure_test"}, "evidence_quote": "管道试压的试压压力要大于工作压力 1.25倍，但不得小于 0.6Mpa，保压5分钟，压降不大于0.02Mpa", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water filter mesh requirement", "canonical_key_hint": null, "summary": "Water filter must be ≥20 mesh.", "structured_payload": {"parameter_name": "water_filter_mesh"}, "evidence_quote": "水过滤器：其作用是过滤水系统内的杂质，防止损坏水侧换热器，≥20 目", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum clearance around unit", "canonical_key_hint": null, "summary": "Unit must maintain at least 1.8 m distance from surrounding objects for ventilation and maintenance.", "structured_payload": {"parameter_name": "minimum_clearance"}, "evidence_quote": "机组应与周围物体保持1.8米以上距离", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Distance between multiple units", "canonical_key_hint": null, "summary": "Multiple units placed side by side should maintain a distance of more than 3.0 m.", "structured_payload": {"parameter_name": "inter_unit_distance"}, "evidence_quote": "多台机组并排放置，应保持3.0米以上距离", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum distance from residential area", "canonical_key_hint": null, "summary": "Avoid installing within 10 m of residential areas to prevent noise disturbance.", "structured_payload": {"parameter_name": "residential_distance"}, "evidence_quote": "请尽量避免在居民区 10米内安装", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Main pipe diameter recommendations", "canonical_key_hint": null, "summary": "Main water pipe diameter: ≤80 tons ≥DN80, 80~160 tons ≥DN125, 160~240 ≥DN150, 240~360 ≥DN200.", "structured_payload": {"parameter_name": "main_pipe_diameter"}, "evidence_quote": "80冷吨及以下为≥ DN80，80~160冷吨为≥DN125，160~240为≥DN150， 240~360为≥DN200", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Module water connection size", "canonical_key_hint": null, "summary": "Each module water inlet/outlet pipe diameter is DN50 with internal thread connection.", "structured_payload": {"parameter_name": "module_connection_size"}, "evidence_quote": "机组每个模块进出水管径都是 DN50，接口形式为内螺纹连接", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water pipe diameter vs capacity", "canonical_key_hint": null, "summary": "Pipe diameter selection: 50 kW → DN50, 120 kW → DN80, 230 kW → DN100, 350 kW → DN125, 465 kW → DN150, 580 kW → DN170, 700 kW → DN200.", "structured_payload": {"parameter_name": "pipe_diameter_by_capacity"}, "evidence_quote": "制热量或冷量（KW） 50 120 230 350 465 580 700\n水管管径 DN（mm）  50 80 100 125 150 170 200", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Ideal water velocity in pipes", "canonical_key_hint": null, "summary": "Ideal water velocity: pump outlet 2.4~3.6 m/s, pump inlet 1.2~2.1 m/s, main pipe 1.2~4.5 m/s, riser 0.9~3.0 m/s, branch 1.5~2.1 m/s.", "structured_payload": {"parameter_name": "ideal_water_velocity"}, "evidence_quote": "位置 水泵出口  水泵入口  主管  立管  支管\n流速  2.4∽3.6 1.2∽2.1 1.2∽4.5 0.9∽3.0 1.5∽2.1", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum water velocity by annual operating hours", "canonical_key_hint": null, "summary": "Maximum water velocity: 1500 h → 4.6 m/s, 2000 h → 4.3 m/s, 3000 h → 4.0 m/s, 4000 h → 3.7 m/s, 5000 h → 3.0 m/s.", "structured_payload": {"parameter_name": "max_water_velocity"}, "evidence_quote": "年运行时数  1500 2000 3000 4000 5000\n流速 4.6 4.3 4.0 3.7 3.0", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pipe support spacing", "canonical_key_hint": null, "summary": "Support spacing: <DN25 → 2.0 m, DN25~DN32 → 2.5 m, DN40~DN50 → 3.0 m, DN70~DN80 → 4.0 m.", "structured_payload": {"parameter_name": "pipe_support_spacing"}, "evidence_quote": "管径mm <DN25 DN25∽ DN32 DN40∽ DN50 DN70∽ DN80\n间距m 2.0 2.5 3.0 4.0", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Condensate pipe slope", "canonical_key_hint": null, "summary": "Condensate pipe must maintain a slope of 0.5% to 1%.", "structured_payload": {"parameter_name": "condensate_pipe_slope"}, "evidence_quote": "在排列凝结水管时要保持0.5％∽1％的坡度", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water pipe slope", "canonical_key_hint": null, "summary": "Water pipes must maintain a slope of 1/1000 to 3/1000 towards the riser.", "structured_payload": {"parameter_name": "water_pipe_slope"}, "evidence_quote": "管路不论采用什么排列方式，但均要保持 1/1000∽ 3/1000坡度", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum static pressure at return", "canonical_key_hint": null, "summary": "Static pressure at unit return must be above 5.0 mH2O.", "structured_payload": {"parameter_name": "return_static_pressure"}, "evidence_quote": "检查机组回水处的静压是否正常 （5.0mH2O以上）", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor preheat time", "canonical_key_hint": null, "summary": "Compressor must be preheated for 24 hours before trial run.", "structured_payload": {"parameter_name": "compressor_preheat_time"}, "evidence_quote": "试运转前，压缩机须预热 24小时", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum ambient temperature for standard cooling", "canonical_key_hint": null, "summary": "Standard unit cannot operate in cooling mode when ambient temperature is below 16°C.", "structured_payload": {"parameter_name": "min_cooling_ambient"}, "evidence_quote": "标准机组在环境温度低于 16℃时不可以制冷运行", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Foundation load capacity", "canonical_key_hint": null, "summary": "Foundation must withstand a load of not less than 500 kg/m².", "structured_payload": {"parameter_name": "foundation_load_capacity"}, "evidence_quote": "基础为钢筋混凝土结构或槽钢架，可承受重压不小于 500kg/m²以上", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Vibration pad thickness", "canonical_key_hint": null, "summary": "Rubber vibration pads between unit base and foundation must be at least 20 mm thick.", "structured_payload": {"parameter_name": "vibration_pad_thickness"}, "evidence_quote": "机组底座与地基之间增加橡胶减振垫或减振器，厚度不小于 20mm", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Anchor bolt size", "canonical_key_hint": null, "summary": "Use M10 bolts to fix the unit to the foundation.", "structured_payload": {"parameter_name": "anchor_bolt_size"}, "evidence_quote": "机组与地基之间采用 M10的螺栓固定", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Expansion tank height requirement", "canonical_key_hint": null, "summary": "Expansion tank must be installed about 3 m above the highest point of the water system.", "structured_payload": {"parameter_name": "expansion_tank_height"}, "evidence_quote": "高度必须高于系统内的水管路最高处3米左右", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Flow switch straight pipe requirement", "canonical_key_hint": null, "summary": "Flow switch must be installed on a straight pipe section with length >5 times pipe diameter before and after.", "structured_payload": {"parameter_name": "flow_switch_straight_pipe"}, "evidence_quote": "直管段长度前后必须大于 5倍管径", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum two-way valve installation ratio", "canonical_key_hint": null, "summary": "If two-way valves are installed without bypass, the number must not exceed 50% of total terminals.", "structured_payload": {"parameter_name": "two_way_valve_ratio"}, "evidence_quote": "末端安装二通阀而又没有安装联动旁通阀时，要求二通阀的安装数量不能超过总末端数量的 50%", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pump installation pressure threshold", "canonical_key_hint": null, "summary": "If pump outlet pressure exceeds 0.8 MPa, install pump on the outlet header to avoid damage.", "structured_payload": {"parameter_name": "pump_pressure_threshold"}, "evidence_quote": "当水泵出口压力大于0.8MPa时，为避免大压力对机组损坏，此时建议装在出水总管上", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Auxiliary heater minimum specific power", "canonical_key_hint": null, "summary": "Auxiliary heater specification must not be less than 0.2 kW per kW of heating capacity.", "structured_payload": {"parameter_name": "aux_heater_min_power"}, "evidence_quote": "选配辅助加热器时，规格不可小于 0.2KW/KW", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Auxiliary heater ambient temperature threshold", "canonical_key_hint": null, "summary": "It is recommended to configure auxiliary heater when outdoor temperature ≤2°C.", "structured_payload": {"parameter_name": "aux_heater_ambient_threshold"}, "evidence_quote": "建议室外气温≤2 ℃时，都须配置辅助加热器", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Rated current for TCA201", "canonical_key_hint": null, "summary": "Total rated current for TCA201 is 45 A.", "structured_payload": {"parameter_name": "rated_current_TCA201"}, "evidence_quote": "TCA201 45", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Rated current for TCA301", "canonical_key_hint": null, "summary": "Total rated current for TCA301 is 65 A.", "structured_payload": {"parameter_name": "rated_current_TCA301"}, "evidence_quote": "TCA301 65", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Main power cable size for TCA201", "canonical_key_hint": null, "summary": "Main power cable size for TCA201 is 16 mm².", "structured_payload": {"parameter_name": "power_cable_TCA201"}, "evidence_quote": "TCA201 45 16", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Main power cable size for TCA301", "canonical_key_hint": null, "summary": "Main power cable size for TCA301 is 20 mm².", "structured_payload": {"parameter_name": "power_cable_TCA301"}, "evidence_quote": "TCA301 65 20", "page_hint": 15, "confidence": 0.95}
