{"knowledge_type": "parameter_spec", "title": "MWH008C Cooling Capacity", "canonical_key_hint": "MWH008C rated cooling capacity", "summary": "Rated cooling capacity for model MWH008C is 2450 W.", "structured_payload": {"parameter_name": "rated_cooling_capacity", "value": "2450", "unit": "W", "model": "MWH008C"}, "evidence_quote": "额定制冷量  W  2450", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008CR Heating Capacity", "canonical_key_hint": "MWH008CR rated heating capacity", "summary": "Rated heating capacity for model MWH008CR is 2700 W.", "structured_payload": {"parameter_name": "rated_heating_capacity", "value": "2700", "unit": "W", "model": "MWH008CR"}, "evidence_quote": "额定制热量  W  － 2 700", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Airflow", "canonical_key_hint": "MWH008C airflow", "summary": "Airflow for model MWH008C is 420 m³/h.", "structured_payload": {"parameter_name": "airflow", "value": "420", "unit": "m3/h", "model": "MWH008C"}, "evidence_quote": "风量 m3/h 420", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Noise Level", "canonical_key_hint": "MWH008C noise level", "summary": "Noise level for model MWH008C is 33 dB(A).", "structured_payload": {"parameter_name": "noise_level", "value": "33", "unit": "dB(A)", "model": "MWH008C"}, "evidence_quote": "噪声 d B(A) 33", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Weight", "canonical_key_hint": "MWH008C weight", "summary": "Weight for model MWH008C is 53 kg.", "structured_payload": {"parameter_name": "weight", "value": "53", "unit": "kg", "model": "MWH008C"}, "evidence_quote": "重量 k g 53", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Dimensions", "canonical_key_hint": "MWH008C dimensions", "summary": "Dimensions for MWH008C: length 875 mm, width 521 mm, height 373 mm.", "structured_payload": {"parameter_name": "dimensions", "value": "875x521x373", "unit": "mm", "model": "MWH008C"}, "evidence_quote": "长 mm 875\n宽 mm 521\n高 mm 373", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Power Supply", "canonical_key_hint": "MWH008C power supply", "summary": "Power supply for MWH008C is 220V~/50Hz.", "structured_payload": {"parameter_name": "power_supply", "value": "220V~/50Hz", "model": "MWH008C"}, "evidence_quote": "电   源  2 20V~/ 50Hz", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Rated Input Power Cooling", "canonical_key_hint": "MWH008C rated input power cooling", "summary": "Rated input power for cooling of MWH008C is 610 W.", "structured_payload": {"parameter_name": "rated_input_power_cooling", "value": "610", "unit": "W", "model": "MWH008C"}, "evidence_quote": "制冷 W  610", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Full Load Current Cooling", "canonical_key_hint": "MWH008C full load current cooling", "summary": "Full load current for cooling of MWH008C is 3.00 A.", "structured_payload": {"parameter_name": "full_load_current_cooling", "value": "3.00", "unit": "A", "model": "MWH008C"}, "evidence_quote": "制冷 A  3.00", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Compressor Type", "canonical_key_hint": "MWH008C compressor type", "summary": "Compressor type for MWH008C is fully enclosed rotary, quantity 1.", "structured_payload": {"parameter_name": "compressor_type", "value": "全封闭旋转式", "quantity": "1", "model": "MWH008C"}, "evidence_quote": "型  式  全封闭旋转式  压缩机 数量 台 1", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Condenser Type", "canonical_key_hint": "MWH008C condenser type", "summary": "Condenser type for MWH008C is shell-and-tube.", "structured_payload": {"parameter_name": "condenser_type", "value": "套管式", "model": "MWH008C"}, "evidence_quote": "型  式  套管式", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Water Flow Rate", "canonical_key_hint": "MWH008C water flow rate", "summary": "Water flow rate for MWH008C is 0.54 m³/h.", "structured_payload": {"parameter_name": "water_flow_rate", "value": "0.54", "unit": "m3/h", "model": "MWH008C"}, "evidence_quote": "水流量 m3/h 0.54", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Water Pressure Drop", "canonical_key_hint": "MWH008C water pressure drop", "summary": "Water pressure drop for MWH008C is 2.0 kPa.", "structured_payload": {"parameter_name": "water_pressure_drop", "value": "2.0", "unit": "kPa", "model": "MWH008C"}, "evidence_quote": "水压降 kPa 2.0", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Water Connection Size", "canonical_key_hint": "MWH008C water connection size", "summary": "Water inlet/outlet connection size for MWH008C is R 3/4.", "structured_payload": {"parameter_name": "water_connection_size", "value": "R 3/4", "model": "MWH008C"}, "evidence_quote": "进出水管尺寸   R 3/4", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Condensate Drain Size", "canonical_key_hint": "MWH008C condensate drain size", "summary": "Condensate drain pipe size for MWH008C is φ20 mm.", "structured_payload": {"parameter_name": "condensate_drain_size", "value": "φ20", "unit": "mm", "model": "MWH008C"}, "evidence_quote": "冷凝水管尺寸  m m φ20", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Refrigerant Type", "canonical_key_hint": "MWH008C refrigerant type", "summary": "Refrigerant type for MWH008C is R22.", "structured_payload": {"parameter_name": "refrigerant_type", "value": "R22", "model": "MWH008C"}, "evidence_quote": "种类  R 22", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH008C Refrigerant Charge", "canonical_key_hint": "MWH008C refrigerant charge", "summary": "Refrigerant charge for MWH008C is 0.50 kg.", "structured_payload": {"parameter_name": "refrigerant_charge", "value": "0.50", "unit": "kg", "model": "MWH008C"}, "evidence_quote": "充注量 Kg 0.50", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH050C Power Supply", "canonical_key_hint": "MWH050C power supply", "summary": "Power supply for MWH050C is 380V/3N~/50Hz.", "structured_payload": {"parameter_name": "power_supply", "value": "380V/3N~/50Hz", "model": "MWH050C"}, "evidence_quote": "电   源  3 80V / 3N~/ 50Hz", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH050C Compressor Type", "canonical_key_hint": "MWH050C compressor type", "summary": "Compressor type for MWH050C is fully enclosed scroll, quantity 1.", "structured_payload": {"parameter_name": "compressor_type", "value": "全封闭涡旋式", "quantity": "1", "model": "MWH050C"}, "evidence_quote": "型  式  全封闭涡旋式  压缩机 数量 台 1", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH080C Compressor Quantity", "canonical_key_hint": "MWH080C compressor quantity", "summary": "Compressor quantity for MWH080C is 2.", "structured_payload": {"parameter_name": "compressor_quantity", "value": "2", "model": "MWH080C"}, "evidence_quote": "压缩机 数量 台 2", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH180C Compressor Quantity", "canonical_key_hint": "MWH180C compressor quantity", "summary": "Compressor quantity for MWH180C is 4.", "structured_payload": {"parameter_name": "compressor_quantity", "value": "4", "model": "MWH180C"}, "evidence_quote": "压缩机 数量 台 4", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MWH350C Compressor Quantity", "canonical_key_hint": "MWH350C compressor quantity", "summary": "Compressor quantity for MWH350C is 5.", "structured_payload": {"parameter_name": "compressor_quantity", "value": "5", "model": "MWH350C"}, "evidence_quote": "压缩机 数量 台 5", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Cooling Operating Range", "canonical_key_hint": "cooling operating range", "summary": "Cooling operating range: indoor temperature 16~35°C DB, relative humidity below 90%, entering water temperature 13~40°C.", "structured_payload": {"parameter_name": "cooling_operating_range", "value": "indoor temp 16~35°C DB, RH <90%, EWT 13~40°C"}, "evidence_quote": "制冷运行范围：  室内温度 16～35℃ (干球)，相对湿度范围为 90%以下，机组进水温度 13～40℃。", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Heating Operating Range", "canonical_key_hint": "heating operating range", "summary": "Heating operating range: indoor temperature 16~30°C DB, relative humidity below 90%, entering water temperature 10~35°C.", "structured_payload": {"parameter_name": "heating_operating_range", "value": "indoor temp 16~30°C DB, RH <90%, EWT 10~35°C"}, "evidence_quote": "制热运行范围：  室内温度 16～30℃ (干球) ，相对湿度范围为 90%以下，机组进水温度 10～35℃。", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Power Supply Voltage Tolerance", "canonical_key_hint": "power supply voltage tolerance", "summary": "Power supply voltage must be within ±10% of rated voltage.", "structured_payload": {"parameter_name": "voltage_tolerance", "value": "±10%"}, "evidence_quote": "电源电压 额定电压的 ±10%以内", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Power Supply Frequency Tolerance", "canonical_key_hint": "power supply frequency tolerance", "summary": "Power supply frequency must be within ±1% of rated frequency.", "structured_payload": {"parameter_name": "frequency_tolerance", "value": "±1%"}, "evidence_quote": "电源频率 额定频率的 ±1%以内", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Phase Voltage Unbalance Limit", "canonical_key_hint": "phase voltage unbalance limit", "summary": "Phase-to-phase voltage unbalance must be within ±2% of rated voltage.", "structured_payload": {"parameter_name": "phase_unbalance_limit", "value": "±2%"}, "evidence_quote": "各相之间不平衡  额定电压的 ±2%以内", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Water Flow Range", "canonical_key_hint": "cooling water flow range", "summary": "Cooling water flow must be 70%~130% of rated water flow.", "structured_payload": {"parameter_name": "water_flow_range", "value": "70%~130%"}, "evidence_quote": "冷却水的流量  70%~130% 额定水流量", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Water Pressure Limit", "canonical_key_hint": "cooling water pressure limit", "summary": "Cooling water pressure must be below 1.6 MPa (gauge).", "structured_payload": {"parameter_name": "water_pressure_limit", "value": "1.6 MPa (gauge)"}, "evidence_quote": "冷却水的水压  1.6Mpa 以下（表压）", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Relative Humidity Limit", "canonical_key_hint": "relative humidity limit", "summary": "Relative humidity must be below 90%.", "structured_payload": {"parameter_name": "relative_humidity_limit", "value": "90%"}, "evidence_quote": "相对湿度 90% 以下", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "External Static Pressure Range", "canonical_key_hint": "external static pressure range", "summary": "External static pressure must be 80%~120% of rated external static pressure.", "structured_payload": {"parameter_name": "external_static_pressure_range", "value": "80%~120%"}, "evidence_quote": "出风静压 80%~120% 额定出风静压", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Air Filter Cleaning Frequency", "canonical_key_hint": "air filter cleaning frequency", "summary": "Clean air filter once per month using soft brush and neutral detergent below 40°C.", "structured_payload": {"component": "空气过滤网", "frequency": "1次/月", "method": "用软毛刷、含有中性清洁剂且低于40℃的水来清除粘附在过滤网上的灰尘然后晾干"}, "evidence_quote": "空气过滤网  1.打开进风格栅\n2.将空气过滤网取出\n3.用软毛刷、含有中性清洁剂且低于 40℃的水来清除粘附在过滤网上的灰尘然后晾干\n4.晾干后，过滤网装回原位置\n注意：不能使用汽油、脱水剂、苯类物质或其它化学物质作为清洁剂  1次/月", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Condenser Cleaning Frequency", "canonical_key_hint": "condenser cleaning frequency", "summary": "Clean condenser once per year, depending on water quality.", "structured_payload": {"component": "冷凝器", "frequency": "1次/年(视冷却水水质)", "method": "清洗套管"}, "evidence_quote": "冷凝器 清洗套管 1次/年(视冷\n却水水质)", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code F2", "canonical_key_hint": "F2", "summary": "Fault code F2 indicates system 1 coil temperature sensor fault.", "structured_payload": {"code": "F2", "description": "系统1盘管温度传感器故障"}, "evidence_quote": "F2 系统1盘管温度传感器故障", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code L1", "canonical_key_hint": "L1", "summary": "Fault code L1 indicates system 1 low pressure fault.", "structured_payload": {"code": "L1", "description": "系统1低压故障"}, "evidence_quote": "L1 系统1低压故障", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code H1", "canonical_key_hint": "H1", "summary": "Fault code H1 indicates system 1 compressor overload.", "structured_payload": {"code": "H1", "description": "系统1压缩机过载"}, "evidence_quote": "H1 系统1压缩机过载", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code L4", "canonical_key_hint": "L4", "summary": "Fault code L4 indicates water flow switch open.", "structured_payload": {"code": "L4", "description": "水流开关断开"}, "evidence_quote": "L4 水流开关断开", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code H4", "canonical_key_hint": "H4", "summary": "Fault code H4 indicates system 1 high pressure fault.", "structured_payload": {"code": "H4", "description": "系统1高压故障"}, "evidence_quote": "H4 系统1高压故障", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code Fb", "canonical_key_hint": "Fb", "summary": "Fault code Fb indicates water level switch open.", "structured_payload": {"code": "Fb", "description": "水位开关断开"}, "evidence_quote": "Fb 水位开关断开", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code L3", "canonical_key_hint": "L3", "summary": "Fault code L3 indicates system water temperature too high or too low.", "structured_payload": {"code": "L3", "description": "系统水温过高或过低"}, "evidence_quote": "L3 系统水温过高或过低", "page_hint": 31, "confidence": 0.95}
