{"knowledge_type": "parameter_spec", "title": "TWE075 nominal cooling capacity", "canonical_key_hint": "TWE075 nominal capacity", "summary": "TWE075 nominal cooling capacity is 075 (implied 7.5 kW based on model naming)", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "075", "unit": "model code"}, "evidence_quote": "第4,5,6位 名义冷量\n075          120          150          240", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWE075 power supply type", "canonical_key_hint": "TWE075 power supply", "summary": "TWE075 standard power supply is 380V/50Hz/3Ph", "structured_payload": {"parameter_name": "power_supply", "value": "380V/50Hz/3Ph", "unit": "V/Hz/Ph"}, "evidence_quote": "第8位 电源类型 :\nD=380V/50Hz/3Ph", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWE075 auxiliary electric heater options", "canonical_key_hint": "TWE075 electric heater options", "summary": "TWE075 optional electric heaters: D=3.6kW, H=7.2kW, L=10.2kW, M=13.5kW, P=17.1kW", "structured_payload": {"parameter_name": "auxiliary_electric_heater_options", "value": "D=3.6kW, H=7.2kW, L=10.2kW, M=13.5kW, P=17.1kW", "unit": "kW"}, "evidence_quote": "D=3.6kW(BAYHTRL405CB) H=7.2kW(BAYHTRL410CB)  L=10.2kW(BAYHTRL415CB)\nM=13.5kW(BAYHTRL425CB) P=17.1kW(BAYHTRL435CB)", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWE150 auxiliary electric heater options", "canonical_key_hint": "TWE150 electric heater options", "summary": "TWE150 optional electric heaters: K=7.2kW, O=13.5kW, Q=20.4kW, S=27kW", "structured_payload": {"parameter_name": "auxiliary_electric_heater_options", "value": "K=7.2kW, O=13.5kW, Q=20.4kW, S=27kW", "unit": "kW"}, "evidence_quote": "K=7.2kW(BAYHTRM410CB) O=13.5kW(BAYHTRM420CB)  Q=20.4kW(BAYHTRM430CB)\nS=27kW(BAYHTRM450CB)", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "MWD075 nominal cooling capacity", "canonical_key_hint": "MWD075 nominal capacity", "summary": "MWD075 nominal cooling capacity is 075", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "075", "unit": "model code"}, "evidence_quote": "第4,5,6位 名义冷量\n075  100  120", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "MWD075 power supply type", "canonical_key_hint": "MWD075 power supply", "summary": "MWD075 power supply is 220/50Hz/1PH", "structured_payload": {"parameter_name": "power_supply", "value": "220/50Hz/1PH", "unit": "V/Hz/Ph"}, "evidence_quote": "第8位 电源类型 :\nA=220/50Hz/1PH", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "MWD075 auxiliary electric heater options", "canonical_key_hint": "MWD075 electric heater options", "summary": "MWD075 optional electric heaters: H=9kW, L=12kW, P=15kW (three-phase supply)", "structured_payload": {"parameter_name": "auxiliary_electric_heater_options", "value": "H=9kW, L=12kW, P=15kW", "unit": "kW"}, "evidence_quote": "以下电加热器为选配 (采用三相供电 )\nH=9kW,  L=12kW,   P=15kW", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWA075 nominal cooling capacity", "canonical_key_hint": "TWA075 nominal capacity", "summary": "TWA075 nominal cooling capacity is 075", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "075", "unit": "model code"}, "evidence_quote": "第4,5,6位 名义冷量\n075\n100\n120\n150\n200\n240", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWA075 power supply type", "canonical_key_hint": "TWA075 power supply", "summary": "TWA075 power supply is 380V/50Hz/3Ph", "structured_payload": {"parameter_name": "power_supply", "value": "380V/50Hz/3Ph", "unit": "V/Hz/Ph"}, "evidence_quote": "第8位 电源类型 :\nD=380V/50Hz/3Ph", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWA075 compressor type", "canonical_key_hint": "TWA075 compressor type", "summary": "TWA075 standard compressor is scroll (涡旋压缩机)", "structured_payload": {"parameter_name": "compressor_type", "value": "涡旋压缩机", "unit": null}, "evidence_quote": "第11位 主设计更改代码：\nN=涡旋压缩机 ( 标准 )", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWE075 dimensions (mm)", "canonical_key_hint": "TWE075 dimensions", "summary": "TWE075 dimensions: A=1213, B=642, C=737, D=406, E=503, F=408, P=1553, R=937, T=560, W=30, Y=168", "structured_payload": {"parameter_name": "dimensions", "value": "A=1213, B=642, C=737, D=406, E=503, F=408, P=1553, R=937, T=560, W=30, Y=168", "unit": "mm"}, "evidence_quote": "TWE075\nA\n1213\nB\n642\nC\n737\nD\n406\nE\n503\nF\n408\nP\n1553\nR\n937\nT\n560\nW\n30\nY\n168", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWE120 dimensions (mm)", "canonical_key_hint": "TWE120 dimensions", "summary": "TWE120 dimensions: A=1619, B=642, C=737, D=406, E=607, F=408, P=1553, R=937, T=560, W=30, Y=168", "structured_payload": {"parameter_name": "dimensions", "value": "A=1619, B=642, C=737, D=406, E=607, F=408, P=1553, R=937, T=560, W=30, Y=168", "unit": "mm"}, "evidence_quote": "TWE120\nA\n1619\nB\n642\nC\n737\nD\n406\nE\n607\nF\n408\nP\n1553\nR\n937\nT\n560\nW\n30\nY\n168", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWE150 dimensions (mm)", "canonical_key_hint": "TWE150 dimensions", "summary": "TWE150 dimensions: A=2026, B=708, C=889, D=408, E=282, F=447, P=1960, R=1219, T=660, W=42, Y=242", "structured_payload": {"parameter_name": "dimensions", "value": "A=2026, B=708, C=889, D=408, E=282, F=447, P=1960, R=1219, T=660, W=42, Y=242", "unit": "mm"}, "evidence_quote": "TWE150\nA\n2026\nB\n708\nC\n889\nD\n408\nE\n282\nF\n447\nP\n1960\nR\n1219\nT\n660\nW\n42\nY\n242", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWE240 dimensions (mm)", "canonical_key_hint": "TWE240 dimensions", "summary": "TWE240 dimensions: A=2357, B=780, C=889, D=408, E=447, F=447, P=2266, R=1291, T=790, W=42, Y=242", "structured_payload": {"parameter_name": "dimensions", "value": "A=2357, B=780, C=889, D=408, E=447, F=447, P=2266, R=1291, T=790, W=42, Y=242", "unit": "mm"}, "evidence_quote": "TWE240\nA\n2357\nB\n780\nC\n889\nD\n408\nE\n447\nF\n447\nP\n2266\nR\n1291\nT\n790\nW\n42\nY\n242", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TTA/TWA075 outdoor unit dimensions (mm)", "canonical_key_hint": "TTA/TWA075 dimensions", "summary": "TTA/TWA075 dimensions: A=1046, B=864, C=983, D=881, E=551, F=754, G=767, H=233, K=644, L=762, J=324", "structured_payload": {"parameter_name": "dimensions", "value": "A=1046, B=864, C=983, D=881, E=551, F=754, G=767, H=233, K=644, L=762, J=324", "unit": "mm"}, "evidence_quote": "TW(T)A075\nA\n1046\nB\n864\nC\n983\nD\n881\nE\n551\nF\n754\nG\n767\nH\n233\nK\n644\nL\n762\nJ\n324", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TTA/TWA100 outdoor unit dimensions (mm)", "canonical_key_hint": "TTA/TWA100 dimensions", "summary": "TTA/TWA100 dimensions: A=1300, B=965, C=983, D=1138, E=652, F=678, G=767, H=329, K=762, L=847, J=252", "structured_payload": {"parameter_name": "dimensions", "value": "A=1300, B=965, C=983, D=1138, E=652, F=678, G=767, H=329, K=762, L=847, J=252", "unit": "mm"}, "evidence_quote": "TW(T)A100\nA\n1300\nB\n965\nC\n983\nD\n1138\nE\n652\nF\n678\nG\n767\nH\n329\nK\n762\nL\n847\nJ\n252", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TTA/TWA120 outdoor unit dimensions (mm)", "canonical_key_hint": "TTA/TWA120 dimensions", "summary": "TTA/TWA120 dimensions: A=1300, B=965, C=983, D=1138, E=652, F=678, G=767, H=329, K=762, L=847, J=252", "structured_payload": {"parameter_name": "dimensions", "value": "A=1300, B=965, C=983, D=1138, E=652, F=678, G=767, H=329, K=762, L=847, J=252", "unit": "mm"}, "evidence_quote": "TW(T)A120\nA\n1300\nB\n965\nC\n983\nD\n1138\nE\n652\nF\n678\nG\n767\nH\n329\nK\n762\nL\n847\nJ\n252", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TTA/TWA150 outdoor unit dimensions (mm)", "canonical_key_hint": "TTA/TWA150 dimensions", "summary": "TTA/TWA150 dimensions: A=2240, B=863, C=983, D=552, E=170, F=202, G=733, H=327, J=796, K=644, L=762", "structured_payload": {"parameter_name": "dimensions", "value": "A=2240, B=863, C=983, D=552, E=170, F=202, G=733, H=327, J=796, K=644, L=762", "unit": "mm"}, "evidence_quote": "TW(T)A150\nA\n2240\nB\n863\nC\n983\nD\n552\nE\n170\nF\n202\nG\n733\nH\n327\nJ\n796\nK\n644\nL\n762", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TTA/TWA200/240 outdoor unit dimensions (mm)", "canonical_key_hint": "TTA/TWA200/240 dimensions", "summary": "TTA/TWA200/240 dimensions: A=2375, B=1118, C=1137, D=651, E=224, F=256, G=833, H=478, J=1151, K=762, L=847", "structured_payload": {"parameter_name": "dimensions", "value": "A=2375, B=1118, C=1137, D=651, E=224, F=256, G=833, H=478, J=1151, K=762, L=847", "unit": "mm"}, "evidence_quote": "TW(T)A200/240\nA\n2375\nB\n1118\nC\n1137\nD\n651\nE\n224\nF\n256\nG\n833\nH\n478\nJ\n1151\nK\n762\nL\n847", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWE075 indoor unit weight", "canonical_key_hint": "TWE075 weight", "summary": "TWE075 max gross weight 169 kg, max net weight 150 kg, corner weights 38 kg each", "structured_payload": {"parameter_name": "weight", "value": "max gross 169 kg, max net 150 kg, corner weights 38 kg each", "unit": "kg"}, "evidence_quote": "TWE075立式 169 150 38383838\n卧式 169 150 38383838", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWE120 indoor unit weight", "canonical_key_hint": "TWE120 weight", "summary": "TWE120 max gross weight 210 kg, max net weight 185 kg, corner weights 47 kg each (vertical), 45/49/49/45 kg (horizontal)", "structured_payload": {"parameter_name": "weight", "value": "max gross 210 kg, max net 185 kg, corner weights 47 kg each (vertical), 45/49/49/45 kg (horizontal)", "unit": "kg"}, "evidence_quote": "TWE120立式 210 185 47474747\n卧式 210 185 45494945", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWE150 indoor unit weight", "canonical_key_hint": "TWE150 weight", "summary": "TWE150 max gross weight 359 kg, max net weight 330 kg, corner weights 83 kg each (vertical), 84/76/91/82 kg (horizontal)", "structured_payload": {"parameter_name": "weight", "value": "max gross 359 kg, max net 330 kg, corner weights 83 kg each (vertical), 84/76/91/82 kg (horizontal)", "unit": "kg"}, "evidence_quote": "TWE150立式 359 330 83838383\n卧式 359 330 84769182", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWE240 indoor unit weight", "canonical_key_hint": "TWE240 weight", "summary": "TWE240 max gross weight 420 kg, max net weight 390 kg, corner weights 98 kg each (vertical), 90/109/106/87 kg (horizontal)", "structured_payload": {"parameter_name": "weight", "value": "max gross 420 kg, max net 390 kg, corner weights 98 kg each (vertical), 90/109/106/87 kg (horizontal)", "unit": "kg"}, "evidence_quote": "TWE240立式 420 390 98989898\n卧式 420 390 9010910687", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "MWD075 indoor unit weight", "canonical_key_hint": "MWD075 weight", "summary": "MWD075 max gross weight 90 kg, max net weight 81 kg", "structured_payload": {"parameter_name": "weight", "value": "max gross 90 kg, max net 81 kg", "unit": "kg"}, "evidence_quote": "MWD075 卧式 90 81", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "MWD100 indoor unit weight", "canonical_key_hint": "MWD100 weight", "summary": "MWD100 max gross weight 130 kg, max net weight 120 kg", "structured_payload": {"parameter_name": "weight", "value": "max gross 130 kg, max net 120 kg", "unit": "kg"}, "evidence_quote": "MWD100 卧式 130 120", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "MWD120 indoor unit weight", "canonical_key_hint": "MWD120 weight", "summary": "MWD120 max gross weight 130 kg, max net weight 120 kg", "structured_payload": {"parameter_name": "weight", "value": "max gross 130 kg, max net 120 kg", "unit": "kg"}, "evidence_quote": "MWD120 卧式 130 120", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWA075 outdoor unit weight", "canonical_key_hint": "TWA075 weight", "summary": "TWA075 max gross weight 265 kg, max net weight 205 kg, corner weights 68/58/35/43 kg", "structured_payload": {"parameter_name": "weight", "value": "max gross 265 kg, max net 205 kg, corner weights 68/58/35/43 kg", "unit": "kg"}, "evidence_quote": "TWA075 265 205 68583543", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWA100 outdoor unit weight", "canonical_key_hint": "TWA100 weight", "summary": "TWA100 max gross weight 285 kg, max net weight 225 kg, corner weights 78/63/51/33 kg", "structured_payload": {"parameter_name": "weight", "value": "max gross 285 kg, max net 225 kg, corner weights 78/63/51/33 kg", "unit": "kg"}, "evidence_quote": "TWA100 285 225 78635133", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWA120 outdoor unit weight", "canonical_key_hint": "TWA120 weight", "summary": "TWA120 max gross weight 285 kg, max net weight 235 kg, corner weights 78/63/51/33 kg", "structured_payload": {"parameter_name": "weight", "value": "max gross 285 kg, max net 235 kg, corner weights 78/63/51/33 kg", "unit": "kg"}, "evidence_quote": "TWA120 285 235 78635133", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWA150 outdoor unit weight", "canonical_key_hint": "TWA150 weight", "summary": "TWA150 max gross weight 525 kg, max net weight 435 kg, corner weights 111/102/106/115 kg", "structured_payload": {"parameter_name": "weight", "value": "max gross 525 kg, max net 435 kg, corner weights 111/102/106/115 kg", "unit": "kg"}, "evidence_quote": "TWA150 525 435 111102106115", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWA200 outdoor unit weight", "canonical_key_hint": "TWA200 weight", "summary": "TWA200 max gross weight 580 kg, max net weight 490 kg, corner weights 145/147/99/99 kg", "structured_payload": {"parameter_name": "weight", "value": "max gross 580 kg, max net 490 kg, corner weights 145/147/99/99 kg", "unit": "kg"}, "evidence_quote": "TWA200 580 490 1451479999", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "TWA240 outdoor unit weight", "canonical_key_hint": "TWA240 weight", "summary": "TWA240 max gross weight 590 kg, max net weight 500 kg, corner weights 148/150/101/101 kg", "structured_payload": {"parameter_name": "weight", "value": "max gross 590 kg, max net 500 kg, corner weights 148/150/101/101 kg", "unit": "kg"}, "evidence_quote": "TWA240 590 500 148150101101", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Maximum refrigerant pipe length", "canonical_key_hint": "max pipe length", "summary": "Maximum straight line length 24m (without receiver), max vertical distance 18m for both low and high pressure pipes", "structured_payload": {"parameter_name": "max_pipe_length", "value": "straight 24m, vertical 18m", "unit": "m"}, "evidence_quote": "最大直线长度 24m(无储液器 )\n低压管的最大垂直距离 18m\n高压管的最大垂直距离 18m", "page_hint": 22, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Maximum allowable pressure drop R22", "canonical_key_hint": "max pressure drop R22", "summary": "Maximum allowable pressure drop: low pressure pipe 42kPa, high pressure pipe 250kPa", "structured_payload": {"parameter_name": "max_pressure_drop", "value": "low 42kPa, high 250kPa", "unit": "kPa"}, "evidence_quote": "低压管 42kPa\n高压管 250kPa", "page_hint": 22, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Recommended refrigerant pipe sizes", "canonical_key_hint": "pipe sizes", "summary": "Recommended pipe sizes: low pressure 1 3/8 inch L-type sealed copper, high pressure 1/2 inch L-type sealed copper", "structured_payload": {"parameter_name": "pipe_sizes", "value": "low 1 3/8 inch, high 1/2 inch", "unit": "inch"}, "evidence_quote": "低压管 1 3/8英寸 L型密封冷媒铜管\n高压管 1/2英寸 L型密封冷媒铜管", "page_hint": 22, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Refrigerant charge TWA075 with TWE075", "canonical_key_hint": "charge TWA075 TWE075", "summary": "Refrigerant charge for TWA075 with TWE075 is 8510g R22", "structured_payload": {"parameter_name": "refrigerant_charge", "value": "8510g", "unit": "g"}, "evidence_quote": "TW(T)A075AMWD075 8500g\nTWE075 8510g", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Refrigerant charge TWA100 with TWE120", "canonical_key_hint": "charge TWA100 TWE120", "summary": "Refrigerant charge for TWA100 with TWE120 is 10770g R22", "structured_payload": {"parameter_name": "refrigerant_charge", "value": "10770g", "unit": "g"}, "evidence_quote": "TW(T)A100MWD100 9000g\nTWE120 10770g", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Refrigerant charge TWA120 with TWE120", "canonical_key_hint": "charge TWA120 TWE120", "summary": "Refrigerant charge for TWA120 with TWE120 is 10500g R22", "structured_payload": {"parameter_name": "refrigerant_charge", "value": "10500g", "unit": "g"}, "evidence_quote": "TW(T)A120MWD120 9600g\nTWE120 10500g", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Refrigerant charge TWA150 with TWE150", "canonical_key_hint": "charge TWA150 TWE150", "summary": "Refrigerant charge for TWA150 with TWE150 is 8390g R22", "structured_payload": {"parameter_name": "refrigerant_charge", "value": "8390g", "unit": "g"}, "evidence_quote": "TW(T)A150TWE150 8390g", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Refrigerant charge TWA200 with TWE240", "canonical_key_hint": "charge TWA200 TWE240", "summary": "Refrigerant charge for TWA200 with TWE240 is 10980g R22", "structured_payload": {"parameter_name": "refrigerant_charge", "value": "10980g", "unit": "g"}, "evidence_quote": "TW(T)A200TWE240 10980g", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Refrigerant charge TWA240 with TWE240", "canonical_key_hint": "charge TWA240 TWE240", "summary": "Refrigerant charge for TWA240 with TWE240 is 10200g R22", "structured_payload": {"parameter_name": "refrigerant_charge", "value": "10200g", "unit": "g"}, "evidence_quote": "TW(T)A240TWE240 10200g", "page_hint": 23, "confidence": 0.9}
