{"knowledge_type": "parameter_spec", "title": "B01 Chilled Water Outlet Temperature Setpoint", "canonical_key_hint": "B01", "summary": "Default chilled water outlet temperature setpoint is 7.0°C, adjustable from -26.0°C to 30.0°C in 0.1°C increments.", "structured_payload": {"parameter_name": "B01", "default": "7.0°C", "range": "-26.0°C to 30.0°C", "step": "0.1°C"}, "evidence_quote": "B01 板式换热器出口温度 可设范围 -26.0℃到30.0℃,间隔 0.1℃，内设值为7.0℃。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "B02 Hot Water Outlet Temperature Setpoint", "canonical_key_hint": "B02", "summary": "Default hot water outlet temperature setpoint is 45.0°C, adjustable from 20.0°C to 60.0°C in 0.1°C increments.", "structured_payload": {"parameter_name": "B02", "default": "45.0°C", "range": "20.0°C to 60.0°C", "step": "0.1°C"}, "evidence_quote": "B02 热水出口温度 可设范围20.0℃到60.0℃，间隔 0.1℃，内设值为45.0℃。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "B06 Operating Mode", "canonical_key_hint": "B06", "summary": "Operating mode can be set to Cooling, Heating, or Extern (external control). Default is Cooling.", "structured_payload": {"parameter_name": "B06", "options": "Cooling, Heating, Extern", "default": "Cooling"}, "evidence_quote": "B06 运转模式 制冷: Cooling ，制热: Heating 外部连接控制: Extern 内设值: Cooling", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "B07 Control Mode", "canonical_key_hint": "B07", "summary": "Control mode can be set to Remote or Local. Default is Local.", "structured_payload": {"parameter_name": "B07", "options": "Remote, Local", "default": "Local"}, "evidence_quote": "B07 控制模式 遥控: Remote ，手动: Local 内设值: Local", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "D10 Evaporator Pump Off Delay Time", "canonical_key_hint": "D10", "summary": "Evaporator pump off delay time adjustable from 1 to 10 minutes in 1-minute steps, default 1 minute.", "structured_payload": {"parameter_name": "D10", "default": "1 minute", "range": "1 to 10 minutes", "step": "1 minute"}, "evidence_quote": "D10 蒸发器水泵断电延时时间 可设范围从1分钟到10分钟，间隔 1分钟，内设值为1分钟。", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "D12 Compressor Start Sequence", "canonical_key_hint": "D12", "summary": "Compressor start sequence options: 1~2, 2~1, Auto (balanced by run time), TRANE (alternate each start). Default is TRANE.", "structured_payload": {"parameter_name": "D12", "options": "1~2, 2~1, Auto, TRANE", "default": "TRANE"}, "evidence_quote": "D12 压缩机启动顺序 先 1 机后 2 机 1 ～2 先 2 机后 1 机 2 ～1 由运转时间平衡 Au to 每次启动互换 T RANE 内设值 T RANE", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "A EVP water flow", "canonical_key_hint": "A EVP water flow", "summary": "Evaporator water flow loss for more than 2 seconds. Orange light flashes if compressor running, otherwise off.", "structured_payload": {"code": "A EVP water flow", "meaning": "蒸发器缺水超过2秒", "action": "检查水泵"}, "evidence_quote": "A EVP water flow 蒸发器缺水超过2秒, 若压缩机仍在运转则橙色灯会闪烁, 若压缩机未运转则橙色灯不亮", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "M Low ref.ckt1", "canonical_key_hint": "M Low ref.ckt1", "summary": "Circuit 1 evaporator refrigerant saturated temperature below low refrigerant setpoint.", "structured_payload": {"code": "M Low ref.ckt1", "meaning": "蒸发器冷媒饱和温度低于冷媒低温设定(回路1)", "action": "检查膨胀阀和冷媒负荷"}, "evidence_quote": "M Low ref.ckt1 蒸发器冷媒饱和温度低于冷媒低温设定(回路1)", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "M Low water ckt1", "canonical_key_hint": "M Low water ckt1", "summary": "Circuit 1 evaporator leaving water temperature below minimum setpoint.", "structured_payload": {"code": "M Low water ckt1", "meaning": "蒸发器出水温度低于最小出水温度设定(回路1)", "action": "检查水流量"}, "evidence_quote": "M Low water ckt1 蒸发器出水温度低于最小出水温度设定(回路1)", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "M Pressure ckt1", "canonical_key_hint": "M Pressure ckt1", "summary": "Circuit 1 high pressure trips too frequently, causing shutdown.", "structured_payload": {"code": "M Pressure ckt1", "meaning": "回路1高压跳脱太过频繁, 造成停机", "action": "检查冷凝器是否清洁"}, "evidence_quote": "M Pressure ckt1 回路1高压跳脱太过频繁, 造成停机", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "M Comp. A1 fault", "canonical_key_hint": "M Comp. A1 fault", "summary": "Compressor A1 current overload.", "structured_payload": {"code": "M Comp. A1 fault", "meaning": "A1 压缩机电流过载", "action": "复位压缩机A1过载继电器"}, "evidence_quote": "M Comp. A1 fault A1 压缩机电流过载", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "A Sensor 1 main", "canonical_key_hint": "A Sensor 1 main", "summary": "Main panel temperature probe 1 (evaporator leaving water) out of range (short < -40°C, open > 80°C).", "structured_payload": {"code": "A Sensor 1 main", "meaning": "主面板温度探头1(蒸发器出水温度)超出范围", "action": "更换温度探头"}, "evidence_quote": "A Sensor 1 main 主面板(A1)的温度探头1(蒸发器出水温度)超出范围 (闭路<-40oC, 开路>80oC)", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Normal Superheat Range", "canonical_key_hint": null, "summary": "Normal superheat is 6°C to 8°C. Low superheat may cause liquid slugging.", "structured_payload": {"parameter": "Superheat", "normal_range": "6°C to 8°C"}, "evidence_quote": "正常的过热度为6℃～8℃，过量的冷媒进入板式热交换器会造成吸气压力过高及过热度降低，可能出现液击。", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Normal Subcooling Range", "canonical_key_hint": null, "summary": "Normal subcooling is 8°C to 10°C under normal operation.", "structured_payload": {"parameter": "Subcooling", "normal_range": "8°C to 10°C"}, "evidence_quote": "如果系统在正常状态下工作，冷媒的正常过冷度应为8℃～10℃。", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Plate Heat Exchanger Chemical Cleaning", "canonical_key_hint": null, "summary": "Use hot phosphoric acid at 50-60°C, 15% concentration, circulate for 3-6 hours.", "structured_payload": {"procedure": "Chemical cleaning of plate heat exchanger", "chemical": "热磷酸液", "conditions": "50～60℃, 浓度15%, 循环清洗3～6小时"}, "evidence_quote": "清洗剂应选用热磷酸液,其使用条件为:50～60℃,浓度15%,循环清洗3～6小时。", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Water Filter Requirement", "canonical_key_hint": null, "summary": "All units must install a filter capable of filtering particles larger than 1 mm to prevent evaporator fouling.", "structured_payload": {"requirement": "Filter particles >1 mm"}, "evidence_quote": "所有机组都必须安装过滤器，且必须能过滤直径大于1毫米的颗粒，以确保杂质不能进入蒸发器。", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Pump Installation Location", "canonical_key_hint": null, "summary": "Circulating water pump must be installed on the evaporator inlet pipe to ensure positive pressure inside the evaporator.", "structured_payload": {"requirement": "Pump on evaporator inlet"}, "evidence_quote": "循环水泵必须装在蒸发器的进水管上以保证蒸发器内部为正压。", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Winter Startup Preheating", "canonical_key_hint": null, "summary": "In winter, preheat the unit for 20-30 minutes before starting indoor units.", "structured_payload": {"action": "Preheat 20-30 minutes"}, "evidence_quote": "冬季开机时，请先将机组预热20～30分钟，然后再运行室内机组。", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Power Supply Voltage Deviation Limit", "canonical_key_hint": null, "summary": "Maximum voltage deviation of power supply must not exceed 10%.", "structured_payload": {"limit": "±10%"}, "evidence_quote": "电源电压的最大偏差不能超过10%。", "page_hint": 4, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Motor Insulation Resistance Minimum", "canonical_key_hint": null, "summary": "Do not start if motor insulation resistance is less than 2 megohms.", "structured_payload": {"limit": "≥2 MΩ"}, "evidence_quote": "如果马达的绝缘电阻小于2兆欧姆，则不能启动。", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Voltage Unbalance Maximum", "canonical_key_hint": null, "summary": "Maximum voltage unbalance must not exceed 2%.", "structured_payload": {"limit": "≤2%"}, "evidence_quote": "电压不平衡度最大不可超过2%。", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Circuit Breaker Sizing", "canonical_key_hint": null, "summary": "User must install a circuit breaker with rated current not less than 150% of unit rated current.", "structured_payload": {"requirement": "≥150% of unit rated current"}, "evidence_quote": "用户必须自行为机组安装断路器,其额定电流不可小于机组额定电流的150%", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "CXAH040 Water Pressure Loss at 491 LPM", "canonical_key_hint": null, "summary": "At 491 LPM flow and 3°C ΔT, water pressure loss is 78 kPa for CXAH040.", "structured_payload": {"model": "CXAH040", "flow_rate": "491 LPM", "delta_T": "3°C", "pressure_loss": "78 kPa"}, "evidence_quote": "491 3 78", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "CXAH120 Water Pressure Loss at 1007 LPM", "canonical_key_hint": null, "summary": "At 1007 LPM flow and 3°C ΔT, water pressure loss is 70 kPa for CXAH120.", "structured_payload": {"model": "CXAH120", "flow_rate": "1007 LPM", "delta_T": "3°C", "pressure_loss": "70 kPa"}, "evidence_quote": "1007 3 70", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "diagnostic_step", "title": "Compressor Rotation Check", "canonical_key_hint": null, "summary": "If refrigerant pressure does not rise within 30 seconds of compressor start, immediately shut down and check rotation direction.", "structured_payload": {"condition": "No pressure rise after 30s", "action": "Shut down and check rotation"}, "evidence_quote": "在压缩机启动30秒后，若冷媒压力没有上升，请立即关机并检查压缩机旋转方向。", "page_hint": 7, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Annual Maintenance Tasks", "canonical_key_hint": null, "summary": "Annual maintenance includes checking water circuit valves, cleaning filters, analyzing water quality, and inspecting contactors and control settings.", "structured_payload": {"frequency": "Annual", "tasks": "Check water valves, clean filters, analyze water, inspect contactors and controls"}, "evidence_quote": "年度保养：1. 检查水回路上的阀门与管路，若有需要请清洗水过滤器，分析水质。", "page_hint": 9, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Freeze Protection in Winter Shutdown", "canonical_key_hint": null, "summary": "In freezing weather, keep pump running and do not cut power; unit will auto-start freeze protection. Alternatively, drain water if unused for long periods.", "structured_payload": {"action": "Keep pump running, maintain power, or drain water"}, "evidence_quote": "在冬季易结冰天气，在关机状态时，为了防止结冰损坏板式换热器，请务必让水泵继续运行，不要切断电源，机组自动启动来进行防冻保护；", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Remote Control Wiring", "canonical_key_hint": null, "summary": "For remote control, set B06 to Extern, B07 to Remote, remove jumper between terminals 1 and 7, and connect remote switch. Terminals 1-7 control start/stop, 1-54 control heat/cool.", "structured_payload": {"parameters": "B06=Extern, B07=Remote", "wiring": "Remove jumper 1-7, connect remote switch to 1-7 (start/stop) and 1-54 (heat/cool)"}, "evidence_quote": "须将机组参数“B06”设定为“External”,“B07”设定为“Remote”，将机组端子台上端子1和7之间的短接片取掉，并将控制盒上的相应端子与室内的遥控开关或温控器相连。", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "A Operator stop", "canonical_key_hint": "A Operator stop", "summary": "System stopped because operator pressed the 0 key.", "structured_payload": {"code": "A Operator stop", "meaning": "操作者按下0键导致停机", "action": "信息显示, 不需任何动作"}, "evidence_quote": "A Operator stop 系统停机, 由于操作者按下0键", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "A Ckt1 HP limit", "canonical_key_hint": "A Ckt1 HP limit", "summary": "Circuit 1 condenser refrigerant pressure too high, system reduces number of running compressors until stop.", "structured_payload": {"code": "A Ckt1 HP limit", "meaning": "回路1冷凝器内冷媒压力过高, 系统减少运转的压缩机数目, 直到停机为止", "action": "检查冷凝器及风扇是否清洁"}, "evidence_quote": "A Ckt1 HP limit 回路1中冷凝器内冷媒压力过高, 系统减少运转的压缩机数目, 直到停机为止", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "A Low ambience", "canonical_key_hint": "A Low ambience", "summary": "Outdoor air temperature below setpoint.", "structured_payload": {"code": "A Low ambience", "meaning": "室外空气温度低于设定值", "action": "信息显示, 不需任何动作"}, "evidence_quote": "A Low ambience 室外空气温度低于设定值", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "M Discharge ckt1", "canonical_key_hint": "M Discharge ckt1", "summary": "A compressor in circuit 1 operated at high discharge temperature for too long, causing shutdown.", "structured_payload": {"code": "M Discharge ckt1", "meaning": "回路1中一个压缩机在高排气温度运转过久, 造成停机", "action": "检查冷媒负荷"}, "evidence_quote": "M Discharge ckt1 回路1中一个压缩机在高排气温度运转过久, 造成停机", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "M ckt1 fault", "canonical_key_hint": "M ckt1 fault", "summary": "Compressors A1 and B1 simultaneously tripped on high pressure.", "structured_payload": {"code": "M ckt1 fault", "meaning": "压缩机A1和B1同时高压跳脱", "action": "复位回路1的高压开关"}, "evidence_quote": "M ckt1 fault 压缩机A1和B1同时高压跳脱", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "M Unit fault", "canonical_key_hint": "M Unit fault", "summary": "All compressors tripped simultaneously.", "structured_payload": {"code": "M Unit fault", "meaning": "所有压缩机同时跳脱", "action": "复位所有过载继电器"}, "evidence_quote": "M Unit fault 所有压缩机同时跳脱", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "D01 Cooling Setpoint Reset Type", "canonical_key_hint": "D01", "summary": "Cooling setpoint reset type: None, Air (ambient temperature), Ret. Wat. (return water temperature). Default None.", "structured_payload": {"parameter_name": "D01", "options": "None, Air, Ret. Wat.", "default": "None"}, "evidence_quote": "D01 制冷设定点重设形式 无: None ，由气温重设: Air 由回水温度重设: Ret . Wat. 内设值: None", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "D02 Cooling Reset Start Temperature", "canonical_key_hint": "D02", "summary": "Cooling reset start temperature adjustable from 2°C to 55°C in 0.1°C steps, default 20.0°C.", "structured_payload": {"parameter_name": "D02", "default": "20.0°C", "range": "2°C to 55°C", "step": "0.1°C"}, "evidence_quote": "D02 制冷重设启动温度 可设范围2℃～55℃，间隔0.1℃ 内设值: 20.0℃", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "D03 Cooling Reset Temperature Range", "canonical_key_hint": "D03", "summary": "Cooling reset temperature range adjustable from 2°C to 20°C in 0.1°C steps, default 10.0°C.", "structured_payload": {"parameter_name": "D03", "default": "10.0°C", "range": "2°C to 20°C", "step": "0.1°C"}, "evidence_quote": "D03 制冷重设温度范围 可设范围2℃～20℃，间隔0.1℃ 内设值: 10.0℃", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "D04 Cooling Water Temperature Difference", "canonical_key_hint": "D04", "summary": "Cooling leaving water temperature difference adjustable from -15°C to 15°C in 0.1°C steps, default -5.0°C.", "structured_payload": {"parameter_name": "D04", "default": "-5.0°C", "range": "-15°C to 15°C", "step": "0.1°C"}, "evidence_quote": "D04 制冷出水温差 可设范围-15℃～15℃,间隔0.1℃, 内设值: -5.0℃", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "D09 Analog Input Type", "canonical_key_hint": "D09", "summary": "Analog input type: 0-10V, 2-10V, 0-20mA, 4-20mA. Default 0-10V. 10V or 20mA corresponds to 20°C reset.", "structured_payload": {"parameter_name": "D09", "options": "0-10V, 2-10V, 0-20mA, 4-20mA", "default": "0-10V", "scaling": "10V or 20mA = 20°C reset"}, "evidence_quote": "D09 模拟输入形式 0～10伏 0 ..10V 2～10伏 2 ..10V 0～20毫安 0 ..20mA 4～20毫安 4 ..20mA 内设值 0 ..10V 10V或20mA代表冷水温度设定值重设为20℃。", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "D11 Evaporator Pump Auto Flush", "canonical_key_hint": "D11", "summary": "Evaporator pump auto flush interval: None, 6H, 12H, 24H, 48H. Default None.", "structured_payload": {"parameter_name": "D11", "options": "None, 6H, 12H, 24H, 48H", "default": "None"}, "evidence_quote": "D11 蒸发器水泵自动清洗 无 N one 6小时 6 H 12小时 1 2H 24小时 2 4H 48小时 4 8H 内设值 N one", "page_hint": 37, "confidence": 0.95}
