{"knowledge_type": "parameter_spec", "title": "Nominal cooling capacity 30RB192", "canonical_key_hint": "30RB192 nominal cooling capacity", "summary": "Nominal cooling capacity of 30RB192 is 193 kW under standard conditions.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "193", "unit": "kW", "model": "30RB192"}, "evidence_quote": "30RB  192 232 262 342 402 522 672 802\n名义制冷量 Kw 193 222 256 325 388 503 648 753", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Nominal cooling capacity 30RB802", "canonical_key_hint": "30RB802 nominal cooling capacity", "summary": "Nominal cooling capacity of 30RB802 is 753 kW under standard conditions.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "753", "unit": "kW", "model": "30RB802"}, "evidence_quote": "30RB  192 232 262 342 402 522 672 802\n名义制冷量 Kw 193 222 256 325 388 503 648 753", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant charge circuit A 30RB192", "canonical_key_hint": "30RB192 refrigerant charge circuit A", "summary": "Refrigerant charge for circuit A of 30RB192 is 13 kg.", "structured_payload": {"parameter_name": "refrigerant_charge_circuit_A", "value": "13", "unit": "kg", "model": "30RB192"}, "evidence_quote": "制冷剂充注量\n回路 A kg 13 26 26 37 38.5 47.5 39 48", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor quantity circuit A 30RB192", "canonical_key_hint": "30RB192 compressor quantity circuit A", "summary": "Circuit A of 30RB192 has 1 compressor.", "structured_payload": {"parameter_name": "compressor_quantity_circuit_A", "value": "1", "unit": null, "model": "30RB192"}, "evidence_quote": "压缩机数量\n回路 A 台 1 2 2 3 3 4 3 4", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum capacity step 30RB192", "canonical_key_hint": "30RB192 minimum capacity step", "summary": "Minimum capacity step of 30RB192 is 33%.", "structured_payload": {"parameter_name": "minimum_capacity_step", "value": "33", "unit": "%", "model": "30RB192"}, "evidence_quote": "最小冷量 % 33 25 25 20 17 13 10 8", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evaporator water volume 30RB192", "canonical_key_hint": "30RB192 evaporator water volume", "summary": "Evaporator water volume of 30RB192 is 110 liters.", "structured_payload": {"parameter_name": "evaporator_water_volume", "value": "110", "unit": "l", "model": "30RB192"}, "evidence_quote": "蒸发器\n水容量 l 110 110 110 125 125 113 284 284", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Nominal water flow rate 30RB192", "canonical_key_hint": "30RB192 nominal water flow rate", "summary": "Nominal water flow rate of 30RB192 is 9 l/s.", "structured_payload": {"parameter_name": "nominal_water_flow_rate", "value": "9", "unit": "l/s", "model": "30RB192"}, "evidence_quote": "名义水流量 l/s 9 11 12 16 19 24 31 36", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Nominal water pressure drop 30RB192", "canonical_key_hint": "30RB192 nominal water pressure drop", "summary": "Nominal water pressure drop of 30RB192 is 21 kPa.", "structured_payload": {"parameter_name": "nominal_water_pressure_drop", "value": "21", "unit": "kPa", "model": "30RB192"}, "evidence_quote": "名义水压降 kPa 21 27 33 34 46 63 41 54", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum water side pressure without hydraulic module", "canonical_key_hint": "maximum water side pressure without hydraulic module", "summary": "Maximum water side pressure without hydraulic module is 1000 kPa for all models.", "structured_payload": {"parameter_name": "max_water_side_pressure_without_hydraulic_module", "value": "1000", "unit": "kPa", "model": "all"}, "evidence_quote": "最高水侧压力( 无内置水力模)\n块kPa 1000 1000 1000 1000 1000 1000 1000 1000", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "External static head low pressure 30RB192", "canonical_key_hint": "30RB192 external static head low pressure", "summary": "External static head for low pressure pump of 30RB192 is 91 kPa at nominal flow.", "structured_payload": {"parameter_name": "external_static_head_low_pressure", "value": "91", "unit": "kPa", "model": "30RB192"}, "evidence_quote": "机外水头（低压, 名义流量\n下）kPa 91 80 61 76 65 71 - -", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "External static head high pressure 30RB192", "canonical_key_hint": "30RB192 external static head high pressure", "summary": "External static head for high pressure pump of 30RB192 is 176 kPa at nominal flow.", "structured_payload": {"parameter_name": "external_static_head_high_pressure", "value": "176", "unit": "kPa", "model": "30RB192"}, "evidence_quote": "机外水头（高压, 名义流量\n下）kPa 176 207 185 181 201 210 - -", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Expansion tank capacity 30RB192", "canonical_key_hint": "30RB192 expansion tank capacity", "summary": "Expansion tank capacity of 30RB192 is 50 liters.", "structured_payload": {"parameter_name": "expansion_tank_capacity", "value": "50", "unit": "l", "model": "30RB192"}, "evidence_quote": "膨胀水箱容量 l 50 50 50 80 80 80 - -", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum water side pressure with hydraulic module", "canonical_key_hint": "maximum water side pressure with hydraulic module", "summary": "Maximum water side pressure with built-in hydraulic module is 400 kPa.", "structured_payload": {"parameter_name": "max_water_side_pressure_with_hydraulic_module", "value": "400", "unit": "kPa", "model": "all"}, "evidence_quote": "最高水侧压力( 带内置水力模)\n块kPa 400 400 400 400 400 400 - -", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water connection diameter without hydraulic module 30RB192", "canonical_key_hint": "30RB192 water connection diameter without hydraulic module", "summary": "Water connection outer diameter without hydraulic module for 30RB192 is 114.3 mm.", "structured_payload": {"parameter_name": "water_connection_outer_diameter_without_hydraulic_module", "value": "114.3", "unit": "mm", "model": "30RB192"}, "evidence_quote": "水接管外径 mm 114.3 114.3 114.3 114.3 114.3 168.3 168.3 168.3", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Unit power input 30RB192", "canonical_key_hint": "30RB192 unit power input", "summary": "Unit power input of 30RB192 at nominal conditions is 70.6 kW.", "structured_payload": {"parameter_name": "unit_power_input", "value": "70.6", "unit": "kW", "model": "30RB192"}, "evidence_quote": "机组功率(名义工况) Kw 70.6 73.2 97.7 121. 0 146.8 191.8 241.1 288.8", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum operating current circuit A+B 30RB192", "canonical_key_hint": "30RB192 maximum operating current circuit A+B", "summary": "Maximum operating current for circuits A+B of 30RB192 is 160.5 A.", "structured_payload": {"parameter_name": "max_operating_current_circuit_A_B", "value": "160.5", "unit": "A", "model": "30RB192"}, "evidence_quote": "最大运行电流\n回路 A+B A 160.5 166.4 222.0 255.0 332.0 443.0 332.0 443.0", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum starting current circuit A+B 30RB192", "canonical_key_hint": "30RB192 maximum starting current circuit A+B", "summary": "Maximum starting current for circuits A+B of 30RB192 is 268 A.", "structured_payload": {"parameter_name": "max_starting_current_circuit_A_B", "value": "268", "unit": "A", "model": "30RB192"}, "evidence_quote": "最大启动电流\n回路 A+B A 268 277 426 459 535 645 535 645", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor electrical data SH240", "canonical_key_hint": "SH240 compressor electrical data", "summary": "SH240 compressor has nominal current 30 A, max current 39 A, LRA 213 A, power factor 0.86.", "structured_payload": {"parameter_name": "compressor_electrical_data", "value": "SH240", "unit": null, "model": "SH240"}, "evidence_quote": "SH240 30 39 213 0.86", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor electrical data SH300", "canonical_key_hint": "SH300 compressor electrical data", "summary": "SH300 compressor has nominal current 38 A, max current 51 A, LRA 258 A, power factor 0.86.", "structured_payload": {"parameter_name": "compressor_electrical_data", "value": "SH300", "unit": null, "model": "SH300"}, "evidence_quote": "SH300 38 51 258 0.86", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evaporator entering water temperature range", "canonical_key_hint": "evaporator entering water temperature range", "summary": "Evaporator entering water temperature at startup: min 6.8°C, max 40°C.", "structured_payload": {"parameter_name": "evaporator_entering_water_temperature_range", "value": "6.8 to 40", "unit": "°C", "model": "all"}, "evidence_quote": "进水温度(启动时) ℃ 6.8* 40", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evaporator leaving water temperature range", "canonical_key_hint": "evaporator leaving water temperature range", "summary": "Evaporator leaving water temperature during operation: min 3.3°C, max 15°C.", "structured_payload": {"parameter_name": "evaporator_leaving_water_temperature_range", "value": "3.3 to 15", "unit": "°C", "model": "all"}, "evidence_quote": "出水温度(运行时) ℃ 3.3 15**", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Condenser entering air temperature range", "canonical_key_hint": "condenser entering air temperature range", "summary": "Condenser entering air temperature: min 0°C, max 48°C (standard).", "structured_payload": {"parameter_name": "condenser_entering_air_temperature_range", "value": "0 to 48", "unit": "°C", "model": "all"}, "evidence_quote": "进风温度 ℃ 0*** 48", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum water flow 30RB262", "canonical_key_hint": "30RB262 minimum water flow", "summary": "Minimum water flow for 30RB262 is 3.5 l/s.", "structured_payload": {"parameter_name": "minimum_water_flow", "value": "3.5", "unit": "l/s", "model": "30RB262"}, "evidence_quote": "262 3.5 26.7", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum water flow 30RB262", "canonical_key_hint": "30RB262 maximum water flow", "summary": "Maximum water flow for 30RB262 is 26.7 l/s (at 100 kPa pressure drop).", "structured_payload": {"parameter_name": "maximum_water_flow", "value": "26.7", "unit": "l/s", "model": "30RB262"}, "evidence_quote": "262 3.5 26.7", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "System water volume factor for air conditioning", "canonical_key_hint": "system water volume factor air conditioning", "summary": "Minimum system water volume for air conditioning is 2.5 L/kW of nominal capacity.", "structured_payload": {"parameter_name": "system_water_volume_factor", "value": "2.5", "unit": "L/kW", "model": "all"}, "evidence_quote": "空调工况 2.5", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "System water volume factor for process cooling", "canonical_key_hint": "system water volume factor process cooling", "summary": "Minimum system water volume for process cooling is 6.5 L/kW of nominal capacity.", "structured_payload": {"parameter_name": "system_water_volume_factor", "value": "6.5", "unit": "L/kW", "model": "all"}, "evidence_quote": "工艺工况 6.5", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Voltage unbalance limit", "canonical_key_hint": "voltage unbalance limit", "summary": "Maximum allowable voltage unbalance is 2%.", "structured_payload": {"parameter_name": "voltage_unbalance_limit", "value": "2", "unit": "%", "model": "all"}, "evidence_quote": "如果机组的三相不平衡率超过 2%，或电流的不平衡率\n超过 10%，请立即和当地的电力部门联系。", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High pressure switch setting", "canonical_key_hint": "high pressure switch setting", "summary": "High pressure switch setting is 4520 kPa.", "structured_payload": {"parameter_name": "high_pressure_switch_setting", "value": "4520", "unit": "kPa", "model": "all"}, "evidence_quote": "30RB机组装有高压保护开关，设定值为 4520Kpa 。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum refrigerant side pressure evaporator", "canonical_key_hint": "maximum refrigerant side pressure evaporator", "summary": "Maximum operating pressure refrigerant side of evaporator is 2910 kPa.", "structured_payload": {"parameter_name": "max_refrigerant_side_pressure_evaporator", "value": "2910", "unit": "kPa", "model": "all"}, "evidence_quote": "最大运行压\n力制冷剂侧是 2910Kpa", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum water side pressure evaporator", "canonical_key_hint": "maximum water side pressure evaporator", "summary": "Maximum operating pressure water side of evaporator is 1000 kPa.", "structured_payload": {"parameter_name": "max_water_side_pressure_evaporator", "value": "1000", "unit": "kPa", "model": "all"}, "evidence_quote": "水侧是 1000Kpa", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "R410A saturation pressure at 0°C", "canonical_key_hint": "R410A saturation pressure 0°C", "summary": "Saturation pressure of R410A at 0°C is 700 kPa (relative).", "structured_payload": {"parameter_name": "saturation_pressure", "value": "700", "unit": "kPa", "model": "R410A"}, "evidence_quote": "0 700", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "R410A saturation pressure at 50°C", "canonical_key_hint": "R410A saturation pressure 50°C", "summary": "Saturation pressure of R410A at 50°C is 2947 kPa (relative).", "structured_payload": {"parameter_name": "saturation_pressure", "value": "2947", "unit": "kPa", "model": "R410A"}, "evidence_quote": "50 2947", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heat recovery condenser water volume 30RB262", "canonical_key_hint": "30RB262 heat recovery condenser water volume", "summary": "Water volume of heat recovery condenser for 30RB262 is 22 liters.", "structured_payload": {"parameter_name": "heat_recovery_condenser_water_volume", "value": "22", "unit": "l", "model": "30RB262"}, "evidence_quote": "水体积 L 22 22 22 46", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heat recovery condenser max water side pressure", "canonical_key_hint": "heat recovery condenser max water side pressure", "summary": "Maximum water side working pressure of heat recovery condenser is 1000 kPa.", "structured_payload": {"parameter_name": "max_water_side_pressure_heat_recovery", "value": "1000", "unit": "kPa", "model": "all"}, "evidence_quote": "水侧最大工作压力  Kpa 1000 1000 1000 1000", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heat recovery condenser water connection outer diameter 30RB262", "canonical_key_hint": "30RB262 heat recovery condenser water connection outer diameter", "summary": "Water connection outer diameter of heat recovery condenser for 30RB262 is 88.9 mm.", "structured_payload": {"parameter_name": "heat_recovery_condenser_water_connection_outer_diameter", "value": "88.9", "unit": "mm", "model": "30RB262"}, "evidence_quote": "外径 mm 88.9 88.9 88.9 114.3", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heat recovery entering water temperature range", "canonical_key_hint": "heat recovery entering water temperature range", "summary": "Heat recovery condenser entering water temperature at startup: min 20°C, max 55°C.", "structured_payload": {"parameter_name": "heat_recovery_entering_water_temperature_range", "value": "20 to 55", "unit": "°C", "model": "all"}, "evidence_quote": "开启时进水温度 ℃ 20* 55", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heat recovery leaving water temperature range", "canonical_key_hint": "heat recovery leaving water temperature range", "summary": "Heat recovery condenser leaving water temperature during operation: min 20°C, max 55°C.", "structured_payload": {"parameter_name": "heat_recovery_leaving_water_temperature_range", "value": "20 to 55", "unit": "°C", "model": "all"}, "evidence_quote": "运行时出水温度 ℃ 20 55", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "Condenser coil cleaning maintenance B", "canonical_key_hint": "condenser coil cleaning maintenance B", "summary": "Clean condenser coils with TOTALINE cleaning agent P902DT 05EE or P902CL 05EE, using low-pressure spray, along fin direction, opposite airflow, 25-30° angle, min 300mm distance.", "structured_payload": {"parameter_name": null}, "evidence_quote": "用合适的清洗剂清洗盘管\n我们建议用 TOTALINE 清洗剂清洗盘管\nNo.P902DT 05EE：传统的清洗方法\nNo.P902CL 05EE：清洗去油脂", "page_hint": 41, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Water filter cleaning procedure", "canonical_key_hint": "water filter cleaning procedure", "summary": "Clean water filter if pressure drop increases; close inlet/outlet valves, drain system, remove filter, clean, reinstall.", "structured_payload": {"parameter_name": null}, "evidence_quote": "如果压降增加，则说明过滤器中有固体颗粒需要拆卸清洗。在关闭进出水口处的截止阀并排空系统中的水后拆下过滤器。", "page_hint": 27, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Compressor shipping flange removal", "canonical_key_hint": "compressor shipping flange removal", "summary": "Remove the shipping flange installed between compressor chassis and unit chassis before startup.", "structured_payload": {"parameter_name": null}, "evidence_quote": "到现场后，此法兰必须取下。", "page_hint": 9, "confidence": 0.9}
