{"knowledge_type": "parameter_spec", "title": "制冷模式水温设置范围及默认值", "canonical_key_hint": "制冷控制温度设定", "summary": "制冷模式下以蒸发器出水温度为控制温度，设置范围5~20℃，默认7℃。", "structured_payload": {"parameter_name": "制冷控制温度", "range": "5~20℃", "default": "7℃"}, "evidence_quote": "制冷模式所允许的水温设置范围为： 5~20℃，出厂默认设定值为 7℃", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制热模式水温设置范围及默认值", "canonical_key_hint": "制热控制温度设定", "summary": "制热模式下以冷凝器出水温度为控制温度，设置范围35~55℃，默认45℃。", "structured_payload": {"parameter_name": "制热控制温度", "range": "35~55℃", "default": "45℃"}, "evidence_quote": "制热模式所允许的水温设置范围为： 35~55℃，出厂默认设定值为 45℃", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "运行温差设置范围及默认值", "canonical_key_hint": "运行温差设定", "summary": "运行温差设置范围0.5~3℃，默认1.5℃，用于控制机组启停。", "structured_payload": {"parameter_name": "运行温差", "range": "0.5~3℃", "default": "1.5℃"}, "evidence_quote": "制冷/制热模式所允许的设置范围一般在 0.5~3℃。出厂默认设定值为 1.5℃", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "温度控制PID参数默认值", "canonical_key_hint": "温度PID设定", "summary": "温度控制PID参数：P默认25，I默认2.0，D默认0。", "structured_payload": {"parameter_name": "温度控制PID", "P_default": 25, "I_default": 2.0, "D_default": 0}, "evidence_quote": "P的设置范围为： 5~600，出厂默认设定为 25；I的设置范围为： 0.5~10，出厂默认设定为 2.0；D的设置范围为： 0~10，出厂默认设定为 0", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "运行过热度设置范围及默认值", "canonical_key_hint": "过热度设定", "summary": "运行过热度设置范围15~35℃，默认20℃。", "structured_payload": {"parameter_name": "运行过热度", "range": "15~35℃", "default": "20℃"}, "evidence_quote": "过热度的设置范围为： 15~35℃，出厂默认设定值为 20℃", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "过热度PID参数默认值", "canonical_key_hint": "过热度PID设定", "summary": "过热度PID参数：P默认35，I默认1.8，D默认0。", "structured_payload": {"parameter_name": "过热度PID", "P_default": 35, "I_default": 1.8, "D_default": 0}, "evidence_quote": "P的设置范围为5~600，出厂默认设定为 35；I的设置范围 0.5~10，出厂默认设定为 1.8；D的设置范围为 0~10，出厂默认值设定为 0", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "机组推荐运转范围-制冷工况", "canonical_key_hint": "制冷运行范围", "summary": "制冷工况下，冷却水出口温度20~45℃，冷冻水出口温度4~16℃。", "structured_payload": {"parameter_name": "制冷运行范围", "cooling_water_outlet": "20~45℃", "chilled_water_outlet": "4~16℃"}, "evidence_quote": "冷却水出口温度℃  29/30 20～45\n冷冻水出口温度℃  7 9～25 4～ 16", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "机组推荐运转范围-制热工况", "canonical_key_hint": "制热运行范围", "summary": "制热工况下，热水出口温度20~55℃，冷冻水进口温度4~16℃。", "structured_payload": {"parameter_name": "制热运行范围", "hot_water_outlet": "20~55℃", "chilled_water_inlet": "4~16℃"}, "evidence_quote": "热水出口温度℃  46/45 20～55\n冷冻水进口温度℃  15/0 9～25 4～ 16", "page_hint": 13, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "高压保护触发条件", "canonical_key_hint": "高压保护", "summary": "高压保护可能由冷却水未循环、冷却水出水温度过高、冷凝器结垢或不凝性气体引起。", "structured_payload": {"fault_code": "高压保护", "causes": ["冷却水未循环或水位太低", "冷却水出水温度过高", "冷凝器结垢", "系统内有不凝性气体"]}, "evidence_quote": "1.冷却水未循环或水位太低\n2.冷却水出水温度过高\n3.冷凝器结垢  高压保护\n4.系统内有不凝性气体", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "低压保护触发条件", "canonical_key_hint": "低压保护", "summary": "低压保护可能由膨胀阀关闭、冷凝器出口截止阀关闭、冷冻水流量不足或蒸发器结垢引起。", "structured_payload": {"fault_code": "低压保护", "causes": ["膨胀阀因故障而关闭", "冷凝器出口截止阀关闭", "冷冻水流量不足", "蒸发器结垢"]}, "evidence_quote": "1.膨胀阀因故障而关闭\n2.冷凝器出口截止阀关闭\n3.冷冻水流量不足  低压保护\n4.蒸发器结垢", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "排气温度保护触发条件", "canonical_key_hint": "排气温度保护", "summary": "排气温度保护可能由制冷剂偏少、压缩机冷却管路电磁阀关闭或冷凝器出口截止阀关闭引起。", "structured_payload": {"fault_code": "排气温度保护", "causes": ["由于机组泄漏使制冷剂偏少", "压缩机冷却管路电磁阀因故障而关闭", "冷凝器出口截止阀关闭"]}, "evidence_quote": "1.由于机组泄漏使制冷剂偏少\n2.压缩机冷却管路电磁阀因故障而关闭  排气温度保护\n3.冷凝器出口截止阀关闭", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "防冻保护触发条件", "canonical_key_hint": "防冻保护", "summary": "防冻保护可能由冷冻水水温太低或设定温度值太低引起。", "structured_payload": {"fault_code": "防冻保护", "causes": ["冷冻水水温太低", "设定温度值太低"]}, "evidence_quote": "1.冷冻水水温太低\n防冻保护\n2.设定温度值太低", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "电机过热保护触发条件", "canonical_key_hint": "电机过热保护", "summary": "电机过热保护与高压保护原因相同。", "structured_payload": {"fault_code": "电机过热保护", "causes": ["与高压保护相同"]}, "evidence_quote": "电机过热保护 (压缩机电机保护 ) 1.与高压保护相同", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "反相保护器触发条件", "canonical_key_hint": "反相保护", "summary": "反相保护器因电源接线错误触发。", "structured_payload": {"fault_code": "反相保护器", "causes": ["电源接线错误"]}, "evidence_quote": "反相保护器 1.电源接线错误", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "过电流继电器触发条件", "canonical_key_hint": "过电流保护", "summary": "过电流继电器与高压保护原因相同。", "structured_payload": {"fault_code": "过电流继电器", "causes": ["与高压保护相同"]}, "evidence_quote": "过电流继电器 (压缩机电动机 ) 1.与高压保护相同", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "fault_code", "title": "安全阀触发条件", "canonical_key_hint": "安全阀", "summary": "安全阀因工质系统超压触发。", "structured_payload": {"fault_code": "安全阀", "causes": ["工质系统超压"]}, "evidence_quote": "安全阀 1.工质系统超压", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "排气压力正常范围", "canonical_key_hint": "排气压力范围", "summary": "R22系统排气压力1.1-2.3MPa，R134a系统0.6-1.8MPa。", "structured_payload": {"parameter_name": "排气压力", "R22_range": "1.1-2.3MPa", "R134a_range": "0.6-1.8MPa"}, "evidence_quote": "1.排气压力 检查高压显示值（排气） 1.1-2.3MPa/ 0.6-1.8MPa", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "吸气压力正常范围", "canonical_key_hint": "吸气压力范围", "summary": "R22系统吸气压力0.3-0.6MPa，R134a系统0.1-0.3MPa。", "structured_payload": {"parameter_name": "吸气压力", "R22_range": "0.3-0.6MPa", "R134a_range": "0.1-0.3MPa"}, "evidence_quote": "2.吸气压力 检查高压显示值（吸气） 0.3-0.6MPa/ 0.1-0.3MPa", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "排气过热度正常范围", "canonical_key_hint": "排气过热度范围", "summary": "R22系统排气过热度15-35℃，R134a系统12-25℃。", "structured_payload": {"parameter_name": "排气过热度", "R22_range": "15-35℃", "R134a_range": "12-25℃"}, "evidence_quote": "3.排气过热度 检查排气过热度显示值 15-35℃/ 12-25℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "电源电压允许波动范围", "canonical_key_hint": "电压范围", "summary": "电源电压波动不超过额定电压的±10%，相电压不平衡不超过2%。", "structured_payload": {"parameter_name": "电源电压", "voltage_tolerance": "±10%", "phase_unbalance_max": "2%"}, "evidence_quote": "其电压波动范围应不超过压缩机铭牌所示额定电压的±10%，且相电压不平衡不得超过 2%", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷却水出口温度正常范围", "canonical_key_hint": "冷却水出口温度", "summary": "冷却水出口温度正常范围20-55℃。", "structured_payload": {"parameter_name": "冷却水出口温度", "range": "20-55℃"}, "evidence_quote": "5.冷却水出口温度 检查温度计 20-55℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷冻水出口温度正常范围", "canonical_key_hint": "冷冻水出口温度", "summary": "冷冻水出口温度正常范围4-16℃。", "structured_payload": {"parameter_name": "冷冻水出口温度", "range": "4-16℃"}, "evidence_quote": "6.冷冻水出口温度 检查温度计 4-16℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "环境温度上限", "canonical_key_hint": "环境温度上限", "summary": "机组运行环境温度应≤40℃。", "structured_payload": {"parameter_name": "环境温度", "max": "40℃"}, "evidence_quote": "8.环境温度（室温） 检查温度计 ≤40℃", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "压缩机机油加热器预通电要求", "canonical_key_hint": "机油加热器通电时间", "summary": "启动前确认压缩机机油加热器已通电3小时以上。", "structured_payload": {"action": "确认压缩机机油加热器已通电3小时以上"}, "evidence_quote": "确认压缩机机油加热器已通电 3 小时以上", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "长期停机操作步骤", "canonical_key_hint": "长期停机", "summary": "长期停机：压缩机抽空后停机，关闭供液截止阀，停止水泵，断开电源，关闭吸排气截止阀。", "structured_payload": {"procedure": "压缩机完成制冷剂抽空任务并停机后。关闭供液截止阀。停止水泵运行，断开所有供给机组和水泵的电源，使紧急停机开关处于断开位置，关闭压缩机吸、排气截止阀和供液截止阀前不得启动机组。"}, "evidence_quote": "长期停机：压缩机完成制冷剂抽空任务并停机后。关闭供液截止阀。停止水泵运行，断开所有供给机组和水泵的电源，使紧急停机开关处于断开位置，关闭压缩机吸、排气截止阀和供液截止阀前不得启 动机组。", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "干燥过滤器更换条件", "canonical_key_hint": "干燥过滤器更换", "summary": "若视镜显示湿度较高或有气泡，即使制冷剂充足也应更换干燥过滤器芯。", "structured_payload": {"condition": "视镜显示湿度较高或内有气泡", "action": "更换干燥过滤器芯"}, "evidence_quote": "如果显示湿度较高或视镜内有气泡，即使机组内已充有足够的制冷剂，也应更换干燥过滤器芯。", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "maintenance_procedure", "title": "推荐保养周期-冷冻机油更换", "canonical_key_hint": "冷冻机油更换周期", "summary": "冷冻机油在1000小时和2500小时检查，5000小时和20000小时更换。", "structured_payload": {"component": "冷冻机油", "interval": "1000h检查，2500h检查，5000h更换，20000h更换"}, "evidence_quote": "冷冻机油         ○     ○", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "推荐保养周期-油过滤器更换", "canonical_key_hint": "油过滤器更换周期", "summary": "油过滤器在1000h、2500h、5000h检查，20000h更换。", "structured_payload": {"component": "油过滤器", "interval": "1000h检查，2500h检查，5000h检查，20000h更换"}, "evidence_quote": "油过滤器     △    △     △ △    ○", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "机组无法启动-断电原因", "canonical_key_hint": "无法启动-断电", "summary": "若机组无法启动且断电，检查主刀闸开关和主电路熔断器。", "structured_payload": {"symptom": "机组无法启动", "cause": "断电", "action": "检查主刀闸开关和主电路熔断器"}, "evidence_quote": "a）断电 a）检查主刀闸开关和主电路熔断器", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "压缩机嗡嗡响不能运转-电压低", "canonical_key_hint": "嗡嗡响-电压低", "summary": "压缩机嗡嗡响不能运转可能因电压低，检查主进线电压，若正常则增大电源线径。", "structured_payload": {"symptom": "压缩机发出嗡嗡的声响，但不能运转", "cause": "电压低", "action": "检查主进线电压和机组电压。如进线电压低，请与电力公司联系；如进线电压正常，增大电源线的线径。"}, "evidence_quote": "a）电压低 a）检查主进线电压和机组电压。 如进线电压低，请与电力公司联系；如进线电压正常，增大电源线的线径。", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "吸气压力过低-蒸发器供液量不足", "canonical_key_hint": "吸气压力低-供液不足", "summary": "吸气压力过低可能因蒸发器供液量不足，查看膨胀阀过热度。", "structured_payload": {"symptom": "吸气压力过低", "cause": "蒸发器供液量不足", "action": "查看膨胀阀的过热度"}, "evidence_quote": "a）蒸发器供液量不足 a）查看膨胀阀的过热度", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "排气压力过高-冷凝器水量不足", "canonical_key_hint": "排气压力高-水量不足", "summary": "排气压力过高可能因流经冷凝器的水量不足，检查冷凝器水泵及水过滤器。", "structured_payload": {"symptom": "排气压力过高", "cause": "流经冷凝器的水量不足", "action": "检查冷凝器水泵的运行情况。查看水过滤器是否有阻塞，不干净现象"}, "evidence_quote": "a）流经冷凝器的水量不足 a）检查冷凝器水泵的运行情况。查看水过滤器是否有阻塞，不干净现象", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "冰点报警-水温设置太低", "canonical_key_hint": "冰点报警-设置低", "summary": "冰点报警可能因水温设置点设置太低，检查微电脑中出水温度的设置。", "structured_payload": {"symptom": "冰点报警", "cause": "水温设置点设置的太低", "action": "检查微电脑中出水温度的设置"}, "evidence_quote": "a）水温设置点设置的太低 a）检查微电脑中出水温度的设置", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "压缩机启停控制逻辑", "canonical_key_hint": "压缩机启停逻辑", "summary": "机组启动时先启动累计运行时间最短的压缩机，当需求超过单台容量110%时启动第二台，并均衡负荷；减载至50%以下时关闭运行时间最长的压缩机。", "structured_payload": {"sequence": "机组在接到启动指令以后，若蒸发器出水温度≥制冷温度设置＋运行温差设置（制冷模式）或冷凝器出水温度≤制热温度设置－运行温差设置（制热模式），并且计算的机组冷（热）量需求大于单台压缩机容量 30%的时候，机组将首先启动累计运行时间最短压缩机，当机组的冷（热）量需求超过单台压缩机容量的 110%时，将启动另一台压缩机，当第二台压缩机启动时候，会首先降低首台压缩机的运行容量，使两台压缩机运行在相同容量，然后再同时加、减载。当机组的冷（热）量需求减少，两台压缩机均减载至单台压缩机容量的 50%以下时，则会自动关闭一台累计运行时间最长的压缩机，随后剩余的压缩机会自动加载至 90%，再根据冷（热）量需求加、减载。"}, "evidence_quote": "机组在接到启动指令以后，若蒸发器出水温度≥制冷温度设置＋运行温差设置（制冷模式）或冷凝器出水温度≤制热温度设置－运行温差设置（制热模式），并且计算的机组冷（热）量需求大于单台压缩机容量 30%的时候，机组将首先启动累计运行时间最短压缩 机，当机组的冷（热）量需求超过单台压缩机容量的 110%时，将启动另一台压缩机，当第二台压缩机启动时候，会首先降低首台压缩机的运行容量，使两台压缩机运行在相同容量，然后再同时加、减载。当机组的冷（热）量需求减少，两台压缩机均减载至单台压缩机容量的 50%以下时，则会自动关闭一台累计运行时间最长的压缩机，随后剩余的压缩机会自动加载至 90%，再根据冷（热）量需求加、减载。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "水流开关安装方向要求", "canonical_key_hint": "水流开关方向", "summary": "水流开关安装时箭头方向必须与水流方向一致。", "structured_payload": {"guidance": "安装时水流开关箭头所示方向必须与水流方向一致"}, "evidence_quote": "安装时水流开关箭头所示方向必须与水流方向一致", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "水流开关安装位置要求", "canonical_key_hint": "水流开关水平安装", "summary": "水流开关必须安装在水平管道上，阀体竖直向上，与局部阻力件距离≥5倍管径。", "structured_payload": {"guidance": "水流开关的安装必须在水平管道上，阀体必须竖直向上，与前后的弯头及三通等局部阻力件的距离必须在 5倍管径以上的距离。"}, "evidence_quote": "水流开关的安装必须在水平管道上，阀体必须竖直向上，与前后的弯头及三通等局部阻力件的距离必须在 5倍管径以上的距离。", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "管道试压要求", "canonical_key_hint": "试压值", "summary": "管道试压值大于工作压力1.25倍，不小于0.6MPa，保压5分钟压降不大于0.02MPa。", "structured_payload": {"guidance": "管道试压的试压值要大于工作压力 1.25 倍，但不得小于 0.6Mpa，保压 5 分钟，压降不大于 0.02Mpa，系统检查无渗漏为合格。"}, "evidence_quote": "管道试压的试压值要大于工作压力 1.25 倍，但不得小于 0.6Mpa，保压 5 分钟，压降不大于 0.02Mpa，系统检查无渗漏为合格。", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "水质要求-pH值", "canonical_key_hint": "pH值范围", "summary": "进入机组换热器的水质pH值应在6.5~8.5之间。", "structured_payload": {"parameter": "pH值", "range": "6.5~8.5"}, "evidence_quote": "3 pH值 —  6.5~8.5", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "水质要求-钙镁离子含量", "canonical_key_hint": "Ca2+Mg2+上限", "summary": "钙镁离子含量应小于200 mg/L。", "structured_payload": {"parameter": "Ca2+、Mg2+含量", "max": "200 mg/L"}, "evidence_quote": "4 Ca2+、Mg2+含量 m g/L ＜200", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "水质要求-氯离子含量", "canonical_key_hint": "Cl-上限", "summary": "氯离子含量应小于100 mg/L。", "structured_payload": {"parameter": "Cl－含量", "max": "100 mg/L"}, "evidence_quote": "6 Cl－含量 m g/L ＜100", "page_hint": 6, "confidence": 0.95}
