{"knowledge_type": "parameter_spec", "title": "MAC210D 额定制冷量", "canonical_key_hint": "MAC210D rated cooling capacity", "summary": "MAC210D 额定制冷量为 63.0 kW", "structured_payload": {"parameter_name": "额定制冷量", "value": "63.0", "unit": "kW", "model": "MAC210D"}, "evidence_quote": "机组型号   MAC210D MAC210DR MAC230D MAC230DR\n额定制冷量 kW 63.0 60.0 68.0 65.0", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC210DR 额定制热量", "canonical_key_hint": "MAC210DR rated heating capacity", "summary": "MAC210DR 额定制热量为 63.0 kW", "structured_payload": {"parameter_name": "额定制热量", "value": "63.0", "unit": "kW", "model": "MAC210DR"}, "evidence_quote": "额定制热量 kW 55 63.0 55 68.0", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC230D 额定制冷输入功率", "canonical_key_hint": "MAC230D rated cooling input power", "summary": "MAC230D 额定制冷输入功率为 19.6 kW", "structured_payload": {"parameter_name": "额定制冷输入功率", "value": "19.6", "unit": "kW", "model": "MAC230D"}, "evidence_quote": "额定制冷输入功率 kW 18.1 17.7 19.6 19.2", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC230DR 额定制冷电流", "canonical_key_hint": "MAC230DR rated cooling current", "summary": "MAC230DR 额定制冷电流为 34.8 A", "structured_payload": {"parameter_name": "额定制冷电流", "value": "34.8", "unit": "A", "model": "MAC230DR"}, "evidence_quote": "额定制冷电流 A 32.9 32.3 35.4 34.8", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC210D 性能系数", "canonical_key_hint": "MAC210D COP", "summary": "MAC210D 性能系数为 3.48", "structured_payload": {"parameter_name": "性能系数", "value": "3.48", "unit": null, "model": "MAC210D"}, "evidence_quote": "性能系数 5 3.48 3.39  3.47  3.39", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC210DR 能效等级", "canonical_key_hint": "MAC210DR energy efficiency grade", "summary": "MAC210DR 能效等级为 2", "structured_payload": {"parameter_name": "能效等级", "value": "2", "unit": null, "model": "MAC210DR"}, "evidence_quote": "能效等级 5 1 2 1 2", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC230D 制冷水流量", "canonical_key_hint": "MAC230D cooling water flow rate", "summary": "MAC230D 制冷水流量为 11.7 m³/h", "structured_payload": {"parameter_name": "制冷水流量", "value": "11.7", "unit": "m³/h", "model": "MAC230D"}, "evidence_quote": "制冷水流量 m3/h 10.9 10.4 11.7 11.2", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC230DR 机组水阻力", "canonical_key_hint": "MAC230DR water pressure drop", "summary": "MAC230DR 机组水阻力为 32.0 kPa", "structured_payload": {"parameter_name": "机组水阻力", "value": "32.0", "unit": "kPa", "model": "MAC230DR"}, "evidence_quote": "机组水阻力 kPa 30.0 29.0 33.0 32.0", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "机组进出水管接管尺寸", "canonical_key_hint": "water inlet/outlet connection size", "summary": "机组进出水管接管尺寸为 Rc 2", "structured_payload": {"parameter_name": "机组进出水管接管尺寸", "value": "Rc 2", "unit": null, "model": "all"}, "evidence_quote": "机组进出水管接管尺寸  Rc 2", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "设计最大进、出水温差", "canonical_key_hint": "design max water temperature difference", "summary": "设计最大进、出水温差为 7 °C", "structured_payload": {"parameter_name": "设计最大进、出水温差", "value": "7", "unit": "°C", "model": "all"}, "evidence_quote": "设计最大进、出水温差 ° C 7", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC210D 外形尺寸", "canonical_key_hint": "MAC210D dimensions", "summary": "MAC210D 外形尺寸为 1990×840×1840 mm", "structured_payload": {"parameter_name": "外形尺寸", "value": "1990×840×1840", "unit": "mm", "model": "MAC210D"}, "evidence_quote": "外形尺寸 长×宽×高 mm 1990×840×1840", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC210D 机组运行重量", "canonical_key_hint": "MAC210D operating weight", "summary": "MAC210D 机组运行重量为 510 kg", "structured_payload": {"parameter_name": "机组运行重量", "value": "510", "unit": "kg", "model": "MAC210D"}, "evidence_quote": "机组运行重量 kg 510 535 510 535", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC210DR 净重", "canonical_key_hint": "MAC210DR net weight", "summary": "MAC210DR 净重为 520 kg", "structured_payload": {"parameter_name": "净重", "value": "520", "unit": "kg", "model": "MAC210DR"}, "evidence_quote": "净重 kg 500 520 500 520", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "电源电压允许范围", "canonical_key_hint": "supply voltage tolerance", "summary": "电源电压允许范围为额定电压的±10%以内", "structured_payload": {"parameter_name": "电源电压", "value": "额定电压的±10%以内", "unit": null, "model": "all"}, "evidence_quote": "电源电压  额定电压的± 10%以内", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "电源频率波动范围", "canonical_key_hint": "supply frequency tolerance", "summary": "电源频率波动范围为额定频率的±1%", "structured_payload": {"parameter_name": "电源频率", "value": "额定频率的±1%", "unit": null, "model": "all"}, "evidence_quote": "电源频率  电网频率波动范围为额定频率的± 1％", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷冻水流量允许范围", "canonical_key_hint": "chilled water flow rate tolerance", "summary": "冷冻水流量允许范围为额定水流量的±30%以内", "structured_payload": {"parameter_name": "冷冻水的流量", "value": "额定水流量的±30%以内", "unit": null, "model": "all"}, "evidence_quote": "冷冻水的流量  额定水流量的± 30%以内", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷冻水水速范围", "canonical_key_hint": "chilled water velocity range", "summary": "冷冻水水速范围为 0.5~2.0 m/s", "structured_payload": {"parameter_name": "冷冻水的水速", "value": "0.5~2.0", "unit": "m/s", "model": "all"}, "evidence_quote": "冷冻水的水速  0.5~2.0m/s", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷冻水水压上限", "canonical_key_hint": "chilled water pressure limit", "summary": "冷冻水水压须在 1.6 MPa 以下", "structured_payload": {"parameter_name": "冷冻水的水压", "value": "1.6 MPa 以下", "unit": null, "model": "all"}, "evidence_quote": "冷冻水的水压  1.6Mpa 以下", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "相对湿度上限", "canonical_key_hint": "relative humidity limit", "summary": "相对湿度须在 90% 以下", "structured_payload": {"parameter_name": "相对湿度", "value": "90% 以下", "unit": null, "model": "all"}, "evidence_quote": "相对湿度  90% 以下", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "控制器进水温度设置范围（制冷）", "canonical_key_hint": "controller cooling setpoint range", "summary": "风冷冷水机组制冷进水温度设置范围为 9℃～25℃", "structured_payload": {"parameter_name": "制冷进水温度设置范围", "value": "9℃～25℃", "unit": null, "model": "all"}, "evidence_quote": "风冷冷水机组进水温度设置范围： 制冷9℃～25℃， 制热 25℃～50℃", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "控制器进水温度设置范围（制热）", "canonical_key_hint": "controller heating setpoint range", "summary": "风冷冷水机组制热进水温度设置范围为 25℃～50℃", "structured_payload": {"parameter_name": "制热进水温度设置范围", "value": "25℃～50℃", "unit": null, "model": "all"}, "evidence_quote": "风冷冷水机组进水温度设置范围： 制冷9℃～25℃， 制热 25℃～50℃", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "防冻温度设置范围", "canonical_key_hint": "freeze protection setpoint range", "summary": "防冻温度设置范围为 2℃～5℃", "structured_payload": {"parameter_name": "防冻温度设置范围", "value": "2℃～5℃", "unit": null, "model": "all"}, "evidence_quote": "防冻温度设置范围：2℃～5℃", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 16：系统1压缩机/风机过载", "canonical_key_hint": "fault code 16", "summary": "故障代码 16 表示系统1压缩机/风机过载", "structured_payload": {"code": "16", "description": "系统1压缩机/风机过载"}, "evidence_quote": "4 16 系统 1压缩机 /风机过载", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 17：系统2压缩机/风机过载", "canonical_key_hint": "fault code 17", "summary": "故障代码 17 表示系统2压缩机/风机过载", "structured_payload": {"code": "17", "description": "系统2压缩机/风机过载"}, "evidence_quote": "5 17 系统 2压缩机 /风机过载", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 18：水泵过载", "canonical_key_hint": "fault code 18", "summary": "故障代码 18 表示水泵过载", "structured_payload": {"code": "18", "description": "水泵过载"}, "evidence_quote": "6 18 水泵过载", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 19：水流量不足", "canonical_key_hint": "fault code 19", "summary": "故障代码 19 表示水流量不足", "structured_payload": {"code": "19", "description": "水流量不足"}, "evidence_quote": "7 19 水流量不足", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 20：系统1高压故障", "canonical_key_hint": "fault code 20", "summary": "故障代码 20 表示系统1高压故障", "structured_payload": {"code": "20", "description": "系统1高压故障"}, "evidence_quote": "8 20 系统 1高压故障", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 21：系统1低压故障", "canonical_key_hint": "fault code 21", "summary": "故障代码 21 表示系统1低压故障", "structured_payload": {"code": "21", "description": "系统1低压故障"}, "evidence_quote": "9 21 系统 1低压故障", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 24：系统2高压故障", "canonical_key_hint": "fault code 24", "summary": "故障代码 24 表示系统2高压故障", "structured_payload": {"code": "24", "description": "系统2高压故障"}, "evidence_quote": "10 24 系统 2高压故障", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 25：进出水温度过低", "canonical_key_hint": "fault code 25", "summary": "故障代码 25 表示进出水温度过低", "structured_payload": {"code": "25", "description": "进出水温度过低"}, "evidence_quote": "11 25 进出水温度过低", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 26：水系统电加热过载", "canonical_key_hint": "fault code 26", "summary": "故障代码 26 表示水系统电加热过载", "structured_payload": {"code": "26", "description": "水系统电加热过载"}, "evidence_quote": "12 26 水系统电加热过载", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 27：环境温度过高或过低", "canonical_key_hint": "fault code 27", "summary": "故障代码 27 表示环境温度过高或过低", "structured_payload": {"code": "27", "description": "环境温度过高或过低"}, "evidence_quote": "13 27 环境温度过高或过低", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 29：系统1过热度过小", "canonical_key_hint": "fault code 29", "summary": "故障代码 29 表示系统1过热度过小", "structured_payload": {"code": "29", "description": "系统1过热度过小"}, "evidence_quote": "14 29 系统 1过热度过小", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 32：系统1回气温度过高", "canonical_key_hint": "fault code 32", "summary": "故障代码 32 表示系统1回气温度过高", "structured_payload": {"code": "32", "description": "系统1回气温度过高"}, "evidence_quote": "15 32 系统 1回气温度过高", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 33：系统1排气温度过高", "canonical_key_hint": "fault code 33", "summary": "故障代码 33 表示系统1排气温度过高", "structured_payload": {"code": "33", "description": "系统1排气温度过高"}, "evidence_quote": "16 33 系统 1排气温度过高", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 34：系统2回气温度过高", "canonical_key_hint": "fault code 34", "summary": "故障代码 34 表示系统2回气温度过高", "structured_payload": {"code": "34", "description": "系统2回气温度过高"}, "evidence_quote": "17 34 系统 2回气温度过高", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 35：系统2排气温度过高", "canonical_key_hint": "fault code 35", "summary": "故障代码 35 表示系统2排气温度过高", "structured_payload": {"code": "35", "description": "系统2排气温度过高"}, "evidence_quote": "18 35 系统 2排气温度过高", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 36：系统2低压故障", "canonical_key_hint": "fault code 36", "summary": "故障代码 36 表示系统2低压故障", "structured_payload": {"code": "36", "description": "系统2低压故障"}, "evidence_quote": "19 36 系统 2低压故障", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 37：系统2过热度过小", "canonical_key_hint": "fault code 37", "summary": "故障代码 37 表示系统2过热度过小", "structured_payload": {"code": "37", "description": "系统2过热度过小"}, "evidence_quote": "20 37 系统 2过热度过小", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 38：系统1制冷剂泄漏", "canonical_key_hint": "fault code 38", "summary": "故障代码 38 表示系统1制冷剂泄漏", "structured_payload": {"code": "38", "description": "系统1制冷剂泄漏"}, "evidence_quote": "21 38 系统 1制冷剂泄漏", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 39：系统2制冷剂泄漏", "canonical_key_hint": "fault code 39", "summary": "故障代码 39 表示系统2制冷剂泄漏", "structured_payload": {"code": "39", "description": "系统2制冷剂泄漏"}, "evidence_quote": "22 39 系统 2制冷剂泄漏", "page_hint": 32, "confidence": 0.95}
