{"knowledge_type": "parameter_spec", "title": "MAC340DR5 nominal cooling capacity", "canonical_key_hint": "MAC340DR5", "summary": "Nominal cooling capacity 100 kW, heating 100 kW, cooling input power 29.6 kW, heating input power 29.9 kW, COP 3.38, energy efficiency level 2.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "100 kW", "unit": "kW"}, "evidence_quote": "机组型号  MAC340DR5 MAC450DR5 MAC450D5\n名义制冷量 kW 100 130 135", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC450DR5 nominal cooling capacity", "canonical_key_hint": "MAC450DR5", "summary": "Nominal cooling capacity 130 kW, heating 130 kW, cooling input power 39 kW, heating input power 39.8 kW, COP 3.33, energy efficiency level 2.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "130 kW", "unit": "kW"}, "evidence_quote": "机组型号  MAC340DR5 MAC450DR5 MAC450D5\n名义制冷量 kW 100 130 135", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC450D5 nominal cooling capacity", "canonical_key_hint": "MAC450D5", "summary": "Nominal cooling capacity 135 kW, cooling input power 40.3 kW, COP 3.35, energy efficiency level 2, no heating.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "135 kW", "unit": "kW"}, "evidence_quote": "机组型号  MAC340DR5 MAC450DR5 MAC450D5\n名义制冷量 kW 100 130 135", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC340DR5 nominal water flow rate", "canonical_key_hint": "MAC340DR5", "summary": "Nominal cooling water flow 17.2 m³/h, heating water flow 17.2 m³/h, water pressure drop 42 kPa.", "structured_payload": {"parameter_name": "nominal_water_flow", "value": "17.2 m³/h", "unit": "m³/h"}, "evidence_quote": "名义制冷水流量  m3/h 17.2 22.4 23.2", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC450DR5 nominal water flow rate", "canonical_key_hint": "MAC450DR5", "summary": "Nominal cooling water flow 22.4 m³/h, heating water flow 22.4 m³/h, water pressure drop 56 kPa.", "structured_payload": {"parameter_name": "nominal_water_flow", "value": "22.4 m³/h", "unit": "m³/h"}, "evidence_quote": "名义制冷水流量  m3/h 17.2 22.4 23.2", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC450D5 nominal water flow rate", "canonical_key_hint": "MAC450D5", "summary": "Nominal cooling water flow 23.2 m³/h, water pressure drop 56 kPa.", "structured_payload": {"parameter_name": "nominal_water_flow", "value": "23.2 m³/h", "unit": "m³/h"}, "evidence_quote": "名义制冷水流量  m3/h 17.2 22.4 23.2", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC340DR5 power supply and compressor quantity", "canonical_key_hint": "MAC340DR5", "summary": "Power supply 380V/3N~/50Hz, 3 scroll compressors, 2 axial fans.", "structured_payload": {"parameter_name": "power_supply", "value": "380V/3N~/50Hz"}, "evidence_quote": "电源 - 380V/3N~/50Hz\n类型 - 全封闭涡旋压缩机  压缩机\n数量 台 3 4", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "MAC450DR5/D5 compressor quantity", "canonical_key_hint": "MAC450DR5", "summary": "MAC450DR5 and MAC450D5 have 4 scroll compressors.", "structured_payload": {"parameter_name": "compressor_quantity", "value": "4", "unit": "台"}, "evidence_quote": "数量 台 3 4", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Fan input power MAC340DR5", "canonical_key_hint": "MAC340DR5", "summary": "Fan input power high/low: 1.4+1.25/1.16+0.7 kW.", "structured_payload": {"parameter_name": "fan_input_power", "value": "1.4+1.25/1.16+0.7 kW", "unit": "kW"}, "evidence_quote": "输入功率（高/低档）  kW 1.4+1.25/1.16+0.7  1.40x2/1.16x2", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Fan input power MAC450DR5/D5", "canonical_key_hint": "MAC450DR5", "summary": "Fan input power high/low: 1.40x2/1.16x2 kW.", "structured_payload": {"parameter_name": "fan_input_power", "value": "1.40x2/1.16x2 kW", "unit": "kW"}, "evidence_quote": "输入功率（高/低档）  kW 1.4+1.25/1.16+0.7  1.40x2/1.16x2", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum inlet/outlet water temperature difference", "canonical_key_hint": null, "summary": "Design maximum inlet/outlet water temperature difference is 7°C.", "structured_payload": {"parameter_name": "max_water_temp_diff", "value": "7 °C", "unit": "°C"}, "evidence_quote": "设计最大进、出水温差 ℃ 7", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Unit dimensions", "canonical_key_hint": null, "summary": "Dimensions (L×W×H) 2100×1100×2300 mm for all models.", "structured_payload": {"parameter_name": "dimensions", "value": "2100x1100x2300 mm", "unit": "mm"}, "evidence_quote": "外形尺寸 长×宽×高 mm 2100x1100x2300", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Operating weight MAC340DR5", "canonical_key_hint": "MAC340DR5", "summary": "Operating weight 880 kg, total weight 870 kg.", "structured_payload": {"parameter_name": "operating_weight", "value": "880 kg", "unit": "kg"}, "evidence_quote": "机组运行质量 kg 880 1000 950", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Operating weight MAC450DR5", "canonical_key_hint": "MAC450DR5", "summary": "Operating weight 1000 kg, total weight 990 kg.", "structured_payload": {"parameter_name": "operating_weight", "value": "1000 kg", "unit": "kg"}, "evidence_quote": "机组运行质量 kg 880 1000 950", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Operating weight MAC450D5", "canonical_key_hint": "MAC450D5", "summary": "Operating weight 950 kg, total weight 940 kg.", "structured_payload": {"parameter_name": "operating_weight", "value": "950 kg", "unit": "kg"}, "evidence_quote": "机组运行质量 kg 880 1000 950", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water connection size", "canonical_key_hint": null, "summary": "Inlet/outlet water connection size Rc 2 1/2.", "structured_payload": {"parameter_name": "water_connection_size", "value": "Rc 2 1/2"}, "evidence_quote": "机组进出水管接管尺寸  Rc 2 1/2", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Operating range cooling", "canonical_key_hint": null, "summary": "Cooling operation: outdoor temperature 5~48°C, leaving water temperature 5~20°C. Gray area (ambient <15°C and LWT <7°C) is restricted.", "structured_payload": {"parameter_name": "cooling_operating_range", "value": "Outdoor 5~48°C, LWT 5~20°C"}, "evidence_quote": "制冷运行范围左下角灰色区域：环境温度小于 15℃且出水温度小于 7℃，机组在此区域运行时会受到限制", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "Operating range heating", "canonical_key_hint": null, "summary": "Heating operation: outdoor temperature -15~30°C, leaving water temperature 30~55°C.", "structured_payload": {"parameter_name": "heating_operating_range", "value": "Outdoor -15~30°C, LWT 30~55°C"}, "evidence_quote": "制热\n出水温度(℃)环\n境\n温\n度\n（℃） 101520253035404550\n-15", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Power supply voltage tolerance", "canonical_key_hint": null, "summary": "Power supply voltage within ±10% of rated voltage.", "structured_payload": {"parameter_name": "voltage_tolerance", "value": "±10%"}, "evidence_quote": "电源电压 额定电压的± 10%以内", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Power supply frequency tolerance", "canonical_key_hint": null, "summary": "Power supply frequency fluctuation within ±1% of rated frequency.", "structured_payload": {"parameter_name": "frequency_tolerance", "value": "±1%"}, "evidence_quote": "电源频率 电网频率波动范围为额定频率的± 1％", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Phase voltage imbalance limit", "canonical_key_hint": null, "summary": "Voltage difference between any two phases must be less than 2% of rated voltage.", "structured_payload": {"parameter_name": "phase_voltage_imbalance", "value": "<2%"}, "evidence_quote": "各相之间不平衡  电源任意两相之间电压差值须小于额定电压的 2％", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Chilled water flow rate tolerance", "canonical_key_hint": null, "summary": "Chilled water flow rate within ±30% of nominal flow.", "structured_payload": {"parameter_name": "water_flow_tolerance", "value": "±30%"}, "evidence_quote": "冷冻水的流量  名义水流量的± 30%以内", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Chilled water velocity range", "canonical_key_hint": null, "summary": "Chilled water velocity 0.5~2.0 m/s.", "structured_payload": {"parameter_name": "water_velocity", "value": "0.5~2.0 m/s"}, "evidence_quote": "冷冻水的水速  0.5~2.0m/s", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Chilled water pressure limit", "canonical_key_hint": null, "summary": "Chilled water pressure below 1 MPa.", "structured_payload": {"parameter_name": "water_pressure_limit", "value": "<1 MPa"}, "evidence_quote": "冷冻水的水压  1MPa 以下", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Ambient relative humidity limit", "canonical_key_hint": null, "summary": "Relative humidity below 90%.", "structured_payload": {"parameter_name": "relative_humidity_limit", "value": "<90%"}, "evidence_quote": "相对湿度 90% 以下", "page_hint": 12, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum power cable size MAC340DR5", "canonical_key_hint": "MAC340DR5", "summary": "Main line 25 mm², neutral 16 mm², ground 16 mm², max running current 76.2 A, max input power 41.4 kW.", "structured_payload": {"parameter_name": "min_power_cable_size", "value": "25 mm² (main), 16 mm² (neutral/ground)"}, "evidence_quote": "MAC340DRS5 25 16 16 76.2 41.4", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum power cable size MAC450DR5", "canonical_key_hint": "MAC450DR5", "summary": "Main line 35 mm², neutral 25 mm², ground 16 mm², max running current 99.8 A, max input power 54.0 kW.", "structured_payload": {"parameter_name": "min_power_cable_size", "value": "35 mm² (main), 25 mm² (neutral), 16 mm² (ground)"}, "evidence_quote": "MAC450DRS5 35 25 16 99.8 54.0", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum power cable size MAC450D5", "canonical_key_hint": "MAC450D5", "summary": "Main line 35 mm², neutral 25 mm², ground 16 mm², max running current 103.1 A, max input power 55.8 kW.", "structured_payload": {"parameter_name": "min_power_cable_size", "value": "35 mm² (main), 25 mm² (neutral), 16 mm² (ground)"}, "evidence_quote": "MAC450D5 35 25 16 103.1 55.8", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Controller setpoint range cooling", "canonical_key_hint": null, "summary": "Cooling inlet water temperature setpoint range 10~25°C.", "structured_payload": {"parameter_name": "cooling_setpoint_range", "value": "10~25°C"}, "evidence_quote": "风冷冷水机组进水温度设置范围：制冷 10℃～25℃", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Controller setpoint range heating", "canonical_key_hint": null, "summary": "Heating inlet water temperature setpoint range 25~50°C.", "structured_payload": {"parameter_name": "heating_setpoint_range", "value": "25~50°C"}, "evidence_quote": "制热 25℃～50℃", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code ER20: System 1 high pressure", "canonical_key_hint": "ER20", "summary": "System 1 high pressure fault. Possible causes: motor damage, air short circuit, dirty heat exchanger, clogged filter, high water temperature, low water flow, dirty water filter, high ambient, overcharge, module output fault, pressure switch damage.", "structured_payload": {"fault_code": "ER20", "description": "系统1高压故障"}, "evidence_quote": "ER20 系统1高压故障", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code ER21: System 1 low pressure", "canonical_key_hint": "ER21", "summary": "System 1 low pressure fault. Possible causes: poor heat exchange in heating, abnormal motor, refrigerant leak/insufficient, module input fault, pressure sensor damage.", "structured_payload": {"fault_code": "ER21", "description": "系统1低压故障"}, "evidence_quote": "ER21 系统1低压故障", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code ER25: Freeze protection", "canonical_key_hint": "ER25", "summary": "Freeze protection fault. Possible causes: return water temperature set too low, low water flow causing large temperature difference.", "structured_payload": {"fault_code": "ER25", "description": "防冻保护故障"}, "evidence_quote": "ER25 防冻保护故障", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code ER19: Insufficient water flow", "canonical_key_hint": "ER19", "summary": "Water flow insufficient fault. Possible causes: undersized pump, clogged filter, air in system, clogged/damaged differential pressure switch, excessive system pressure drop, other blockages.", "structured_payload": {"fault_code": "ER19", "description": "水流量不足故障"}, "evidence_quote": "ER19 水流量不足故障", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code ER33: System 1 discharge temperature too high", "canonical_key_hint": "ER33", "summary": "System 1 discharge temperature too high. Possible causes: fan motor damage, air short circuit, dirty heat exchanger, EEV not opening, high water temperature, refrigerant leak/insufficient, incomplete defrost.", "structured_payload": {"fault_code": "ER33", "description": "系统1排气温度过高故障"}, "evidence_quote": "ER33 系统1排气温度过高故障", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code ER16: System 1 compressor 1 overload", "canonical_key_hint": "ER16", "summary": "System 1 compressor 1 overload. Compressor running current too high, overload protector activated.", "structured_payload": {"fault_code": "ER16", "description": "系统1压缩机1过载故障"}, "evidence_quote": "ER16 系统1压缩机1过载故障", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code ER18: Water pump overload", "canonical_key_hint": "ER18", "summary": "Water pump overload. Pump running current too high, overload protector activated.", "structured_payload": {"fault_code": "ER18", "description": "水泵过载"}, "evidence_quote": "ER18 水泵过载", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code ER27: Ambient temperature too high/low", "canonical_key_hint": "ER27", "summary": "Ambient temperature too high or too low. Possible causes: sensor damage, actual ambient out of range.", "structured_payload": {"fault_code": "ER27", "description": "环境温度过高过低故障"}, "evidence_quote": "ER27 环境温度过高过低故障", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code ER65: Inlet/outlet water temperature difference too large", "canonical_key_hint": "ER65", "summary": "Inlet/outlet water temperature difference too large. Possible causes: low water flow, TH6/TH7 disconnected, control module fault.", "structured_payload": {"fault_code": "ER65", "description": "进出水温差过大故障"}, "evidence_quote": "ER65 进出水温差过大故障", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code ER66: Inlet/outlet water temperature sensors reversed", "canonical_key_hint": "ER66", "summary": "Inlet/outlet water temperature sensors reversed. Possible causes: TH6/TH7 swapped or disconnected, control module fault.", "structured_payload": {"fault_code": "ER66", "description": "进出水温传感器接反"}, "evidence_quote": "ER66 进出水温传感器接反", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code ERRO: DIP switch setting error", "canonical_key_hint": "ERRO", "summary": "DIP switch setting error on module. Re-set according to wiring diagram.", "structured_payload": {"fault_code": "ERRO", "description": "拨码设置错误"}, "evidence_quote": "ERRO 拨码设置错误", "page_hint": 36, "confidence": 0.95}
