{"knowledge_type": "parameter_spec", "title": "Service Password", "canonical_key_hint": null, "summary": "The service password for installation, trial run, and maintenance is 9999 and cannot be changed.", "structured_payload": {"parameter_name": "Service Password"}, "evidence_quote": "服务密码为“9999” 。(不可切换)", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Administrator Password Default", "canonical_key_hint": null, "summary": "The default administrator password is 0000 and can be changed.", "structured_payload": {"parameter_name": "Administrator Password Default"}, "evidence_quote": "管理员初始密码为 0000。可以切换密码。", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Remote Controller Sensor Correction Range", "canonical_key_hint": null, "summary": "The remote controller sensor temperature can be corrected within -3 to +3.", "structured_payload": {"parameter_name": "Remote Controller Sensor Correction Range"}, "evidence_quote": "在-3～+3范围内进行设定。", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heating Room Temperature Correction Range", "canonical_key_hint": null, "summary": "Heating room temperature correction range is 0 to +3°C.", "structured_payload": {"parameter_name": "Heating Room Temperature Correction Range"}, "evidence_quote": "可以在O～ +3°C范围进行修正。", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Return Air Temperature Correction Range", "canonical_key_hint": null, "summary": "Return air temperature correction range is -2°C to 2°C.", "structured_payload": {"parameter_name": "Return Air Temperature Correction Range"}, "evidence_quote": "在-2°C～2°C范围内进行修正。", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Outdoor Temperature Range for Auto Mode", "canonical_key_hint": null, "summary": "Cooling outdoor temperature setting range is 10 to 30°C.", "structured_payload": {"parameter_name": "Cooling Outdoor Temperature Range"}, "evidence_quote": "冷房室外温度 ： 在10～30 °C范围内进行设定。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heating Outdoor Temperature Range for Auto Mode", "canonical_key_hint": null, "summary": "Heating outdoor temperature setting range is 10 to 22°C.", "structured_payload": {"parameter_name": "Heating Outdoor Temperature Range"}, "evidence_quote": "暖房室外温度 ： 在10～22 °C范围内进行设定。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Indoor Temperature Range for Auto Mode", "canonical_key_hint": null, "summary": "Cooling indoor temperature setting range is 18 to 30°C.", "structured_payload": {"parameter_name": "Cooling Indoor Temperature Range"}, "evidence_quote": "冷房室内温度 ：在18～30 °C范围进行设定。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heating Indoor Temperature Range for Auto Mode", "canonical_key_hint": null, "summary": "Heating indoor temperature setting range is 10 to 30°C.", "structured_payload": {"parameter_name": "Heating Indoor Temperature Range"}, "evidence_quote": "暖房室内温度 ： 在10～30 °C范围内进行设定。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Correction Value for Outdoor Temperature Control", "canonical_key_hint": null, "summary": "Cooling correction value range is 0 to 10°C.", "structured_payload": {"parameter_name": "Cooling Correction Value"}, "evidence_quote": "冷房修正值在0～10 °C下进行设定。", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heating Correction Value for Outdoor Temperature Control", "canonical_key_hint": null, "summary": "Heating correction value range is 0 to 5°C.", "structured_payload": {"parameter_name": "Heating Correction Value"}, "evidence_quote": "暖房修正值在0～5 °C范围内设定。", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Capacity Backup Temperature Difference Range", "canonical_key_hint": null, "summary": "Temperature difference for starting 2-unit operation in capacity backup function is 2 to 5°C.", "structured_payload": {"parameter_name": "Capacity Backup Temperature Difference"}, "evidence_quote": "设定范围 ： 2～5 °C", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Filter Signal Timer Settings", "canonical_key_hint": null, "summary": "Filter signal timer can be set to 180h, 600h, 1000h, or not displayed.", "structured_payload": {"parameter_name": "Filter Signal Timer"}, "evidence_quote": "设定1 180时间 设定2 600时间 设定3 1,000时间 设定4 1,000时间", "page_hint": 30, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Cooling Fan Delay Timer Options", "canonical_key_hint": null, "summary": "Cooling fan delay timer options: 0.5h, 2h, 6h.", "structured_payload": {"parameter_name": "Cooling Fan Delay Timer"}, "evidence_quote": "设定1： 0.5时间 设定2： 2时间 设定3： 6时间", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heating Fan Delay Timer Options", "canonical_key_hint": null, "summary": "Heating fan delay timer options: 0.5h, 2h, 6h.", "structured_payload": {"parameter_name": "Heating Fan Delay Timer"}, "evidence_quote": "设定1： 0.5时间 设定2： 2时间 设定3： 6时间", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Auto Mode Switching Temperature Range", "canonical_key_hint": null, "summary": "Cooling/heating switching temperature can be set from 1 to 4°C.", "structured_payload": {"parameter_name": "Auto Mode Switching Temperature"}, "evidence_quote": "可设定在1～4℃范围内进行温度转换。", "page_hint": 34, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Wired Remote Controller Cable Specifications", "canonical_key_hint": null, "summary": "Cable specifications for distances over 100m: up to 200m use 0.5mm², up to 300m use 0.75mm², up to 400m use 1.25mm², up to 600m use 2.0mm².", "structured_payload": {"parameter_name": "Cable Specifications"}, "evidence_quote": "< 200 m 以内 0.5 mm2 × 2心 < 300 m 以内 0.75 mm2 × 2心 < 400 m 以内 1.25 mm2 × 2心 < 600 m 以内 2.0 mm2 × 2心", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum Number of Remote Controllers per Indoor Unit", "canonical_key_hint": null, "summary": "Up to 2 remote controllers can be connected to one indoor unit or group.", "structured_payload": {"parameter_name": "Max Remote Controllers"}, "evidence_quote": "1台室内机或 1组室内机最多可连接 2个线控器。", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Drain Pump Operation Modes", "canonical_key_hint": null, "summary": "Drain pump operation modes: Normal (cooling/dry), Heating interlock, Heating/fan interlock, Fan interlock.", "structured_payload": {"parameter_name": "Drain Pump Operation Mode"}, "evidence_quote": "通常 ： 冷房，除湿时运转 制暖时联动 ： 通常+暖房时运转 制暖/送风时联动 ： 所有运转模式时运转 送风时联动 ： 通常+送风时运转", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Fan Speed Auto Switching Modes", "canonical_key_hint": null, "summary": "Auto fan speed modes: Auto1 (High-Med-Low), Auto2 (Super High-High-Med-Low).", "structured_payload": {"parameter_name": "Fan Speed Auto Mode"}, "evidence_quote": "自动1： 高⇒中⇒低 范围内切换风档。 自动2： 超高⇒高⇒中⇒低 范围内切换风档。", "page_hint": 38, "confidence": 0.95}
