{"knowledge_type": "parameter_spec", "title": "Oil Filter Torque Specification", "canonical_key_hint": "oil_filter_torque", "summary": "Tighten filter element nut to 10 ft-lb and housing bolts to 60-130 ft-lb.", "structured_payload": {"parameter_name": "oil_filter_torque", "value": "10 ft-lb (nut), 60-130 ft-lb (housing bolts)", "unit": "ft-lb"}, "evidence_quote": "将螺母紧固于底板上达到 10磅-英尺(13.3N.m) 的扭力...拧紧至 60磅-英尺(79.8N.m), 直至 130磅-英尺(172.9N.m) 扭力.", "page_hint": 23, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Oil Temperature Control Range (Thermosiphon)", "canonical_key_hint": "oil_temp_control_range_thermosiphon", "summary": "Oil temperature typically 15-35°F above condensing temperature; condensing 65-105°F, oil 80-140°F.", "structured_payload": {"parameter_name": "oil_temperature_above_condensing", "value": "15 - 35", "unit": "°F"}, "evidence_quote": "油温一般降在冷凝温度以上约 15°F-35° F. 冷凝温度: 65 °F - 105° F 油温度:  80 °F - 140°F", "page_hint": 9, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Adjustment Method", "canonical_key_hint": "oil_pump_thrust_bearing_adjustment", "summary": "Turn thrust bearing clockwise until noticeable resistance (zero end clearance), then back off specified distance.", "structured_payload": {"parameter_name": "thrust_bearing_adjustment", "value": "back off per table"}, "evidence_quote": "转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。...逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。", "page_hint": 29, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Adjustment Procedure", "canonical_key_hint": "oil_pump_thrust_bearing_adjustment_procedure", "summary": "Loosen two screws on front of thrust bearing assembly; if shaft not free, turn thrust bearing counterclockwise until free.", "structured_payload": {"parameter_name": "thrust_bearing_adjustment_procedure", "value": "loosen screws, turn counterclockwise if needed"}, "evidence_quote": "松开止推轴承装置前端的两颗螺钉。如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。", "page_hint": 29, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Oil Pump End Clearance Measurement", "canonical_key_hint": "oil_pump_end_clearance_measurement", "summary": "Mark relative position of bearing housing to casing, then back off thrust bearing by specified distance measured on outside of bearing housing.", "structured_payload": {"parameter_name": "end_clearance_measurement", "value": "mark position, back off per table"}, "evidence_quote": "记下轴承座与壳体的相对位置。逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。", "page_hint": 29, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Graphite Bushing Installation Caution", "canonical_key_hint": "graphite_bushing_installation_caution", "summary": "Graphite bushing is brittle; install straight with steady pressure, do not stop until fully seated.", "structured_payload": {"parameter_name": "graphite_bushing_installation", "value": "straight, steady pressure"}, "evidence_quote": "在安装石墨衬套的时候必须非常小心以防破裂。石墨是一种脆性材料，容易破裂。...在衬套到正确位置之前要一直保持按压。", "page_hint": 29, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Troubleshooting Safety", "canonical_key_hint": "oil_pump_troubleshooting_safety", "summary": "Before any pump adjustment or opening liquid cavity, ensure pressure is relieved, moving parts locked out, and pump temperature is safe.", "structured_payload": {"parameter_name": "troubleshooting_safety", "value": "relieve pressure, lock out, cool down"}, "evidence_quote": "在做任何泵的调节或以任何形式打开泵的液体腔的时候，确认以下几点：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件 (电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行\n3.泵体温度已经冷却到不会对人体造成灼伤的温度。", "page_hint": 29, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Pressure Gauge High Reading Causes", "canonical_key_hint": "oil_pump_pressure_gauge_high_reading_causes", "summary": "High discharge pressure gauge reading indicates: high viscosity, long/small discharge line, partially closed valve, clogged filter, high specific gravity, buildup, cold liquid, chemical reaction, or high relief valve setting.", "structured_payload": {"parameter_name": "pressure_gauge_high_reading_causes", "value": "various restrictions or high viscosity"}, "evidence_quote": "1.大的读数表明：\na. 粘性系数太高，太小或者太长的排气管线。\nb. 闸阀部分关闭。\nc. 过滤器堵塞。\nd. 液体的比重不大。\ne. 管道内由于杂物堆积而部分堵塞。\nf. 管道内液体温度太低。\ng. 管道内液体发生化学反应并产生了结块。\nh. 缓解阀设定过高。", "page_hint": 30, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Not Pumping Causes", "canonical_key_hint": "oil_pump_not_pumping_causes", "summary": "Pump not pumping: air leak, low liquid level, wrong rotation, slow motor, closed valves, clogged filter, relief valve open, pump worn, tight end clearance, incorrect head position.", "structured_payload": {"parameter_name": "not_pumping_causes", "value": "various"}, "evidence_quote": "1.泵不工作。\na.空气泄漏进来，箱体内液位太低。\nb.旋转方向不正确。\nc.电机转速较慢。\nd.吸排液阀没有打开。\ne.过滤器阻塞。\nf.缓解阀开得太小或提升头还开着。\ng.泵破损。\nh.液体系统的任何变化或操作将会帮助解释问题。\ni.拧紧末端间隙。\nj.泵的头部位置不正确。", "page_hint": 31, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Excessive Noise Causes", "canonical_key_hint": "oil_pump_excessive_noise_causes", "summary": "Excessive noise: insufficient liquid, cavitation, misalignment, bent shaft/rotor teeth, foreign object in suction.", "structured_payload": {"parameter_name": "excessive_noise_causes", "value": "insufficient liquid, cavitation, misalignment, bent parts, foreign object"}, "evidence_quote": "3.泵工作噪音过大。\na.没有足够的液体进入泵内 (比重比较大的液体不能很快进入 )。增加吸液管径或减少长度。\nb.泵发生气蚀 (吸液管内液体蒸发 )。增加吸液管径或减少长度。\nc.检查校准。\nd.可能轴或转轮齿瓣发生弯曲。把它们弄直或者更换。\ne.可能在泵的吸入口有一外来物体试图进入泵内。", "page_hint": 32, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Not Reaching Rated Capacity Causes", "canonical_key_hint": "oil_pump_not_reaching_rated_capacity_causes", "summary": "Not reaching rated capacity: insufficient liquid/cavitation, partially clogged filter, air leak, slow speed, relief valve open, pump worn, tight end clearance, incorrect head position.", "structured_payload": {"parameter_name": "not_reaching_rated_capacity_causes", "value": "various"}, "evidence_quote": "4.泵没有到达额定能力。\na.液体不够或者发生气蚀 --- 增加吸液管径 或减少长度。\nb.过滤器部分阻塞—清洗。\nc.在吸液管或泵轴有空气进入。\nd.转动太慢 – 马达是否在正确的速度，接线是否正确。\ne.缓解阀开的太小或者仍旧开着。\nf.泵破损。\ng.拧紧末端间隙。\nh.泵的头部位置不正确。", "page_hint": 32, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Vibration Analysis Guidelines", "canonical_key_hint": "vibration_analysis_guidelines", "summary": "Take vibration readings at same location and load percentage; use initial startup readings as baseline.", "structured_payload": {"parameter_name": "vibration_analysis_guidelines", "value": "same location/load, baseline from startup"}, "evidence_quote": "要确保从同一位置在相同的负荷百分率下读取振动记录 . 使用新机组启动时得到的振动读数作为基准参考", "page_hint": 33, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Oil Quality Analysis Rules", "canonical_key_hint": "oil_quality_analysis_rules", "summary": "Use only Frick-approved oil and filters; perform regular oil analysis.", "structured_payload": {"parameter_name": "oil_quality_analysis_rules", "value": "Frick oil/filters, regular analysis"}, "evidence_quote": "只可用 Frick冷冻机油或由 Frick公司认可的高质量冷冻机油. 只能使用 Frick公司生产的油过滤器或者经过  Frick公司认可可以使用的油过滤器。有规律,定期的油分析对于油和系统整体的维护是有帮助的.", "page_hint": 34, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Pressure Sensor Test Procedure (PE-4)", "canonical_key_hint": "pressure_sensor_test_procedure_pe4", "summary": "Isolate PE-4, vent to atmosphere, measure voltage between white and black on P4; should be 1.48-1.72 VDC at standard atmospheric pressure.", "structured_payload": {"parameter_name": "pressure_sensor_test_pe4", "value": "1.48-1.72 VDC"}, "evidence_quote": "从机组中隔开入口传感器 PE-4并使之减压. ...用数字伏特计测定单板机上连接器 P4上的 PE-4电压(白色和黑色端子间) ...在标准大气压下,(14.7 磅/英寸2绝对压力或 0磅/英寸2表压力),电压读数应为 1.48-1.72VDC 直流电.", "page_hint": 35, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Pressure Sensor Replacement Procedure", "canonical_key_hint": "pressure_sensor_replacement_procedure", "summary": "Shut off control power, close isolation valve, disconnect wires, unscrew sensor, install new sensor, reconnect, open valve, restore power.", "structured_payload": {"parameter_name": "pressure_sensor_replacement", "value": "shut power, close valve, replace, restore"}, "evidence_quote": "切断控制电源 ...关闭传感 器隔离阀. ...松开要更换的传感器上的端子螺栓, 拆开传感器导线. ...用扳手拧松在传感器底板处的金属六角螺钉, 拆下传感器. ...安装新传感器 . ...重新连接传感器. ...重新打开传感器隔离阀. ...接通控制电源 .", "page_hint": 36, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Slide Valve Potentiometer Replacement and Adjustment", "canonical_key_hint": "slide_valve_potentiometer_replacement_adjustment", "summary": "Replace potentiometer, then coarse adjust resistance to 1000±150 ohms with slide valve fully unloaded; fine adjust POT#4 for 0% and POT#3 for 100%.", "structured_payload": {"parameter_name": "slide_valve_potentiometer_adjustment", "value": "1000±150 ohms, POT#4 0%, POT#3 100%"}, "evidence_quote": "粗调必须在滑阀完全卸载且切断控制电源下进行 . ...电阻值应为 1000±150 欧 姆. ...细调必须在滑块完全卸载且压缩机正在运行时进行, 此时运行显示应指示滑阀开度位置为 0%. 若显示大于 0%,调节单板机上的电位计 POT#4,直到显示 0%. ...当滑阀加到全负荷, 显示应为 100%. 若低于 100%,调节单板机上的电位计 POT#3直到指示为 100%.", "page_hint": 37, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Jordan Temperature Regulator Installation", "canonical_key_hint": "jordan_temperature_regulator_installation", "summary": "Install on horizontal line with arrow in flow direction; can be mounted at any angle, even inverted. Bulb vertical (arrow down) needs no special care; bulb horizontal must have 'TOP' correctly oriented; tilted bulb not allowed.", "structured_payload": {"parameter_name": "jordan_regulator_installation", "value": "horizontal, arrow flow direction, bulb orientation per instructions"}, "evidence_quote": "乔丹温度调节阀必须安装在水平管线上，箭头指向流体流动的方向。然而阀还可以安装在垂墔直于水平管的任何角度的地方，如果需要的话还可以倒装。感温包，垂墔直安装。感温包垂墔直安装 (箭头向下) 的话，不需要什么注意点。当感温包被倒着垂墔直安装的话，需要添加一特别的毛细管，这是因为感温包的顶部高于毛细管的末端。感温包，水平安装。当把感温包水平安装的时候，应使印在毛细管末端的”TOP”字样正确显示 注意：  感温包的倾斜安装是不允许的 。", "page_hint": 41, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Jordan Temperature Regulator Action Check", "canonical_key_hint": "jordan_temperature_regulator_action_check", "summary": "Valve should be set as reverse-acting; if direct-acting (orifice left, slot top), rotate disc and seat 180° to change.", "structured_payload": {"parameter_name": "jordan_regulator_action_check", "value": "reverse-acting; rotate 180° if direct"}, "evidence_quote": "阀应该被设置成一个反作用力阀，然而有时候会被设置成直接作用力阀。...如果小孔在阀片的左侧且狭缝在阀盘上部的话，这是直接作用阀 (见图 34)。改成反作用阀只需要把阀片和阀盘旋转 180度。这样小孔就在阀片右侧，狭缝就在阀盘的底部 (见图 35)。", "page_hint": 42, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Electronic Equipment Installation Guidelines", "canonical_key_hint": "electronic_equipment_installation_guidelines", "summary": "Use larger wire gauge than required to minimize voltage drop; provide clean isolated power source via control transformer; use copper ground wire same size as power wire or one size smaller; do not mix different voltages in same conduit; do not use control panel as junction box; avoid drilling into panel; prevent water ingress; do not add relays/starters without consulting manufacturer; do not run refrigerant lines through panel; follow manufacturer's instructions.", "structured_payload": {"parameter_name": "electronic_equipment_installation", "value": "various guidelines"}, "evidence_quote": "要把供电线路的规定定的比电流图所要求的规格大一些 . ...使用一个控制变压器使电子控制器表盘与工厂里产生电磁干扰的其它设备隔离...接地线尺寸要与电源线相同或尺寸小一些 . ...不要把不同电压的导线混合在一起. ...任何与表盘功能无关的导线不要通过电子控制表盘 . ...不要在控制表盘上钻孔来安装导管接头. ...当导管途径电子控制器表盘的顶部 时, 必须考虑水的冷凝问题...在没有和生产厂家联系之前 . 不要在电子控制表盘内添加继电器, 启动器 ,计时器和变压器等. ...不要在电子控制表盘内通过制冷剂管线. ...不要多接头式或并联连接电源或接地线到电子控制盘上 .", "page_hint": 44, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "parameter_spec", "title": "Pre-start Checklist After Checks", "canonical_key_hint": "pre_start_checklist_after_checks", "summary": "Close main breaker, close starter breaker to activate microprocessor, manually start oil pump and check rotation, manually start compressor motor and check rotation, ensure oil heaters on to bring oil to start temperature.", "structured_payload": {"parameter_name": "pre_start_checklist_after_checks", "value": "close breakers, check rotation, heat oil"}, "evidence_quote": "上面项目检查并核对以后：\n------------关闭主电源和电动机启动器之间的主断路器。\n------------关闭启动器断路器，激活微处理器。\n------------手动启动油泵，检查油泵的转向。\n------------手动启动压缩机电动机并检查电动机的转向。\n------------使微处理器打开，确保油加热器的运行，使油温达到启动温度。", "page_hint": 46, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
