{"candidate_id": "cand_7f0118d9d796b6ad", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 19, "chunk_id": "chunk_809e200f5fc74879", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:liquid_injection_pressure_regulator_setting", "structured_payload_candidate": {"parameter_name": "pressure_regulator_setting", "value": "40 - 60", "unit": "psig", "title": "Liquid Injection Pressure Regulator Setting", "summary": "Set pressure regulator to 40-60 psig during liquid injection adjustment."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "当压缩机在 3.5容积比(V i)以下工作时, 压缩机接口 SL-1供给液体冷却 . 当容积比(Vi) 提高到大于 3.5 容\n积比时,接口 SL-2供给液体冷却.\n温度控制阀(TCV)被压差控制阀(PDCV) 平衡到一个恒定的背压.\n压差控制阀(PDCV)和双作用电磁阀 (YY7)两者均使用排出气体以维持出口压力, 两个阀出口的气体被溢\n流调节到压缩机入口, 以确保阀稳定的工作. 参考 P&I图部分管线和设备图 .\n液体喷射调节布骤\n(1) 关闭背压排泄阀(V4)\n(2) 设定压力调节阀到 40磅/英寸\n2表压至 60磅/英寸2表压左右.\n(3) 打开背压排泄阀(V4) 约1/4圈\n监测压缩机的油温. 如果油温升高到 170°F 以上, 稍许打开背压排泄阀 V4. 这将降低在补偿器上的\n压力, 使更多的制冷剂流向压缩机. 如果油温降低到 150°F以下, 稍许关闭背压排泄阀 V4. 这将\n增加在补偿器上的压力, 使较少的 制冷剂流向压缩机 , 这样就提高了油温. 理想的状态是尽可能\n地维持一个稳定的油温. 通过保持液体喷入系统正确地协调运行, 能避免压缩机出口温度和油\n温的极度波动. 参考 P&I图部分管线和设备图 .\n警告:背压排泄阀 (V4) 必须保持少量开度以防止制冷剂在管内冷凝 .\n吸气止回阀旁通\nRWF机组装油直接装在压缩机客体上的低压降吸气止回阀. 装有 8英寸或更大的截止阀的机组将按下图\n中阴影处所示安排管线. 在正常运行期间 ,阀HV1是闭合的. 这是一个” 泵出”接口,在将设备抽空以备检修\n前, 使制冷剂 排放到 系统吸气口. 阀 HV2在大部分系统中必须常开. 它应该在正常时微开, 以便当机组\n停机时, 使油分离器 慢慢地放空到系统吸气压力,( 将此阀微开以使压缩机驱动电机更易启动, 并且排气止\n回阀将密封更紧). 如果驱动联轴器反转, 此阀须调低, 直至反转停止 . 如果分离器油面在关机时严重起泡,\nHV2应该被  稍微 关闭. 如果分离器要用 20-30分钟的时间来平衡到关机后的吸入口压力的话 , HV2可以\n被稍微打开.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_809e200f5fc74879"], "source_page_nos": [19], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_88f60e5bb689b494", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_e134f811d7c34170", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:economizer_cutoff_capacity", "structured_payload_candidate": {"parameter_name": "economizer_cutoff_capacity", "value": "45-60% capacity (85-90% slide valve position)", "title": "Economizer Cutoff Capacity", "summary": "Economizer liquid supply typically shut off when capacity drops below 45-60% (85-90% slide valve position)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "在油输出连线上提供的容器内插入水调节阀球和套管. 确定为机组提供的 水冷式油冷 却器的尺寸, 然后\n参照表格查找水连接管尺寸 . 水流量一定要足够大 , 以符合所要求的水流量 .\nFrick推荐在油冷却系统的水侧使用一个闭环系统. 如果使用冷却塔的话, 应该小心地进行 水处理从而 保\n证冷却器的使用寿命. 应该经常分析冷却水状况和闭环流体 . 而且需要经常保持在 PH=7.4-6.0 之间, 从\n而延长热交换器的寿命 . 在压缩机初启动之后, 油冷却器进口的过滤器应该在 刚开机的 24 小时内清 洗\n数遍.\n在某些应用时 , 板壳式油冷却器将会遭受恶劣的水况, 例如高温和/ 或硬水, 这将加快水垢的生长. 从而降\n低 热交换器的性能. 化学除垢可以延长壳板式换热器的寿命. 因而建立经常性的清 洗计划就显得特别 的\n重要.\n清洗：推荐使用 3%的磷酸或乙二酸溶液。其他的清洗溶液可以从你当地的经销商那里取得，但是这些\n溶液必须适用于不锈钢。油冷却器应用推荐的溶液反向冲洗约 30分钟，然后用清水洗净残留在换热器\n上的清洗溶液。\n注意:同机组一起发运的水调节阀将调整为特定的流量 .\n油冷却器数据表\n经济器  - 高压段( 选配)\n可选的经济器通过换热器或闪发器使得从冷凝器来的液体制冷剂在进入蒸发器前过冷, 以提高系\n统制冷\n量和效率. 过冷是通过闪发在经济器冷却器内的液体使之到中等压力水平来达到的 . 该中等压力是通过一\n个螺杆压缩机上的压缩过程后部分的接口来提供的.\n当螺杆压缩机卸载时, 经济器接口压力水平将降低, 最终将与吸入口完全相通. 因为这个原因, 微处理器的\n一个输出一般被用于在容量降到 45-60%的容量以下(85%-90% 的滑阀位置 )时, 关闭壳管式经济器或 DX\n经济器中闪蒸液体的供应. 这是因为压缩机在经济器关闭及滑阀较高位置时, 比经济器接通及滑阀较低位\n置时, 其运行会更有效. 然而请注意一旦效率已不如要保证过冷液流的供应更重要时, 壳管式经济器或\nDX经济器也可用在低压缩机容量下. 这时无论压缩机运行与否, 经济器液体磁阀都会保持开的状态.\n由于接口的压力随压缩机容量的降低而降低, 通常要求在闪蒸式经济器系统 (FIG. 8)上有一个 背压调  节\n阀(BOR), 以维持在闪蒸容器中的过冷液体和蒸发器之间的预设的压差.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_e134f811d7c34170"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_556232cfd44e484f", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 7, "chunk_id": "chunk_c6486d003fcb4f52", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:compressor_rotation_direction", "structured_payload_candidate": {"parameter_name": "rotation_direction", "value": "clockwise", "title": "Compressor Rotation Direction", "summary": "Compressor rotates clockwise when facing the drive shaft."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "当螺杆压缩机应用于高压时 , 用户必须对高于通常冷量负荷运行时的振动和噪音有所准备. 良 好的基 础\n和正确的安装方法是十分重要的. 此外采取声音衰减或  防噪屏障可近 一步 降低 噪 音 到理想水平.\n有关螺杆压缩机基础的详细材料, 见York-Frick 出版物 S70-210IB.\n容许法兰负荷表\n吊装和安置\n注意:该螺杆压缩机组上部过重 ,需小心吊装 . 在操纵时要使用起重机或铲车, 钩住压缩机和电动机底座上\n的四个提升孔 . 如果未安装电动机, 提升环应移到设备的中心的压缩机一侧, 因为重量的 60%在压缩机侧;\n如果电动机已经安装, 则提升点要适当调整来平衡电动机重量. 同时还要考虑标准机组的其它附属设备,\n如外部油冷却器等对平衡中心的影响.\n设备可以用铲车搬运, 从滑轨下方铲起, 或用撬辊推动滑轨使设备就位. 不要推或叉分离器的 壳 体或安装\n支撑座以移动机组 .\n拆除滑轨\n如果机组被搬运到位, 在将机组降落到安装表面之前, 可以通过卸下紧固在机组安装支撑和滑轨上的螺母\n和螺栓来拆除滑轨.\n如果机组被滑滚到位, 从滑轨上移去横跨构件, 拆卸把机组固定在滑轨上的螺母, 使用一个五吨的千斤顶于\n分离器下, 在压缩机末端升起机组, 直到清除了两个螺栓为止. 拉开滑轨以清除机组安装支撑, 然后放低\n机组直至表面 . 在相反一端重复该程序.\n检查电动机/ 压缩机的转动\n!!警告:在电动机转动之前应确保联轴器毂紧固轴杆 ,以免飞出 ,造成严重伤害或死亡 .\n!!注意:宽松的衣服等如缠绕在旋转的电机轴上的话会造成伤害 .\n当面对压缩机轴底部时 ,压缩机是顺时针转动的 . 任何情况下, 联轴器中心固定后不可再检验电动机的转\n动,否则会损\n坏压缩机, 快速启动电动机来检验压缩机是否正确转动 .检验后根据应用情况安装齿轮或圆盘\n驱动间隔器.\n压缩机 /电动机联轴器安装\nRWF机组通过一个机械加工的铸铁管道以对准压缩机和电动机, 此管道通过机械加工在工厂设定以确保\n电机和压缩机的对准. 无需在现场对准. 替换电机时, 轴对准和公差需要 YORK-FRICK 服务部门的检查和\n校准.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c6486d003fcb4f52"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_230f154f06afb552", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 5, "chunk_id": "chunk_b1ffd7a7fbe74fab", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:suction_superheat", "structured_payload_candidate": {"parameter_name": "suction_superheat", "value": "10", "unit": "°F", "title": "Suction Superheat Recommendation", "summary": "Recommended compressor inlet vapor temperature 10°F above saturation."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "一. 概况\n前言\n本手册目的是使用户和维修人员了解和掌握由 York-Frick 公司专为 RWF螺杆压缩机组推荐 的安装,操\n作和维护程序 .\n电气控制板的功能( 包括通讯, 规格说明, 电路图 )见出版物 S90-010 O,M, CS 和E90-010 SPC 。\n最重要的是这些机组应被正确的应用于适当控制的制冷系统中. 经York-Frick 公司授权的代表, 可以其\n专 业  化的 指导工作, 为您的决定进行咨询服务.\n机组的良好性能和满意的运行取决于正确的安装, 适当的操作和系统化有规律的维护.\n为确保正确的安装和使用, 必须要适当的选择设备, 并把它连接到经正确设计和安装的系统. 工程施工计划\n和管线布局等必须要与最好的实践和当地规范( 诸如在 ASHRAE 中详述的内容) 相一致.\n制冷压缩机是一个蒸气泵. 要确保它不受残留液态制冷剂的影响, 必须精心的选择制冷剂控制, 并在良好的\n工作状态下运行; 适当的计量管线尺寸, 并按要求来正确安排气液分离; 吸入线要有收 集器或节涌保护; 若\n负载波动, 要有控制预防措  施;运行循环 和除霜 周\n期是合理的; 高压 侧 冷 凝器的尺寸在 系统 和压 缩机\n设 计 极 限内.\n推荐压缩机入口蒸气温度, 要比制冷剂的饱和温度高出 10°F 以保证在压缩机吸入口的 所有 制 冷剂 均处\n于 蒸气状态.\n设计极限\n压缩机组设计在 York-Frick 发行物 E70-200SED( 如需要请与 YORK-FRICK 市场部联系 )所示压力和温\n度极限内操作 .\n工作检查\n在货物到站后 ,立即检查所有的箱体, 包装盒和开箱后的压缩机部件的表面有无损坏. 检查所有  物件是否\n与 装箱单一致, 有无短缺. 检验在装运中是否有物件损坏.\n运输损坏索赔\n所有索赔事项必须由收货人提出. 这是 ICC(国际商会) 的要求. 要求运货代理人立即检查, 并确 实填写 适\n合 的索赔表.\n请立即向\n约克公司各区办事处销售部或客户服务部报告损坏或短缺索赔.\n压缩机和整机标志\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b1ffd7a7fbe74fab"], "source_page_nos": [5], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b05a6fe406e971a3", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 33, "chunk_id": "chunk_0e5adf23efd04c15", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_lubrication_interval", "structured_payload_candidate": {"parameter_name": "lubrication_interval", "value": "500 hours or 60 days", "title": "Oil Pump Lubrication Interval", "summary": "Lubricate all grease fittings every 500 hours or 60 days, whichever comes first."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "h.泵的头部位置不正确。\n5.泵耗电量太大。\na.转的太快 – 马达是否在正确的转速，减少转比和传动带尺寸。\nb.液体粘性太大超过了泵所能够泵送的能力 – 加热液体， 增加管路尺寸，降 低转速或者 更换更大 的马\n达。\nc.排液口压力超过计算值— 检查压力表。增加管路尺寸或减少长度。降低转速或者更换大的马达。\nd.泵的校准不正确。\ne.泵的部件间隙不能满足工作条件。检查泵内部件之间的接触，在需要的地方增加间隙。\n6.磨损太快\n检查泵是否丧失了泵送能力或压力，在各部件上将会出现光滑磨损的图案。太快的磨损表现为深的磨损\n沟纹，咬合，扭曲，破裂或类似的问题表现。\n预防性维护\n进行一些预防性维护过程将会延长你的泵的寿命和每加仑泵送的成本。\n1.润滑。每运行 500小时或 60天以后(以先到的时间为准) ，应该润滑所有的加油嘴。如果要求比较严\n格的话，可以增加润滑的频率。用手持润滑枪轻轻地加入。一般使用 #2号滚珠轴承润滑脂。在冷或热\n的环境下应使用特定的润滑脂。\n2.密封调节。偶尔的密封调节可以使泄漏保持在一个微小的量；如果轻轻拧紧不能减少泄露的话应更换\n密封件或使用其他密封形式。在重新密封的时候仔细阅读该特定型号系列的技术服务手册。\n3.末端间隙调整。长时间的运行使转轮齿瓣末端和头部之间的间隙通过磨损将会变大，从而使泵失去能\n力和压头。重新设置末端间隙一般会提高泵的效率。关于泵的末端间隙调整参见该特定型号系列的调整\n过程。\n推荐的维护程序\n为了获得压缩机组的最优性能和确保可靠的运行, 应执行定期的维护 .\n每天都要检查压缩机组, 如泄漏 , 异常振动, 噪音和规范操作 .并保 持每日的\n记录.要进行持续 的油质量 监\n测和品质分析 . 此外应该定期进行机组的振动分析.\n振动分析\n定期的振动分析对于确定轴承和其它的机械故障是很有用的. 如果振动分析作为预防 性维护措施的 一\n部分,应考虑以下指南.\n(1) 要确保从同一位置在相同的负荷百分率下读取振动记录 .\n(2) 使用新机组启动时得到的振动读数作为基准参考\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0e5adf23efd04c15"], "source_page_nos": [33], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_876f1616f2891ca8", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_664f1789fb10432c", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:shaft_seal_leakage_rate", "structured_payload_candidate": {"parameter_name": "leakage_rate", "value": "7", "unit": "drops per minute", "title": "Shaft Seal Leakage Rate", "summary": "Normal shaft seal leakage should not exceed 7 drops per minute."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "RWF 机组故障处理\n症状 可能的原因及处理方法\n过大的噪音和振动  主油喷入阀可能被关闭. 打开它 .\n轴承损坏或过量的磨损. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n联轴器松了. 拧紧它, 如果损坏的话替换 .\n电机和压缩机没对齐. 重新对齐它们.\n制冷剂回流. 修正系统问题 .\n滑阀和/或滑块不动  4路液压控制阀失效 – 修理或替代\n滑块指示棒黏住. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n对于电路和电阻, 检查滑块和滑阀反馈设备\n压缩机运行时必须有足够的油压. 卸载活塞黏住 . 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部 . 滑触头\n磨损或损坏. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n注: 处理压缩机故障限于辨别可能的原因 . 如果怀疑机械问题, 联系 FRICK服务部门. 不要尝试拆卸压缩\n机.\n油分系统故障处理\n症状 可能的原因及处理方法\n凝聚段视镜油位\n逐渐的损失  油位过高, 降低油位\n制冷剂夹带或液体喷入过量 , 修改操作\n吸气过热损失 . 调整蒸发器供应\n污染的油, 损坏或凝聚段没放好. 替代油充注和凝聚器\n凝聚段返回阀闭合, 打开返回阀.\n凝聚段平衡阀闭合, 打开阀\n凝聚段回油过滤器堵塞, 清洁它 针阀阻塞, 清洁它 .\n油位迅速损失至凝聚段\n视镜无油\n关机时, 压缩机组吸气截止阀没有关闭. 修理阀. 吸气截止阀旁通阀打开, 关闭阀 凝聚器松或没安装好, 调整或替换.\n带经济器的机组: 经济器止回阀不工作. 修理或更换\n经济器止回阀不在自动位置或手动的开位 , 将其置于自动位置.\n轴封泄漏  如果泄漏超过正常允许的 7滴每分钟的速率, 更换密封件.\n液压系统故障处理\n症状 可能的原因及处理方法\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_664f1789fb10432c"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0a68cecc4ad2bb17", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_89869a0c2aea49a0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_end_clearance_high_viscosity", "structured_payload_candidate": {"parameter_name": "extra_end_clearance", "value": "0.004 (GG/HJ/HL), 0.005 (AS/AK/AL)", "unit": "inches", "title": "Oil Pump End Clearance Adjustment for High Viscosity", "summary": "For viscosity over 2500 SSU, add extra end clearance: GG/HJ/HL 0.004\", AS/AK/AL 0.005\"."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。\n1.转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。\n2.记下轴承座与壳体的相对位置。\n3.逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。\n4.止推轴承组件的位置调节以后，拧紧轴承座前面的两颗固定螺钉。\n对于粘度超过 2500SU 的情况，增加额外的末端间隙。(GG ，HJ和HL型号的泵为 0.004’’，AS，AK\n和AL型号的泵为 0.005’’。)\n型号                           轴承座外径( 英寸)                               末端间隙 (英寸)\nGG                                    7/16                                                    .003\nHJ,HL                                  9/16                                                    .003\nAS,AK,AL                                1/2                                                     .003\n石墨衬套的安装\n在安装石墨衬套的时候必须非常小心以防破裂。石墨是一种脆性材料，容易破裂。如果破了，衬套将很\n快变得粉碎。在衬套上使用润滑剂并增加一沟槽的话将有助于安装。正确的安装还必须遵循下面几条注\n意点。\n1.在安装时必须用力。\n2.确认衬套是笔直安装的。\n3.在衬套到正确位置之前要一直保持按压。否则开机与关机会引起衬套的破裂。\n4.安装好以后检查衬套是否有裂痕。\n拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件( 电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n拆卸之前\n在阀和端部做好标记以确保正确的再次装配。\n故障维修\n注意：在做任何泵的调节或以任何形式打开泵的液体腔的时候，确认以下几点：\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_89869a0c2aea49a0"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d02b8bca7e6cded2", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 19, "chunk_id": "chunk_809e200f5fc74879", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:liquid_injection_dual_port_switchover_vi", "structured_payload_candidate": {"parameter_name": "switchover_vi", "value": "3.5", "title": "Liquid Injection Dual Port Switchover Vi", "summary": "Dual port liquid injection switches from SL-1 to SL-2 when Vi exceeds 3.5."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "当压缩机在 3.5容积比(V i)以下工作时, 压缩机接口 SL-1供给液体冷却 . 当容积比(Vi) 提高到大于 3.5 容\n积比时,接口 SL-2供给液体冷却.\n温度控制阀(TCV)被压差控制阀(PDCV) 平衡到一个恒定的背压.\n压差控制阀(PDCV)和双作用电磁阀 (YY7)两者均使用排出气体以维持出口压力, 两个阀出口的气体被溢\n流调节到压缩机入口, 以确保阀稳定的工作. 参考 P&I图部分管线和设备图 .\n液体喷射调节布骤\n(1) 关闭背压排泄阀(V4)\n(2) 设定压力调节阀到 40磅/英寸\n2表压至 60磅/英寸2表压左右.\n(3) 打开背压排泄阀(V4) 约1/4圈\n监测压缩机的油温. 如果油温升高到 170°F 以上, 稍许打开背压排泄阀 V4. 这将降低在补偿器上的\n压力, 使更多的制冷剂流向压缩机. 如果油温降低到 150°F以下, 稍许关闭背压排泄阀 V4. 这将\n增加在补偿器上的压力, 使较少的 制冷剂流向压缩机 , 这样就提高了油温. 理想的状态是尽可能\n地维持一个稳定的油温. 通过保持液体喷入系统正确地协调运行, 能避免压缩机出口温度和油\n温的极度波动. 参考 P&I图部分管线和设备图 .\n警告:背压排泄阀 (V4) 必须保持少量开度以防止制冷剂在管内冷凝 .\n吸气止回阀旁通\nRWF机组装油直接装在压缩机客体上的低压降吸气止回阀. 装有 8英寸或更大的截止阀的机组将按下图\n中阴影处所示安排管线. 在正常运行期间 ,阀HV1是闭合的. 这是一个” 泵出”接口,在将设备抽空以备检修\n前, 使制冷剂 排放到 系统吸气口. 阀 HV2在大部分系统中必须常开. 它应该在正常时微开, 以便当机组\n停机时, 使油分离器 慢慢地放空到系统吸气压力,( 将此阀微开以使压缩机驱动电机更易启动, 并且排气止\n回阀将密封更紧). 如果驱动联轴器反转, 此阀须调低, 直至反转停止 . 如果分离器油面在关机时严重起泡,\nHV2应该被  稍微 关闭. 如果分离器要用 20-30分钟的时间来平衡到关机后的吸入口压力的话 , HV2可以\n被稍微打开.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_809e200f5fc74879"], "source_page_nos": [19], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_484f162b683f8dda", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_689963c124464ab7", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:volumizer_vi_range", "structured_payload_candidate": {"parameter_name": "vi_range", "value": "2.2 - 5.0", "title": "Volumizer Vi Range", "summary": "Volumizer provides infinitely variable Vi from 2.2 to 5.0."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "(5) 约克制的 VOLUMIZER®容积比控制能在所有型号压缩机运行期间实现从 2.2 到5.0的无级可变体\n积比.\n(6) 液压驱动时卸载气缸用来操作滑块和滑阀 .\n(7) 轴承和机箱设计适用于 350磅/英寸2排出口压力. 该磅/英寸2额定值仅适用于压缩机而并不反映各\n个系统部件的设计压力 .\n(8) 所有的轴承和控制装置用油排放到压缩机内的封闭螺纹式排放管内而不是吸入口上 , 以避 免 过 热\n的 吸入口气体引起的性能恶化.\n(9) 轴封的设计可维持轴封套筒中的运行压力低于排出口压力, 以延长轴封寿命.\n(10) 油被喷入到转子中, 即使在很高的压缩比下, 也能维护良好的容积和绝热效率.\n(11) 在面对压缩机时, 轴的转动方向为顺时针 , 这适用于所有类型的驱动 . 详见后面的 ”警告”.\n(12) 双压缩机壳体的设计, 使空气中的噪声传播很低.\n警告:当面对压缩机驱动轴时 ,压缩机转动方向为顺时针方向 .(见图 12) 压缩机绝对不允许反方向运转 ,否\n则 会引起  轴承的损坏 .\n(13) 吸气法兰是 300psig ANSI 型\n(14) 提供吸气过滤器\n(15) “D”法兰适配器直接和电机连接.\n压缩机润滑系统\n在RWF 螺杆 压缩机装置上的润滑系统具有以下几个功能\n(1) 给轴承和密封提供润滑\n(2) 提供转子间的油膜, 使噪声和振动降低到最小.\n(3) 帮助保持压缩机冷却, 防止过热.\n(4) 提供液压推动滑阀和滑块所需的油.\n(5) 提供油压给平衡活塞以延长轴承寿命\n(6)\n提供转子间的油封以防止转子接触或气体旁通.\n压缩机组可以安装无油泵或有油泵润滑系统. 另外两系统都可以包括双油过滤器, 液体喷射, 水冷或热虹吸\n式油冷却器以进行压缩机油冷却.\n无油泵系统\nRWF 螺杆压缩机组设计为自润滑. 从油分离器被送到压缩机的油, 达到系统排出的压力. 油在压 缩机 内\n与所有的部件接触, 并送回到压缩机体上比压缩机出口压力低的某一部位. 压缩机的正常操作, 使得压 缩\n机 组基本上以它自身的运行起到油泵的作用.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_689963c124464ab7"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6d97a155f79de0e6", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 14, "chunk_id": "chunk_303f2ee6a62d4293", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:capacity_control_range", "structured_payload_candidate": {"parameter_name": "capacity_range", "value": "100% - 10%", "title": "Capacity Control Range", "summary": "Slide valve provides stepless capacity control from 100% to 10%."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "下表为电流互感器最小负荷额定值. 这是一个电动机启动柜和压缩机组间距的函数 .\n控制电源调节装置\n安装了控制电源装置的压缩机组可以使用在电源经常有峰值和明显波动的一些地区 . 下面的图 11 就是\n推荐的调节装置.\n备用电池\n在电源中断的时候, 后备电池只是用来保存日期和时间的. 而有的设置点和其他的关键信息 保存在\nEEPROMB 片中.\n注意:在长久的停机阶段并不必要切断备用电池 .\n注意:如果没有安装 U24和U35 EPPOM 芯片的话 , 微处理器将不会工作 , 这时屏幕上就显示：\n系统初始化，\n没有启动设备，\n按“ENTER”键 继 续 。\n操作\n概况\n本机组为一个完整体系, 包括以下七个主要子系统:\n(1) 微处理器控制盘\n(2) 压缩机\n(3) 压缩机润滑系统\n(4) 压缩机油分离系统\n(5) 压缩机液压系统\n(6) 压缩机油冷却系统\n(7) 压缩机易启动系统\n为了正确启动和操作 RWF螺杆压缩机, 本手册这节提供了合理的渐进式指南.\n着手起动或运行该压缩机前 ,必需阅读理解以下各项内容 .\nSGC压缩机\nRWF为螺杆压缩机, 利用啮合的不对称外形螺旋转子以提供制冷剂蒸气的连续流动, 且被设计用于高压\n和低压两种状况. 该压缩机结合了以下等特征:\n(1) 高效的滚柱轴承, 在压缩机的入口和出口断承受径向的负荷.\n(2) 承受轴向负荷的重负载四点角接触和滚珠轴承, 安装于压缩机的排出口端.\n(3) 位于压缩机的入口的平衡活塞, 以降低承受轴向负荷的轴承上轴向负荷并延长轴承寿命.\n(4) 可移动的滑阀提供从 100%到10%的无级容量控制.\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_303f2ee6a62d4293"], "source_page_nos": [14], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9c6ba20adac631c4", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 15, "chunk_id": "chunk_689963c124464ab7", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:suction_flange_rating", "structured_payload_candidate": {"parameter_name": "suction_flange_rating", "value": "300", "unit": "psig", "title": "Suction Flange Rating", "summary": "Suction flange is 300 psig ANSI type."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "(5) 约克制的 VOLUMIZER®容积比控制能在所有型号压缩机运行期间实现从 2.2 到5.0的无级可变体\n积比.\n(6) 液压驱动时卸载气缸用来操作滑块和滑阀 .\n(7) 轴承和机箱设计适用于 350磅/英寸2排出口压力. 该磅/英寸2额定值仅适用于压缩机而并不反映各\n个系统部件的设计压力 .\n(8) 所有的轴承和控制装置用油排放到压缩机内的封闭螺纹式排放管内而不是吸入口上 , 以避 免 过 热\n的 吸入口气体引起的性能恶化.\n(9) 轴封的设计可维持轴封套筒中的运行压力低于排出口压力, 以延长轴封寿命.\n(10) 油被喷入到转子中, 即使在很高的压缩比下, 也能维护良好的容积和绝热效率.\n(11) 在面对压缩机时, 轴的转动方向为顺时针 , 这适用于所有类型的驱动 . 详见后面的 ”警告”.\n(12) 双压缩机壳体的设计, 使空气中的噪声传播很低.\n警告:当面对压缩机驱动轴时 ,压缩机转动方向为顺时针方向 .(见图 12) 压缩机绝对不允许反方向运转 ,否\n则 会引起  轴承的损坏 .\n(13) 吸气法兰是 300psig ANSI 型\n(14) 提供吸气过滤器\n(15) “D”法兰适配器直接和电机连接.\n压缩机润滑系统\n在RWF 螺杆 压缩机装置上的润滑系统具有以下几个功能\n(1) 给轴承和密封提供润滑\n(2) 提供转子间的油膜, 使噪声和振动降低到最小.\n(3) 帮助保持压缩机冷却, 防止过热.\n(4) 提供液压推动滑阀和滑块所需的油.\n(5) 提供油压给平衡活塞以延长轴承寿命\n(6)\n提供转子间的油封以防止转子接触或气体旁通.\n压缩机组可以安装无油泵或有油泵润滑系统. 另外两系统都可以包括双油过滤器, 液体喷射, 水冷或热虹吸\n式油冷却器以进行压缩机油冷却.\n无油泵系统\nRWF 螺杆压缩机组设计为自润滑. 从油分离器被送到压缩机的油, 达到系统排出的压力. 油在压 缩机 内\n与所有的部件接触, 并送回到压缩机体上比压缩机出口压力低的某一部位. 压缩机的正常操作, 使得压 缩\n机 组基本上以它自身的运行起到油泵的作用.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_689963c124464ab7"], "source_page_nos": [15], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_69f1a591e5824c3f", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 13, "chunk_id": "chunk_adefaf547f374aff", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:control_transformer_size", "structured_payload_candidate": {"parameter_name": "control_transformer_power", "value": "2.0", "unit": "KVA", "title": "Control Transformer Size", "summary": "A 2.0 KVA control transformer provides 120V control power."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "注意: 所有的用户接线必需在油分离器上安装的控制箱中完成 . 它是唯一的电器箱 . 只要不在内部进行工\n作, 就要将其紧闭 .\n电动机启动柜\n！警告   如图所示 ,控制板中没有安装延时装置 , 将会损坏 SBC板. 所有的 Frick电机启动装置  中都把延\n时装置作为一种标准配置安装。\n电动机启动器和连锁接线要求, 见上面线路图. 除非从 Frick公司购买启动柜, 否则所显示的全部装备都由\n安装者提供. 启动柜包括:\n(1) 规定的启动方法要求的额定功率和电压的压缩机电动机启动器.( 跨接线, 自藕变压器, Y - Δ接线或固\n态等启动方法 ).\n注意:如果要求跨接线以外的启动方法, 则必需要作电动机 /压缩机扭矩分析 , 以确保有足够的启动  扭矩,特\n别是多级应用时 . 如需帮助与 Frick公司联系 .\n(2) 如有特别规定 , 可以提供带有电路断路器的组合启动器的启动柜. 然而电动机过载  保护/断电装置 可\n由其他厂家作为一个电源分配板的一部分提供.\n(3) 带有熔断器的油泵启动器, 或在压缩机电动机与油泵电动机有不同的电压要求时, 带有一个断路器,\n以适合于分路供电.\n(4) 一台 2.0KVA控制变压 器, 以便提供 120V控制电源. 给微处理器控制系统和包括分离器的油过滤器.\n如果环境状态要求多于常用的两个 500瓦的油加热器, 则需要一个适当加大功率的控制变压器. 如果\n预计电源线会有频繁的电压波动或者会遇到极度的干扰时, 则要考虑配备调节控制变压器. 如需要帮\n助,请洽 YORK公司.\n(5) 在顾客提供的跨接线起动装置中，在电流转换器 (接线柱 3，4之间)必须安装一个分流器。\n！小心\n如果没有安装分流器的话， Quantum 控制板上的模拟端口 I/O在启动的时候将会被严重损害。 (见图\n10)\n(6) 应该提供每一个常开的压缩机电动机和油泵电动机启动器的辅助触点 . 除压缩机和油泵电动机启动\n线圈外, 电流互感器 (CT)和控制变压器(CPT) 次级接线按启动柜接线图进行.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_adefaf547f374aff"], "source_page_nos": [13], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_291ec6d40636638d", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_6a8e2b4ec93d46f6", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_filter_differential_pressure_alarm", "structured_payload_candidate": {"parameter_name": "oil_filter_differential_pressure_alarm", "value": "avoid sudden pressure drop", "title": "Oil Filter Differential Pressure Alarm", "summary": "Slowly open inlet valve to avoid sudden pressure drop that may cause oil filter differential pressure alarm."}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "更换过滤器滤芯的方法如下 :\n(1) 如果安装了一个单油过滤器 , 按微处理器板上的停止(STOP) 键来关机 , 然后打开压缩机和油泵启动\n器的断路开关 . 如果安装了双油过滤器, 先打开备用过滤器上的输出口工作阀, 然后在打开备用过滤\n器的入口工作阀.\n警告: 要慢慢打开入口工作阀以防止引起突然的压降, 此压降可能会引起油过滤器的压差警报.\n(2) 关闭正处于维护中的过滤器的出口阀. 然后再关闭其入口阀.\n(3) 打开排泄阀, 排放油过滤器滤芯的压力. 注意: 在向大气开放系统前 , 应按照当地法规要求, 回收或转\n移所有的制冷剂蒸气.\n(4) 移开过滤器罐底部的插头并排尽油. 打开罐盖, 除去垫片. 取出固定过滤器组件的螺丝等. 将过滤器组\n件从罐中拆除 , 除去垫片和滤芯.\n(5) 用清洁的 Frick制冷用润滑油清洗过滤器 ,用清洁的不起毛的布擦干 . 重新装上插头.\n(6) 安装一个新的滤芯, 并将螺母紧固于底板上达到 10磅-英尺(13.3N.m) 的扭力. 然后 ,用一个扳手 夹住\n此螺母, 装上另一个螺母作为锁定螺母. 重新放上垫片 , 并把过滤器组件重新装入罐内, 用螺丝紧固\n达7磅-英尺(9.31N.m\n)扭力. 罐中注满新的 Frick制冷用油 .\n!!警告:不要把不同品牌、厂家、型号的油混合在一起。油混合在一起会产生过多的油沫，使油液面断\n层，油压损失，气或油的泄漏，引起压缩机的严重损坏。\n小心！使用非 Frick公司生产的油必须得到 Frick工程师的书面认可否则保单索赔可能被拒绝。\n重新放上垫片 , 并装好罐盖. 先用手拧紧罐  上 螺栓, 然后拧紧至 60磅-英尺(79.8N.m), 直至 130磅-英尺\n(172.9N.m) 扭力.\n(7) 关闭清洁阀.\n(8) 打开出口工作阀, 进行检漏测试.\n(9) 过滤器已可以进入运行.\n过滤网  – 全润滑油泵系统\n若要清洗全润滑油泵过滤网 , 必须关闭机组.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_6a8e2b4ec93d46f6"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ddc72d9ced4e9af0", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_715a321151d24307", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:vacuum_level", "structured_payload_candidate": {"parameter_name": "vacuum_level", "value": "29.88", "unit": "inches Hg", "title": "Vacuum Level for System Evacuation", "summary": "Evacuate system to 29.88 inches Hg vacuum."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "(7) 安装一个新的人孔垫片, 人孔盖放回原位 .\n(8) 拧紧人孔螺栓 . 注意 : 当压缩机组增压时要再拧紧 . 因为人孔螺栓会松掉 .\n(9) 参见换油布骤 9-14.\n换油\n!!警告:不要把不同品牌、厂家、型号的油混合在一起。油混合在一起会产生过多的油沫，使油液面断\n层，油压损失，气或油的泄漏，引起压缩机的严重损坏。\n!!小心: 使用非 Frick公司生产的油必须得到 Frick工程师的书面认可否则保单索赔可能被拒绝。\n换油时关闭机组, 同时, 必须更换全部的油过滤器滤芯, 卸下并清洗所有的油过滤器元件, 布骤如下:\n(1) 按下微处理器板上的停止(STOP) 键关闭压缩机 .\n(2) 切断压缩机电动机启动器的断路开关.\n(3) 关闭吸入口和排放口工作阀 , 也关闭液体喷射工作阀和经济器工作阀 (如有的话).\n(4) 使用吸入口气液分离器上的旁通管线来缓慢地将分离器排气到系统低压侧. 注意: 在向大气环境开放\n前, 要按照当地法规 ,回收并转移所有的制冷剂蒸气. 分离器必须与大气压力平衡 .\n小心:夹带油的制冷剂可能气化 , 引起分离器压力提高 . 如有必要 , 重复排气和回收布骤 .\n(5) 打开位于分离器下侧的排放阀并排放油.\n(6) 排干油过滤器 OF-1，油冷却器和油过滤器 OF-2 (如果有的话 )。\n(7) 卸下旧的过滤器滤芯, 然后\n装上新的.( 按””油过滤器(OF-1) 主单个/双重”章的说明 )\n(8) 卸下,清洗并重新安装过滤器中的过滤元件.\n(9) 把系统抽空至 29.88英寸汞柱的真空.\n(10)  打开吸入口工作阀, 把压缩机增压至吸入口压力. 关闭吸入口工作阀, 进行泄漏试验.\n(11) 通过将一合适的压力型软管接到位于分离器上部的充油阀上来加油. 使用压力型油泵和推荐的 York-\nFrick油,打开充油阀, 向分离器充油直至油位达到顶部视窗的中间位置为止.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_715a321151d24307"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5c3cd650ad4ed8e7", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 8, "chunk_id": "chunk_2e4b6e5a3f5b46bf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:shipping_charge_pressure", "structured_payload_candidate": {"parameter_name": "shipping_charge_pressure", "value": "30", "unit": "PSIG", "title": "Shipping Charge Pressure", "summary": "Shipping charge instruments suitable for 30 PSIG."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "每个 RWF 压缩机组, 在 YORK工厂就经过加压和防漏测试, 然后彻底进行放空并充入干氮气 ,以确保在\n安装前的短期贮存时间内和装运期间内机组的完整性.\n注意:当进入机组时 , 必须要小心 , 以确保氮气的安全释放 .\n!!警告: 在分离器和外部油冷却器上的充气装运仪器适用于表压为 30PSIG( 磅/英寸2), 且仅用于检查装\n运充气 . 在系统压力测试前和系统充注制冷剂之前必须拆掉这些仪器 . 不拆除这些仪器 , 可能导致这些仪\n器的严重损坏和无法控制的制冷剂泄漏, 以致严重人身伤害或死亡.\n全部机组必须保存于清洁, 干燥的场所, 以防止腐蚀损坏. 必须要进行合理的考虑以对微处理器的固体元\n件给予适当的保护.\n对于将存放两个月以上的机组, 必须要进行定期的充氮检验.\n压缩机油\n警告！不要把不同品牌、厂家、型号的油混合在一起。油混合在一起会产生过多的油沫，使油液面断\n层，油压损失，气或油的泄漏，引起压缩机的严重损坏。\n小心！在 Frick的压缩机中使用非 Frick公司生产的油的话，必须得到 Frick工程师的书面认可否则保\n单索赔可能被拒绝。\n与机组一同装运的油, 在购货时规定的条件下是最适宜的润滑油. 如果对于制冷剂 , 操作压力或温度有任\n何疑问, 参见 YORK-Frick 刊物 E160-802 SPC 的指南 .\n装油\n正常的装油液面是在位于油分离器外壳中部的顶部观察孔的中间位置 . 正常的运行液面在顶部观察孔和\n底部观察孔之间的中部. 下表给出近似加油量.\n加油是通过把适宜压力型号的软管接到油注入阀上来进行的, 这个阀位于分离器的压缩机端部 的油 分离\n器的顶部. 使用一个压力泵和所推荐的 York-Frick 油, 打开装油阀, 把油泵入分离器. 注意：缓慢倒入润\n滑 油，因为润滑油的实际充注速度要比在视液镜中所看到的快。\n油蒸馏器 和类似的用于分离器的设备 , 必须在设\n备运行前充入油, 达到正常设计出口液面. 用来给机组装\n油的相同的泵 , 可以被用于给这些辅助的油贮存器充油 .\n注意: 位于排放接口附近的分离器的凝聚段端的观察孔 ,应该保持空的状态 .\n油加热器\n标准的机组配备有 2个或 3个500W的油加热器, 提供足够的热量, 以维持停机期间大多数户内设备的\n油温, 以便于安全启动.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_2e4b6e5a3f5b46bf"], "source_page_nos": [8], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b6befc0e9b716620", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_e134f811d7c34170", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_cooler_water_ph", "structured_payload_candidate": {"parameter_name": "water_ph_range", "value": "6.0 - 7.4", "title": "Oil Cooler Water pH Range", "summary": "Maintain cooling water pH between 6.0 and 7.4 to extend heat exchanger life."}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "在油输出连线上提供的容器内插入水调节阀球和套管. 确定为机组提供的 水冷式油冷 却器的尺寸, 然后\n参照表格查找水连接管尺寸 . 水流量一定要足够大 , 以符合所要求的水流量 .\nFrick推荐在油冷却系统的水侧使用一个闭环系统. 如果使用冷却塔的话, 应该小心地进行 水处理从而 保\n证冷却器的使用寿命. 应该经常分析冷却水状况和闭环流体 . 而且需要经常保持在 PH=7.4-6.0 之间, 从\n而延长热交换器的寿命 . 在压缩机初启动之后, 油冷却器进口的过滤器应该在 刚开机的 24 小时内清 洗\n数遍.\n在某些应用时 , 板壳式油冷却器将会遭受恶劣的水况, 例如高温和/ 或硬水, 这将加快水垢的生长. 从而降\n低 热交换器的性能. 化学除垢可以延长壳板式换热器的寿命. 因而建立经常性的清 洗计划就显得特别 的\n重要.\n清洗：推荐使用 3%的磷酸或乙二酸溶液。其他的清洗溶液可以从你当地的经销商那里取得，但是这些\n溶液必须适用于不锈钢。油冷却器应用推荐的溶液反向冲洗约 30分钟，然后用清水洗净残留在换热器\n上的清洗溶液。\n注意:同机组一起发运的水调节阀将调整为特定的流量 .\n油冷却器数据表\n经济器  - 高压段( 选配)\n可选的经济器通过换热器或闪发器使得从冷凝器来的液体制冷剂在进入蒸发器前过冷, 以提高系\n统制冷\n量和效率. 过冷是通过闪发在经济器冷却器内的液体使之到中等压力水平来达到的 . 该中等压力是通过一\n个螺杆压缩机上的压缩过程后部分的接口来提供的.\n当螺杆压缩机卸载时, 经济器接口压力水平将降低, 最终将与吸入口完全相通. 因为这个原因, 微处理器的\n一个输出一般被用于在容量降到 45-60%的容量以下(85%-90% 的滑阀位置 )时, 关闭壳管式经济器或 DX\n经济器中闪蒸液体的供应. 这是因为压缩机在经济器关闭及滑阀较高位置时, 比经济器接通及滑阀较低位\n置时, 其运行会更有效. 然而请注意一旦效率已不如要保证过冷液流的供应更重要时, 壳管式经济器或\nDX经济器也可用在低压缩机容量下. 这时无论压缩机运行与否, 经济器液体磁阀都会保持开的状态.\n由于接口的压力随压缩机容量的降低而降低, 通常要求在闪蒸式经济器系统 (FIG. 8)上有一个 背压调  节\n阀(BOR), 以维持在闪蒸容器中的过冷液体和蒸发器之间的预设的压差.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_e134f811d7c34170"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_86c9c6ced141be40", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_e134f811d7c34170", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_cooler_cleaning_solution", "structured_payload_candidate": {"parameter_name": "cleaning_solution", "value": "3% phosphoric or oxalic acid", "title": "Oil Cooler Cleaning Solution", "summary": "Recommended cleaning solution: 3% phosphoric or oxalic acid."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "在油输出连线上提供的容器内插入水调节阀球和套管. 确定为机组提供的 水冷式油冷 却器的尺寸, 然后\n参照表格查找水连接管尺寸 . 水流量一定要足够大 , 以符合所要求的水流量 .\nFrick推荐在油冷却系统的水侧使用一个闭环系统. 如果使用冷却塔的话, 应该小心地进行 水处理从而 保\n证冷却器的使用寿命. 应该经常分析冷却水状况和闭环流体 . 而且需要经常保持在 PH=7.4-6.0 之间, 从\n而延长热交换器的寿命 . 在压缩机初启动之后, 油冷却器进口的过滤器应该在 刚开机的 24 小时内清 洗\n数遍.\n在某些应用时 , 板壳式油冷却器将会遭受恶劣的水况, 例如高温和/ 或硬水, 这将加快水垢的生长. 从而降\n低 热交换器的性能. 化学除垢可以延长壳板式换热器的寿命. 因而建立经常性的清 洗计划就显得特别 的\n重要.\n清洗：推荐使用 3%的磷酸或乙二酸溶液。其他的清洗溶液可以从你当地的经销商那里取得，但是这些\n溶液必须适用于不锈钢。油冷却器应用推荐的溶液反向冲洗约 30分钟，然后用清水洗净残留在换热器\n上的清洗溶液。\n注意:同机组一起发运的水调节阀将调整为特定的流量 .\n油冷却器数据表\n经济器  - 高压段( 选配)\n可选的经济器通过换热器或闪发器使得从冷凝器来的液体制冷剂在进入蒸发器前过冷, 以提高系\n统制冷\n量和效率. 过冷是通过闪发在经济器冷却器内的液体使之到中等压力水平来达到的 . 该中等压力是通过一\n个螺杆压缩机上的压缩过程后部分的接口来提供的.\n当螺杆压缩机卸载时, 经济器接口压力水平将降低, 最终将与吸入口完全相通. 因为这个原因, 微处理器的\n一个输出一般被用于在容量降到 45-60%的容量以下(85%-90% 的滑阀位置 )时, 关闭壳管式经济器或 DX\n经济器中闪蒸液体的供应. 这是因为压缩机在经济器关闭及滑阀较高位置时, 比经济器接通及滑阀较低位\n置时, 其运行会更有效. 然而请注意一旦效率已不如要保证过冷液流的供应更重要时, 壳管式经济器或\nDX经济器也可用在低压缩机容量下. 这时无论压缩机运行与否, 经济器液体磁阀都会保持开的状态.\n由于接口的压力随压缩机容量的降低而降低, 通常要求在闪蒸式经济器系统 (FIG. 8)上有一个 背压调  节\n阀(BOR), 以维持在闪蒸容器中的过冷液体和蒸发器之间的预设的压差.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_e134f811d7c34170"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_dde6fc168ac2e89c", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 11, "chunk_id": "chunk_e134f811d7c34170", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_cooler_cleaning_duration", "structured_payload_candidate": {"parameter_name": "cleaning_duration", "value": "30", "unit": "minutes", "title": "Oil Cooler Cleaning Duration", "summary": "Backflush oil cooler with cleaning solution for about 30 minutes."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "在油输出连线上提供的容器内插入水调节阀球和套管. 确定为机组提供的 水冷式油冷 却器的尺寸, 然后\n参照表格查找水连接管尺寸 . 水流量一定要足够大 , 以符合所要求的水流量 .\nFrick推荐在油冷却系统的水侧使用一个闭环系统. 如果使用冷却塔的话, 应该小心地进行 水处理从而 保\n证冷却器的使用寿命. 应该经常分析冷却水状况和闭环流体 . 而且需要经常保持在 PH=7.4-6.0 之间, 从\n而延长热交换器的寿命 . 在压缩机初启动之后, 油冷却器进口的过滤器应该在 刚开机的 24 小时内清 洗\n数遍.\n在某些应用时 , 板壳式油冷却器将会遭受恶劣的水况, 例如高温和/ 或硬水, 这将加快水垢的生长. 从而降\n低 热交换器的性能. 化学除垢可以延长壳板式换热器的寿命. 因而建立经常性的清 洗计划就显得特别 的\n重要.\n清洗：推荐使用 3%的磷酸或乙二酸溶液。其他的清洗溶液可以从你当地的经销商那里取得，但是这些\n溶液必须适用于不锈钢。油冷却器应用推荐的溶液反向冲洗约 30分钟，然后用清水洗净残留在换热器\n上的清洗溶液。\n注意:同机组一起发运的水调节阀将调整为特定的流量 .\n油冷却器数据表\n经济器  - 高压段( 选配)\n可选的经济器通过换热器或闪发器使得从冷凝器来的液体制冷剂在进入蒸发器前过冷, 以提高系\n统制冷\n量和效率. 过冷是通过闪发在经济器冷却器内的液体使之到中等压力水平来达到的 . 该中等压力是通过一\n个螺杆压缩机上的压缩过程后部分的接口来提供的.\n当螺杆压缩机卸载时, 经济器接口压力水平将降低, 最终将与吸入口完全相通. 因为这个原因, 微处理器的\n一个输出一般被用于在容量降到 45-60%的容量以下(85%-90% 的滑阀位置 )时, 关闭壳管式经济器或 DX\n经济器中闪蒸液体的供应. 这是因为压缩机在经济器关闭及滑阀较高位置时, 比经济器接通及滑阀较低位\n置时, 其运行会更有效. 然而请注意一旦效率已不如要保证过冷液流的供应更重要时, 壳管式经济器或\nDX经济器也可用在低压缩机容量下. 这时无论压缩机运行与否, 经济器液体磁阀都会保持开的状态.\n由于接口的压力随压缩机容量的降低而降低, 通常要求在闪蒸式经济器系统 (FIG. 8)上有一个 背压调  节\n阀(BOR), 以维持在闪蒸容器中的过冷液体和蒸发器之间的预设的压差.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_e134f811d7c34170"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2298f7d6ebd24c29", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 34, "chunk_id": "chunk_006bd60561bb4eff", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:motor_bearing_lubrication_schedule", "structured_payload_candidate": {"parameter_name": "lubrication_schedule", "value": "per manufacturer", "title": "Motor Bearing Lubrication Schedule", "summary": "Follow motor manufacturer's lubrication recommendations; refer to standard motor lubrication schedule Figure 22."}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "(3) 因为仪器量程和功能可能改变, 所以要认真地估计振动读数, 否则得到的数据很容易被弄错.\n(4) 振动读数会受到附近或与压缩机共连管线的其它正在运行设备的影响 .\n电动机轴承\n应遵从电动机生产厂关于润滑的维护建议 . 见标准电机的润滑计划, 见图 22.\n小心: 按照电动机生产厂的要求 ,进行启动前要确保电动机轴承作了合适的润滑.\n油质分析\n高质量的冷冻机油对于确保压缩机长期, 可靠得运转是必须的, 在含有水分, 空气或其它污染物的制冷系统\n中, 油质量迅速降低. 为了确保压缩机组中的冷冻油质量, 要遵从以下规则:\n(1) 只可用 Frick冷冻机油或由 Frick公司认可的高质量冷冻机油.\n(2) 只能使用 Frick公司生产的油过滤器或者经过  Frick公司认可可以使用的油过滤器。\n(3) 有规律,定期的油分析对于油和系统整体的维护是有帮助的.\n运行记录\n包括在本手册 (详见目录表 )内的运行记录的用处是供压缩机检修及维护人员对压缩机制冷系统的运行进\n行全面分析. 不断地对表压力, 温度及其它相关信息的情况进行记录 , 能提高操作及维修人员对系统运行\n的熟悉程度, 从而达到立刻识别偏离正常运行条件的现象. 建议至少每四小时读取一次数据.\n维护安排\n这些表格的内容必须照办以确保压缩机无故障地运行.\n故障处理指南\n若要成功地排除故障, 首先要对所研究的对象进行全面有机的分析, 鉴别出故障发生的原因. 然后采取 有\n效的改正措施 . 但有些时候, 会出现一\n些情况: 两种显而易见的故障有一定的相关性 , 由两者结合 在一起\n导致一系列症状的出现. 这些症状将误导维修人员. 此外 , 有必要加强对发生这种可能性的认识 , 从而避\n免去解决所谓的” 错误故障 ”.\n不正常的操作分析及修改\n有效地分析操作中的故障并进行改正, 需要遵循以下四步:\n(1) 确定故障及其范围.\n(2) 判断所有可能导致故障发生的原因.\n(3) 测试没有原因直到找到故障根源.\n(4) 采取必要的修改.\n有效地解决故障的第一步是确定该故障的范围. 例如, 如果压缩机周期性的处于高油温 下,就不能仅仅依\n靠这种观察来发现故障.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_006bd60561bb4eff"], "source_page_nos": [34], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_dcba74d352846028", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_grease_type", "structured_payload_candidate": {"parameter_name": "grease_type", "value": "NLGI #2", "title": "Oil Pump Grease Type", "summary": "Use NLGI #2 multipurpose grease for oil pump bearings."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fc45e8ea4d964dcc", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_grease_amount", "structured_payload_candidate": {"parameter_name": "grease_amount", "value": "1/2 cavity", "title": "Oil Pump Grease Amount for Thrust Bearing Cavity", "summary": "Fill approximately 1/2 of the cavity between inner bearing and double row bearing with NLGI #2 grease."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_8d19a74738746d92", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_lip_seal_orientation", "structured_payload_candidate": {"parameter_name": "lip_seal_orientation", "value": "face shaft end", "title": "Oil Pump Lip Seal Orientation", "summary": "Lip seal should face the shaft end."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_8b511100cabba95e", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_bearing_installation_direction", "structured_payload_candidate": {"parameter_name": "bearing_installation_direction", "value": "sealed side toward rear top", "title": "Oil Pump Bearing Installation Direction", "summary": "Install bearing with sealed side facing the rear top of the pump."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c97e4c87e7d93697", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_002c2ffd619c4599", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_head_orientation", "structured_payload_candidate": {"parameter_name": "head_orientation", "value": "offset pin upward", "title": "Oil Pump Head Orientation", "summary": "Offset connecting pin on pump head must face upward and maintain same distance between ports."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "注意：缓慢倒入润  滑\n油，因为润滑油的实际充注速度要比在视液镜中所看到的快。参见前面表中的近似充油量 .\n(12) 打开吸入口和排放的工作阀 , 也要打开液体喷射阀和经济器工作阀( 如果有的话)\n(13) 接通压缩机电动机启动器的开关\n(14) 启动机组.\n润滑油泵的拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件 (电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n1.在头部和壳体做好标记以确保重新装配时正确位置。泵头部的偏置的连接销必须朝上且连接口之间保\n持相同的距离以使适当的流体通过泵体。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_002c2ffd619c4599", "chunk_7e5f3c85d986417e"], "source_page_nos": [25, 28], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_53e414e01583aeb7", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_89869a0c2aea49a0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_graphite_bushing_installation", "structured_payload_candidate": {"parameter_name": "graphite_bushing_installation", "value": "straight, steady pressure", "title": "Oil Pump Graphite Bushing Installation Caution", "summary": "Graphite bushing is brittle; install straight with steady pressure, do not stop until fully seated."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。\n1.转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。\n2.记下轴承座与壳体的相对位置。\n3.逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。\n4.止推轴承组件的位置调节以后，拧紧轴承座前面的两颗固定螺钉。\n对于粘度超过 2500SU 的情况，增加额外的末端间隙。(GG ，HJ和HL型号的泵为 0.004’’，AS，AK\n和AL型号的泵为 0.005’’。)\n型号                           轴承座外径( 英寸)                               末端间隙 (英寸)\nGG                                    7/16                                                    .003\nHJ,HL                                  9/16                                                    .003\nAS,AK,AL                                1/2                                                     .003\n石墨衬套的安装\n在安装石墨衬套的时候必须非常小心以防破裂。石墨是一种脆性材料，容易破裂。如果破了，衬套将很\n快变得粉碎。在衬套上使用润滑剂并增加一沟槽的话将有助于安装。正确的安装还必须遵循下面几条注\n意点。\n1.在安装时必须用力。\n2.确认衬套是笔直安装的。\n3.在衬套到正确位置之前要一直保持按压。否则开机与关机会引起衬套的破裂。\n4.安装好以后检查衬套是否有裂痕。\n拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件( 电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n拆卸之前\n在阀和端部做好标记以确保正确的再次装配。\n故障维修\n注意：在做任何泵的调节或以任何形式打开泵的液体腔的时候，确认以下几点：\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_89869a0c2aea49a0"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_db5ce5a9588c0627", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_mechanical_seal_handling", "structured_payload_candidate": {"parameter_name": "mechanical_seal_handling", "value": "clean hands or cloth only", "title": "Oil Pump Mechanical Seal Handling", "summary": "Do not touch seal faces with anything except clean hands or cloth; particles can cause leakage."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ea89710d2a665b16", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_shaft_seal_area_preparation", "structured_payload_candidate": {"parameter_name": "shaft_seal_area_preparation", "value": "fine emery cloth", "title": "Oil Pump Shaft Seal Area Preparation", "summary": "Remove scratches or sharp edges from shaft seal area with fine emery cloth."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6ddd7cc33eed6966", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_bearing_cleaning_method", "structured_payload_candidate": {"parameter_name": "bearing_cleaning_method", "value": "solvent and compressed air, do not spin", "title": "Oil Pump Bearing Cleaning Method", "summary": "Clean bearings with clean solvent and dry with compressed air; do not spin bearings."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d68f8fcc06e092f3", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_bearing_inspection", "structured_payload_candidate": {"parameter_name": "bearing_inspection", "value": "lubricate and feel for roughness", "title": "Oil Pump Bearing Inspection After Cleaning", "summary": "After cleaning, lubricate bearings with refrigeration oil and check roughness by feel."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d7c854578818002a", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_mechanical_seal_installation_timing", "structured_payload_candidate": {"parameter_name": "seal_installation_timing", "value": "quickly after rotary part", "title": "Oil Pump Mechanical Seal Installation Timing", "summary": "Install stationary part quickly after rotary part to avoid misalignment; seal adheres to shaft within minutes."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0eb7e74fa4f77963", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_seal_cavity_preparation", "structured_payload_candidate": {"parameter_name": "seal_cavity_preparation", "value": "clean and coat with refrigeration oil", "title": "Oil Pump Seal Cavity Preparation", "summary": "Clean rotary hub and housing seal bore; coat seal seat inside and outside with refrigeration oil."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_004424a9fe9212b7", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_shaft_installation_lubrication", "structured_payload_candidate": {"parameter_name": "shaft_installation_lubrication", "value": "liberal refrigeration oil", "title": "Oil Pump Shaft Installation Lubrication", "summary": "Apply liberal refrigeration oil to shaft, tapered mounting sleeve, and internal seal parts."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_93626ca735ff3b33", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_spring_installation", "structured_payload_candidate": {"parameter_name": "spring_installation", "value": "on shaft hub", "title": "Oil Pump Spring Installation on Shaft Hub", "summary": "Install spring on shaft hub before sliding seal assembly."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a52a31420c2a1e2b", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_seal_assembly_sliding_method", "structured_payload_candidate": {"parameter_name": "seal_assembly_sliding_method", "value": "just contact spring, no compression", "title": "Oil Pump Seal Assembly Sliding Method", "summary": "Slide assembly until it just contacts spring without compressing it, then remove installation sleeve."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a35e7764f2de113d", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_shaft_insertion_depth", "structured_payload_candidate": {"parameter_name": "shaft_insertion_depth", "value": "just inside housing face", "title": "Oil Pump Shaft Insertion Depth", "summary": "Push shaft in slowly until shaft end is just inside housing face."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_93eb6b57d4d4bf3b", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_rotor_positioning", "structured_payload_candidate": {"parameter_name": "rotor_positioning", "value": "do not move", "title": "Oil Pump Rotor Positioning During Assembly", "summary": "Do not move rotor and shaft after positioning to avoid disturbing carbon seal face."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_963b484d31b438db", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_head_o_ring_installation", "structured_payload_candidate": {"parameter_name": "head_o_ring_installation", "value": "on head", "title": "Oil Pump Head O-ring Installation", "summary": "Place O-ring on head before mounting head and idler assembly."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6eb5aa1d15feba13", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_head_bolt_tightening", "structured_payload_candidate": {"parameter_name": "head_bolt_tightening", "value": "evenly", "title": "Oil Pump Head Bolt Tightening", "summary": "Tighten head cap screws evenly."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_bbcba0eba9f628d1", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_bearing_installation_tool", "structured_payload_candidate": {"parameter_name": "bearing_installation_tool", "value": "copper bar and lead hammer", "title": "Oil Pump Bearing Installation Tool", "summary": "Use a copper bar and lead hammer to tap bearing into position."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c3068d9e7813cdc1", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_snap_ring_installation_gghjhl", "structured_payload_candidate": {"parameter_name": "snap_ring_installation", "value": "in shaft groove", "title": "Oil Pump Snap Ring Installation (GG, HJ, HL)", "summary": "Install shaft snap ring in shaft groove for GG, HJ, HL models."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3d344991cfc3ae79", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_bearing_spacer_installation_asakal", "structured_payload_candidate": {"parameter_name": "bearing_spacer_installation", "value": "against single row bearing", "title": "Oil Pump Bearing Spacer Installation (AS, AK, AL)", "summary": "Install bearing spacer on shaft against single row ball bearing for AS, AK, AL models."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e264e34bad24e8e5", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_thrust_bearing_assembly_installation", "structured_payload_candidate": {"parameter_name": "thrust_bearing_assembly_installation", "value": "hand tight then locknut", "title": "Oil Pump Thrust Bearing Assembly Installation", "summary": "Screw thrust bearing assembly into housing by hand until snug, then tighten locknut."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b7a6cc5833264126", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_back_clearance_adjustment", "structured_payload_candidate": {"parameter_name": "back_clearance_adjustment", "value": "loosen two screws", "title": "Oil Pump Back Clearance Adjustment", "summary": "Adjust back clearance after assembly by loosening two screws on thrust bearing assembly front."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5c072c7c2478313c", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_89869a0c2aea49a0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_shaft_free_rotation_check", "structured_payload_candidate": {"parameter_name": "shaft_free_rotation_check", "value": "turn counterclockwise until free", "title": "Oil Pump Shaft Free Rotation Check", "summary": "If shaft does not turn freely, turn thrust bearing counterclockwise until free."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。\n1.转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。\n2.记下轴承座与壳体的相对位置。\n3.逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。\n4.止推轴承组件的位置调节以后，拧紧轴承座前面的两颗固定螺钉。\n对于粘度超过 2500SU 的情况，增加额外的末端间隙。(GG ，HJ和HL型号的泵为 0.004’’，AS，AK\n和AL型号的泵为 0.005’’。)\n型号                           轴承座外径( 英寸)                               末端间隙 (英寸)\nGG                                    7/16                                                    .003\nHJ,HL                                  9/16                                                    .003\nAS,AK,AL                                1/2                                                     .003\n石墨衬套的安装\n在安装石墨衬套的时候必须非常小心以防破裂。石墨是一种脆性材料，容易破裂。如果破了，衬套将很\n快变得粉碎。在衬套上使用润滑剂并增加一沟槽的话将有助于安装。正确的安装还必须遵循下面几条注\n意点。\n1.在安装时必须用力。\n2.确认衬套是笔直安装的。\n3.在衬套到正确位置之前要一直保持按压。否则开机与关机会引起衬套的破裂。\n4.安装好以后检查衬套是否有裂痕。\n拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件( 电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n拆卸之前\n在阀和端部做好标记以确保正确的再次装配。\n故障维修\n注意：在做任何泵的调节或以任何形式打开泵的液体腔的时候，确认以下几点：\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_89869a0c2aea49a0"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a0ea18b5ac860e25", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_89869a0c2aea49a0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_thrust_bearing_locking", "structured_payload_candidate": {"parameter_name": "thrust_bearing_locking", "value": "tighten two set screws", "title": "Oil Pump Thrust Bearing Locking", "summary": "After adjusting end clearance, tighten two set screws on front of bearing housing."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。\n1.转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。\n2.记下轴承座与壳体的相对位置。\n3.逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。\n4.止推轴承组件的位置调节以后，拧紧轴承座前面的两颗固定螺钉。\n对于粘度超过 2500SU 的情况，增加额外的末端间隙。(GG ，HJ和HL型号的泵为 0.004’’，AS，AK\n和AL型号的泵为 0.005’’。)\n型号                           轴承座外径( 英寸)                               末端间隙 (英寸)\nGG                                    7/16                                                    .003\nHJ,HL                                  9/16                                                    .003\nAS,AK,AL                                1/2                                                     .003\n石墨衬套的安装\n在安装石墨衬套的时候必须非常小心以防破裂。石墨是一种脆性材料，容易破裂。如果破了，衬套将很\n快变得粉碎。在衬套上使用润滑剂并增加一沟槽的话将有助于安装。正确的安装还必须遵循下面几条注\n意点。\n1.在安装时必须用力。\n2.确认衬套是笔直安装的。\n3.在衬套到正确位置之前要一直保持按压。否则开机与关机会引起衬套的破裂。\n4.安装好以后检查衬套是否有裂痕。\n拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件( 电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n拆卸之前\n在阀和端部做好标记以确保正确的再次装配。\n故障维修\n注意：在做任何泵的调节或以任何形式打开泵的液体腔的时候，确认以下几点：\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_89869a0c2aea49a0"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c47be0bff2a7283c", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_002c2ffd619c4599", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_disassembly_safety", "structured_payload_candidate": {"parameter_name": "disassembly_safety", "value": "relieve pressure, lock out moving parts", "title": "Oil Pump Disassembly Safety", "summary": "Before opening pump liquid cavity, ensure pressure is relieved and moving parts are locked out."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "注意：缓慢倒入润  滑\n油，因为润滑油的实际充注速度要比在视液镜中所看到的快。参见前面表中的近似充油量 .\n(12) 打开吸入口和排放的工作阀 , 也要打开液体喷射阀和经济器工作阀( 如果有的话)\n(13) 接通压缩机电动机启动器的开关\n(14) 启动机组.\n润滑油泵的拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件 (电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n1.在头部和壳体做好标记以确保重新装配时正确位置。泵头部的偏置的连接销必须朝上且连接口之间保\n持相同的距离以使适当的流体通过泵体。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_002c2ffd619c4599", "chunk_89869a0c2aea49a0"], "source_page_nos": [25, 29], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e15f46ad1f5eda49", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_002c2ffd619c4599", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_head_marking", "structured_payload_candidate": {"parameter_name": "head_marking", "value": "mark before disassembly", "title": "Oil Pump Head Marking for Reassembly", "summary": "Mark head and casing before disassembly to ensure correct reassembly position."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "注意：缓慢倒入润  滑\n油，因为润滑油的实际充注速度要比在视液镜中所看到的快。参见前面表中的近似充油量 .\n(12) 打开吸入口和排放的工作阀 , 也要打开液体喷射阀和经济器工作阀( 如果有的话)\n(13) 接通压缩机电动机启动器的开关\n(14) 启动机组.\n润滑油泵的拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件 (电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n1.在头部和壳体做好标记以确保重新装配时正确位置。泵头部的偏置的连接销必须朝上且连接口之间保\n持相同的距离以使适当的流体通过泵体。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_002c2ffd619c4599"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_21451452a58cce0c", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_head_removal_precaution", "structured_payload_candidate": {"parameter_name": "head_removal_precaution", "value": "tilt back", "title": "Oil Pump Head Removal Precaution", "summary": "Tilt head back when removing to prevent idler from falling off pin."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4eb0a26c884d4695", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_locknut_removal_method", "structured_payload_candidate": {"parameter_name": "locknut_removal_method", "value": "copper bar, turn counterclockwise", "title": "Oil Pump Locknut Removal Method", "summary": "Insert copper bar or hardwood between port and rotor gear to prevent shaft rotation, then turn locknut counterclockwise."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_af219d8c29beb549", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_thrust_bearing_removal_gghjhl", "structured_payload_candidate": {"parameter_name": "thrust_bearing_removal", "value": "loosen screws, turn counterclockwise", "title": "Oil Pump Thrust Bearing Removal (GG, HJ, HL)", "summary": "Loosen two screws on front of bearing housing, turn thrust bearing counterclockwise and remove."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_19129f2582b4aa3d", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_spring_removal_gghjhl", "structured_payload_candidate": {"parameter_name": "spring_removal", "value": "remove from shaft", "title": "Oil Pump Spring Removal (GG, HJ, HL)", "summary": "Remove compression spring from shaft for GG, HJ, HL models."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c0848cf9f3a33649", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_shaft_locator_removal_asakal", "structured_payload_candidate": {"parameter_name": "shaft_locator_removal", "value": "remove from shaft", "title": "Oil Pump Shaft Locator Removal (AS, AK, AL)", "summary": "Remove shaft locator from shaft for AS, AK, AL models."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_515815808b4062f6", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_rotor_shaft_removal", "structured_payload_candidate": {"parameter_name": "rotor_shaft_removal", "value": "tap with lead hammer", "title": "Oil Pump Rotor and Shaft Removal", "summary": "Tap end of shaft with lead hammer to remove rotor and shaft; seal parts will come out with assembly."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_00bbe79c791c72e9", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_bearing_retaining_washer_removal_asakal", "structured_payload_candidate": {"parameter_name": "bearing_retaining_washer_removal", "value": "remove, may be stuck", "title": "Oil Pump Bearing Retaining Washer Removal (AS, AK, AL)", "summary": "Remove bearing retaining washer; it may be stuck to rotor and bearing."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_92766a294eed4011", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_mechanical_seal_rotary_parts_removal", "structured_payload_candidate": {"parameter_name": "mechanical_seal_rotary_parts_removal", "value": "remove from rotor and shaft", "title": "Oil Pump Mechanical Seal Rotary Parts Removal", "summary": "Remove mechanical seal rotary parts and spring from rotor and shaft assembly."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0932d1fc3e879095", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_internal_snap_ring_bearing_removal_gghjhl", "structured_payload_candidate": {"parameter_name": "internal_snap_ring_bearing_removal", "value": "remove from housing", "title": "Oil Pump Internal Snap Ring and Bearing Removal (GG, HJ, HL)", "summary": "Remove internal snap ring and single row ball bearing from housing for GG, HJ, HL."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ff7bd24b5f91fb51", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_single_row_bearing_removal_asakal", "structured_payload_candidate": {"parameter_name": "single_row_bearing_removal", "value": "remove from housing", "title": "Oil Pump Single Row Bearing Removal (AS, AK, AL)", "summary": "Remove single row ball bearing from housing for AS, AK, AL."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ea491c3c9822795e", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_stationary_seal_removal", "structured_payload_candidate": {"parameter_name": "stationary_seal_removal", "value": "remove from housing", "title": "Oil Pump Stationary Seal Removal", "summary": "Remove seal seat or stationary member from housing."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7697c3ec5498a393", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_thrust_bearing_disassembly_gghjhl", "structured_payload_candidate": {"parameter_name": "thrust_bearing_disassembly", "value": "remove snap ring and bearing", "title": "Oil Pump Thrust Bearing Disassembly (GG, HJ, HL)", "summary": "Remove snap ring and ball bearing from bearing housing for GG, HJ, HL."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_77e39d5604ac4565", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_thrust_bearing_disassembly_asakal", "structured_payload_candidate": {"parameter_name": "thrust_bearing_disassembly", "value": "loosen set screws, turn counterclockwise", "title": "Oil Pump Thrust Bearing Disassembly (AS, AK, AL)", "summary": "Loosen two set screws on flange outer ring, turn socket head screw and lip seal counterclockwise to remove, then remove ball bearing."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c301d61cde7abcf4", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_housing_inspection", "structured_payload_candidate": {"parameter_name": "housing_inspection", "value": "check for wear between ports", "title": "Oil Pump Housing Inspection", "summary": "Inspect housing for wear, especially between ports."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6c044d8d988e7953", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_component_replacement_recommendation", "structured_payload_candidate": {"parameter_name": "component_replacement_recommendation", "value": "new seal, head pin, idler, bushing", "title": "Oil Pump Component Replacement Recommendation", "summary": "When replacing major parts like rotor and shaft, install new mechanical seal, head and idler pin, idler, and bushing."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e8e5e9c2e6f7684c", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_parts_cleaning_inspection", "structured_payload_candidate": {"parameter_name": "parts_cleaning_inspection", "value": "clean, inspect, replace if damaged", "title": "Oil Pump Parts Cleaning and Inspection", "summary": "Clean all parts thoroughly and inspect for wear or damage; replace lip seals, bearings, bushings, and idler pins if damaged."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fb648666a1645c86", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_c5b45e2da0964fbf", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_other_parts_inspection", "structured_payload_candidate": {"parameter_name": "other_parts_inspection", "value": "check for nicks, burrs, wear", "title": "Oil Pump Other Parts Inspection", "summary": "Check other parts for nicks, burrs, and excessive wear; replace if found."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "2.拆开头部的螺钉。\n3.移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。\n4.把连接销和衬套一起取掉。如果衬套需要更换的话，见 石墨衬套的安装。\n5.在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。见\n图18或19。\n6.松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。见图 18或19。\n7.GG，HJ，HL：从轴上取下紧压弹簧，见图 1。AS，AK，AL：从轴上取下轴定位件，见图 2。\n8.从开口取出铜条或硬木。\n9.现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密\n封部件就会与转轮和轴一起出来了。\n10.AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一\n起了 。见图 19。\n11.从转轮和轴组件上取下机械 密封回转部件和弹簧。\n12.GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。 AS，AK，AL ：从壳体上取下单排滚\n珠轴承。\n13.从壳体上取下密封底座或固定部件。\n14.拆开止\n推轴承组件。\nGG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。见图 18。\nAS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取\n出滚珠轴承。见图 19。\n壳体应该检查其磨损情况，特别是各孔口之间的部分。在泵安装之前，各部件应该检查其有无磨损。\n在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。见\n石墨衬套的安装。\n仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。\n检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c5b45e2da0964fbf"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_47feeeef4825b710", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_idler_bushing_installation", "structured_payload_candidate": {"parameter_name": "idler_bushing_installation", "value": "coat pin with oil, place idler and bushing", "title": "Oil Pump Idler and Bushing Installation", "summary": "Coat idler pin with refrigeration oil, place idler and bushing on head idler pin."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b4b347ced89fa1c3", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_seal_seat_installation", "structured_payload_candidate": {"parameter_name": "seal_seat_installation", "value": "start into cavity, use cardboard if needed", "title": "Oil Pump Seal Seat Installation", "summary": "Start seal seat into seal cavity; use clean cardboard over wood dowel if needed for protection."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_732646bd23db5c7b", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_sleeve_installation", "structured_payload_candidate": {"parameter_name": "sleeve_installation", "value": "over shaft", "title": "Oil Pump Sleeve Installation on Shaft", "summary": "Insert sleeve over shaft for mechanical seal repositioning on GG, AS, AK, AL models."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b2234eacc00c4762", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_lubrication_seal_installation", "structured_payload_candidate": {"parameter_name": "lubrication_seal_installation", "value": "refrigeration oil, no grease", "title": "Oil Pump Lubrication for Seal Installation", "summary": "Apply liberal refrigeration oil to shaft, tapered mounting sleeve, and internal seal parts; gasoline may be used but grease not recommended."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b42929c77502c3ee", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_spring_installation_hub", "structured_payload_candidate": {"parameter_name": "spring_installation_hub", "value": "on shaft hub", "title": "Oil Pump Spring Installation on Hub", "summary": "Install spring on shaft hub."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_155538315bae30a3", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_seal_assembly_sliding", "structured_payload_candidate": {"parameter_name": "seal_assembly_sliding", "value": "just contact spring, remove sleeve", "title": "Oil Pump Seal Assembly Sliding", "summary": "Slide assembly until it just contacts spring without compressing, then remove installation sleeve."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3b5255fac4059808", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_shaft_insertion", "structured_payload_candidate": {"parameter_name": "shaft_insertion", "value": "just inside housing face", "title": "Oil Pump Shaft Insertion", "summary": "Push shaft in slowly until shaft end is just inside housing face."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_93eb6b57d4d4bf3b", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_5e2ea21383214b0b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_rotor_positioning", "structured_payload_candidate": {"parameter_name": "rotor_positioning", "value": "do not move", "title": "Oil Pump Rotor Positioning", "summary": "Do not move rotor and shaft after positioning to avoid disturbing carbon seal face."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。翻转轴承会损\n坏滚道和滚珠。确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检\n测出其粗糙程度。如果已经变得粗糙的话就更换轴承。\n确认轴上没有伤痕、毛刺和可能损坏机械密封的物质。轴上密封区域的刮痕是发生泄露的通道，用优质\n的金刚砂布去除刮痕或尖锐。\n润滑油泵的装配\n标准机械密封的装配注意点 (波纹型合成橡胶)\n注意：在重新装配油泵前请仔细阅读。\n在该油泵中使用的密封比较容易安装，小心地安装可以产生好的密封效果。\n机械密封的原理：旋转件与固定件之间的连接部件紧贴于光洁表面，密封效果依靠与它们之间的完全接\n触。\n在安装机械密封的旋转部件之前，准备并安排好旋转轴，头和偏置轮，适合的垫圈。\n一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴\n向位置。安装好几分钟以后，密封件会黏附在轴上。\n除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。\n1.在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。如果更换石墨衬套的话，参见“ 石墨衬\n套的安装” 。\n2.清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。\n3.开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全\n安装在孔内。\n4.请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。把大量的冷冻油\n涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。\n5.在轴上轮彀处装上弹簧。见图 21。\n6.滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。\n7.在旋转轴上涂上冷冻油。缓慢地把轴推进去，直至轴末端正好位于外壳表面内。\n8.把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e2ea21383214b0b"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_857e584899169932", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_head_o_ring", "structured_payload_candidate": {"parameter_name": "head_o_ring", "value": "on head", "title": "Oil Pump Head O-ring", "summary": "Place O-ring on head before mounting."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6eb5aa1d15feba13", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_head_bolt_tightening", "structured_payload_candidate": {"parameter_name": "head_bolt_tightening", "value": "evenly", "title": "Oil Pump Head Bolt Tightening", "summary": "Tighten head cap screws evenly."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_217da8acc37749f0", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_bearing_grease", "structured_payload_candidate": {"parameter_name": "bearing_grease", "value": "NLGI #2", "title": "Oil Pump Bearing Grease", "summary": "Pack inner ball bearing with NLGI #2 multipurpose grease."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e716cc30f93fdb56", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_bearing_installation_direction_gghjhl", "structured_payload_candidate": {"parameter_name": "bearing_installation_direction", "value": "sealed side toward rear top", "title": "Oil Pump Bearing Installation Direction (GG, HJ, HL)", "summary": "Install bearing into housing with sealed side facing rear top of pump; tap into position with copper bar and lead hammer; install snap ring."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e5753c82df473843", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_bearing_installation_direction_asakal", "structured_payload_candidate": {"parameter_name": "bearing_installation_direction", "value": "sealed side toward rear top", "title": "Oil Pump Bearing Installation Direction (AS, AK, AL)", "summary": "Install bearing into housing with sealed side facing rear top of pump; tap into position with copper bar and lead hammer."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0d2dacd95965c22e", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_shaft_snap_ring_gghjhl", "structured_payload_candidate": {"parameter_name": "shaft_snap_ring", "value": "in shaft groove", "title": "Oil Pump Shaft Snap Ring (GG, HJ, HL)", "summary": "Install shaft snap ring in shaft groove."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b8fa7b32cba14abd", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_bearing_spacer_asakal", "structured_payload_candidate": {"parameter_name": "bearing_spacer", "value": "against single row bearing", "title": "Oil Pump Bearing Spacer (AS, AK, AL)", "summary": "Install bearing spacer on shaft against single row ball bearing."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_14b91db30f3b8095", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_grease_cavity_fill", "structured_payload_candidate": {"parameter_name": "grease_cavity_fill", "value": "1/2 cavity, NLGI #2", "title": "Oil Pump Grease Cavity Fill", "summary": "Fill approximately 1/2 of grease cavity between inner bearing and double row bearing with NLGI #2 grease."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_15ed5d60b003c56e", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_double_row_bearing_grease", "structured_payload_candidate": {"parameter_name": "double_row_bearing_grease", "value": "NLGI #2", "title": "Oil Pump Double Row Bearing Grease", "summary": "Pack double row ball bearing with NLGI #2 multipurpose grease."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6626925f5c12f33a", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_thrust_bearing_assembly_gghjhl", "structured_payload_candidate": {"parameter_name": "thrust_bearing_assembly", "value": "back face toward hub, snap ring tapered edge away", "title": "Oil Pump Thrust Bearing Assembly (GG, HJ, HL)", "summary": "Install bearing into bearing housing with back face toward shaft end hub; install snap ring with tapered edge away from bearing."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9603020fddf3f11a", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_thrust_bearing_assembly_asakal", "structured_payload_candidate": {"parameter_name": "thrust_bearing_assembly", "value": "lip seal facing shaft end, tighten set screws", "title": "Oil Pump Thrust Bearing Assembly (AS, AK, AL)", "summary": "Install all bearings into bearing housing; install lip seal at end of housing facing shaft end; install bearing washer inside lip seal and tighten set screws."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e11fab21a9ed6ad6", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_rotor_locking_assembly", "structured_payload_candidate": {"parameter_name": "rotor_locking", "value": "copper bar or hardwood", "title": "Oil Pump Rotor Locking for Assembly", "summary": "Insert copper bar or hardwood between rotor teeth to prevent shaft rotation."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e264e34bad24e8e5", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_thrust_bearing_assembly_installation", "structured_payload_candidate": {"parameter_name": "thrust_bearing_assembly_installation", "value": "hand tight, then locknut", "title": "Oil Pump Thrust Bearing Assembly Installation", "summary": "Screw thrust bearing assembly into housing by hand until snug, then replace and tighten locknut and shaft."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c6f8a2ef15a8b23e", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_rotor_unlocking", "structured_payload_candidate": {"parameter_name": "rotor_unlocking", "value": "remove bar", "title": "Oil Pump Rotor Unlocking", "summary": "Remove copper bar or hardwood from port."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4a747e709df5f142", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_back_clearance_adjustment", "structured_payload_candidate": {"parameter_name": "back_clearance_adjustment", "value": "adjust", "title": "Oil Pump Back Clearance Adjustment", "summary": "Adjust back clearance after assembly."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c15c9a4a663a0efb", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 28, "chunk_id": "chunk_7e5f3c85d986417e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_safety_guard", "structured_payload_candidate": {"parameter_name": "safety_guard", "value": "required", "title": "Oil Pump Safety Guard Requirement", "summary": "Ensure all moving parts have safety guards before starting pump."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "9.在头部放上 O型环，把头部和偏置轮部件装在泵上。泵头和泵外壳在拆卸的时候做好的可以保证安装\n的正确。如果不这样的话，泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流\n体通过泵体。\n10.平衡地拧紧头部的内六角螺钉。\n11.在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条\n和铅锤轻敲轴承至安装位置处。装上弹性挡环。\nAS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密\n封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。\n12.GG，HJ，HL：在轴槽内装上轴弹性挡环。见图 1。\nAS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。见图 19。\n13.在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。止推轴承组件将\n会占用剩下的空间。见图 1和图 2。\n14.在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。\nGG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴\n承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。\nAS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把\n轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。见图 2。\n15.在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。\n16.把止推\n轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。\n17.从开孔移去铜条或硬木。\n18.调节泵体后面的间隙。\n！危险  在启动泵之前确认所有的运动部件已安装了安全装置。没有安全装置会引起严重的伤害或死\n亡。\n止推轴承的调节\n见图 1和2。\n松开止推轴承装置前端的两颗螺钉。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7e5f3c85d986417e"], "source_page_nos": [28], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9f3dbfa855fbf3b6", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_89869a0c2aea49a0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_zero_end_clearance_setting", "structured_payload_candidate": {"parameter_name": "zero_end_clearance_setting", "value": "clockwise until resistance", "title": "Oil Pump Zero End Clearance Setting", "summary": "Turn thrust bearing clockwise while turning rotor until noticeable resistance (zero end clearance)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。\n1.转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。\n2.记下轴承座与壳体的相对位置。\n3.逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。\n4.止推轴承组件的位置调节以后，拧紧轴承座前面的两颗固定螺钉。\n对于粘度超过 2500SU 的情况，增加额外的末端间隙。(GG ，HJ和HL型号的泵为 0.004’’，AS，AK\n和AL型号的泵为 0.005’’。)\n型号                           轴承座外径( 英寸)                               末端间隙 (英寸)\nGG                                    7/16                                                    .003\nHJ,HL                                  9/16                                                    .003\nAS,AK,AL                                1/2                                                     .003\n石墨衬套的安装\n在安装石墨衬套的时候必须非常小心以防破裂。石墨是一种脆性材料，容易破裂。如果破了，衬套将很\n快变得粉碎。在衬套上使用润滑剂并增加一沟槽的话将有助于安装。正确的安装还必须遵循下面几条注\n意点。\n1.在安装时必须用力。\n2.确认衬套是笔直安装的。\n3.在衬套到正确位置之前要一直保持按压。否则开机与关机会引起衬套的破裂。\n4.安装好以后检查衬套是否有裂痕。\n拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件( 电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n拆卸之前\n在阀和端部做好标记以确保正确的再次装配。\n故障维修\n注意：在做任何泵的调节或以任何形式打开泵的液体腔的时候，确认以下几点：\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_89869a0c2aea49a0"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d6601260c9aaae31", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_89869a0c2aea49a0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_thrust_bearing_locking_after_adjustment", "structured_payload_candidate": {"parameter_name": "thrust_bearing_locking", "value": "tighten two set screws", "title": "Oil Pump Thrust Bearing Locking After Adjustment", "summary": "Tighten two set screws on front of bearing housing after adjusting position."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。\n1.转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。\n2.记下轴承座与壳体的相对位置。\n3.逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。\n4.止推轴承组件的位置调节以后，拧紧轴承座前面的两颗固定螺钉。\n对于粘度超过 2500SU 的情况，增加额外的末端间隙。(GG ，HJ和HL型号的泵为 0.004’’，AS，AK\n和AL型号的泵为 0.005’’。)\n型号                           轴承座外径( 英寸)                               末端间隙 (英寸)\nGG                                    7/16                                                    .003\nHJ,HL                                  9/16                                                    .003\nAS,AK,AL                                1/2                                                     .003\n石墨衬套的安装\n在安装石墨衬套的时候必须非常小心以防破裂。石墨是一种脆性材料，容易破裂。如果破了，衬套将很\n快变得粉碎。在衬套上使用润滑剂并增加一沟槽的话将有助于安装。正确的安装还必须遵循下面几条注\n意点。\n1.在安装时必须用力。\n2.确认衬套是笔直安装的。\n3.在衬套到正确位置之前要一直保持按压。否则开机与关机会引起衬套的破裂。\n4.安装好以后检查衬套是否有裂痕。\n拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件( 电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n拆卸之前\n在阀和端部做好标记以确保正确的再次装配。\n故障维修\n注意：在做任何泵的调节或以任何形式打开泵的液体腔的时候，确认以下几点：\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_89869a0c2aea49a0"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0a68cecc4ad2bb17", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_89869a0c2aea49a0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_end_clearance_high_viscosity", "structured_payload_candidate": {"parameter_name": "extra_end_clearance", "value": "0.004 (GG/HJ/HL), 0.005 (AS/AK/AL)", "unit": "inches", "title": "Oil Pump End Clearance for High Viscosity", "summary": "For viscosity over 2500 SSU, add extra end clearance: GG, HJ, HL 0.004\"; AS, AK, AL 0.005\"."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。\n1.转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。\n2.记下轴承座与壳体的相对位置。\n3.逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。\n4.止推轴承组件的位置调节以后，拧紧轴承座前面的两颗固定螺钉。\n对于粘度超过 2500SU 的情况，增加额外的末端间隙。(GG ，HJ和HL型号的泵为 0.004’’，AS，AK\n和AL型号的泵为 0.005’’。)\n型号                           轴承座外径( 英寸)                               末端间隙 (英寸)\nGG                                    7/16                                                    .003\nHJ,HL                                  9/16                                                    .003\nAS,AK,AL                                1/2                                                     .003\n石墨衬套的安装\n在安装石墨衬套的时候必须非常小心以防破裂。石墨是一种脆性材料，容易破裂。如果破了，衬套将很\n快变得粉碎。在衬套上使用润滑剂并增加一沟槽的话将有助于安装。正确的安装还必须遵循下面几条注\n意点。\n1.在安装时必须用力。\n2.确认衬套是笔直安装的。\n3.在衬套到正确位置之前要一直保持按压。否则开机与关机会引起衬套的破裂。\n4.安装好以后检查衬套是否有裂痕。\n拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件( 电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n拆卸之前\n在阀和端部做好标记以确保正确的再次装配。\n故障维修\n注意：在做任何泵的调节或以任何形式打开泵的液体腔的时候，确认以下几点：\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_89869a0c2aea49a0"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7286bb87a03fcaea", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_89869a0c2aea49a0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_end_clearance_table", "structured_payload_candidate": {"parameter_name": "end_clearance", "value": "0.003", "unit": "inches", "title": "Oil Pump End Clearance Table", "summary": "End clearance: GG 0.003\", HJ/HL 0.003\", AS/AK/AL 0.003\"."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。\n1.转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。\n2.记下轴承座与壳体的相对位置。\n3.逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。\n4.止推轴承组件的位置调节以后，拧紧轴承座前面的两颗固定螺钉。\n对于粘度超过 2500SU 的情况，增加额外的末端间隙。(GG ，HJ和HL型号的泵为 0.004’’，AS，AK\n和AL型号的泵为 0.005’’。)\n型号                           轴承座外径( 英寸)                               末端间隙 (英寸)\nGG                                    7/16                                                    .003\nHJ,HL                                  9/16                                                    .003\nAS,AK,AL                                1/2                                                     .003\n石墨衬套的安装\n在安装石墨衬套的时候必须非常小心以防破裂。石墨是一种脆性材料，容易破裂。如果破了，衬套将很\n快变得粉碎。在衬套上使用润滑剂并增加一沟槽的话将有助于安装。正确的安装还必须遵循下面几条注\n意点。\n1.在安装时必须用力。\n2.确认衬套是笔直安装的。\n3.在衬套到正确位置之前要一直保持按压。否则开机与关机会引起衬套的破裂。\n4.安装好以后检查衬套是否有裂痕。\n拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件( 电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n拆卸之前\n在阀和端部做好标记以确保正确的再次装配。\n故障维修\n注意：在做任何泵的调节或以任何形式打开泵的液体腔的时候，确认以下几点：\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_89869a0c2aea49a0"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7d7703f3c98a8bc6", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_89869a0c2aea49a0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:graphite_bushing_inspection", "structured_payload_candidate": {"parameter_name": "bushing_inspection", "value": "check for cracks", "title": "Graphite Bushing Inspection After Installation", "summary": "Check bushing for cracks after installation."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。\n1.转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。\n2.记下轴承座与壳体的相对位置。\n3.逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。\n4.止推轴承组件的位置调节以后，拧紧轴承座前面的两颗固定螺钉。\n对于粘度超过 2500SU 的情况，增加额外的末端间隙。(GG ，HJ和HL型号的泵为 0.004’’，AS，AK\n和AL型号的泵为 0.005’’。)\n型号                           轴承座外径( 英寸)                               末端间隙 (英寸)\nGG                                    7/16                                                    .003\nHJ,HL                                  9/16                                                    .003\nAS,AK,AL                                1/2                                                     .003\n石墨衬套的安装\n在安装石墨衬套的时候必须非常小心以防破裂。石墨是一种脆性材料，容易破裂。如果破了，衬套将很\n快变得粉碎。在衬套上使用润滑剂并增加一沟槽的话将有助于安装。正确的安装还必须遵循下面几条注\n意点。\n1.在安装时必须用力。\n2.确认衬套是笔直安装的。\n3.在衬套到正确位置之前要一直保持按压。否则开机与关机会引起衬套的破裂。\n4.安装好以后检查衬套是否有裂痕。\n拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件( 电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n拆卸之前\n在阀和端部做好标记以确保正确的再次装配。\n故障维修\n注意：在做任何泵的调节或以任何形式打开泵的液体腔的时候，确认以下几点：\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_89869a0c2aea49a0"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5a4c71aac0960063", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_002c2ffd619c4599", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_disassembly_safety", "structured_payload_candidate": {"parameter_name": "disassembly_safety", "value": "relieve pressure, lock out moving parts", "title": "Oil Pump Disassembly Safety", "summary": "Before opening pump liquid cavity, ensure pressure is relieved and moving parts are locked out."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "注意：缓慢倒入润  滑\n油，因为润滑油的实际充注速度要比在视液镜中所看到的快。参见前面表中的近似充油量 .\n(12) 打开吸入口和排放的工作阀 , 也要打开液体喷射阀和经济器工作阀( 如果有的话)\n(13) 接通压缩机电动机启动器的开关\n(14) 启动机组.\n润滑油泵的拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件 (电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n1.在头部和壳体做好标记以确保重新装配时正确位置。泵头部的偏置的连接销必须朝上且连接口之间保\n持相同的距离以使适当的流体通过泵体。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_002c2ffd619c4599", "chunk_89869a0c2aea49a0"], "source_page_nos": [25, 29], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9a37b5d348951722", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 29, "chunk_id": "chunk_89869a0c2aea49a0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_marking_before_disassembly", "structured_payload_candidate": {"parameter_name": "marking_before_disassembly", "value": "mark valve and end", "title": "Oil Pump Marking Before Disassembly", "summary": "Mark valve and end before disassembly to ensure correct reassembly."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。\n1.转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。\n2.记下轴承座与壳体的相对位置。\n3.逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。\n4.止推轴承组件的位置调节以后，拧紧轴承座前面的两颗固定螺钉。\n对于粘度超过 2500SU 的情况，增加额外的末端间隙。(GG ，HJ和HL型号的泵为 0.004’’，AS，AK\n和AL型号的泵为 0.005’’。)\n型号                           轴承座外径( 英寸)                               末端间隙 (英寸)\nGG                                    7/16                                                    .003\nHJ,HL                                  9/16                                                    .003\nAS,AK,AL                                1/2                                                     .003\n石墨衬套的安装\n在安装石墨衬套的时候必须非常小心以防破裂。石墨是一种脆性材料，容易破裂。如果破了，衬套将很\n快变得粉碎。在衬套上使用润滑剂并增加一沟槽的话将有助于安装。正确的安装还必须遵循下面几条注\n意点。\n1.在安装时必须用力。\n2.确认衬套是笔直安装的。\n3.在衬套到正确位置之前要一直保持按压。否则开机与关机会引起衬套的破裂。\n4.安装好以后检查衬套是否有裂痕。\n拆卸\n！危险   在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件( 电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n没有按照上面列出的预防措施做的话将会造成严重的伤害或死亡。\n拆卸之前\n在阀和端部做好标记以确保正确的再次装配。\n故障维修\n注意：在做任何泵的调节或以任何形式打开泵的液体腔的时候，确认以下几点：\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_89869a0c2aea49a0"], "source_page_nos": [29], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_77edf97b69cf25a5", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_b51b3cb816954b0c", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_vacuum_gauge_high_reading_causes", "structured_payload_candidate": {"parameter_name": "vacuum_gauge_high_reading_causes", "value": "clogged suction line, high viscosity, high lift, small line", "title": "Oil Pump Vacuum Gauge High Reading Causes", "summary": "High vacuum gauge reading indicates: clogged suction line, high viscosity, high lift, or small line size."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件 (电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n3.泵体温度已经冷却到不会对人体造成灼伤的温度。\n如果出现问题，找到原因的初步方法之一是在吸液口装上真空表和在排液口装上压力表。这些表上的读\n数常常会提供一条找到问题症结的线索。\n真空压力表---- 吸气口\n1.大的读数表明：\na.吸液管线堵塞 - 底阀堵塞，闸阀关闭，过滤器拥塞。\nb.在管路中流动的液体粘性太高。\nc.提升位置过高。\nd.管线尺寸太细。\n2.小的读数表明：\na.吸液管泄露。\nb.管的末端不是液态。\nc.泵破损。\nd.泵缺少润滑，应该加油了。\n3.起伏跳动或不稳定的读数：\na.液体蒸发。\nb.液体以液滴形式进入泵体 —可能是空气泄露或吸液管末端没有足够的液体。\nc.振动来自气蚀、不平衡或损坏部件。\n压力表— 排气口\n1.大的读数表明：\na. 粘性系数太高，太小或者太长的排气管线。\nb. 闸阀部分关闭。\nc. 过滤器堵\n塞。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b51b3cb816954b0c"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0158e84b5191ba55", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_b51b3cb816954b0c", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_vacuum_gauge_low_reading_causes", "structured_payload_candidate": {"parameter_name": "vacuum_gauge_low_reading_causes", "value": "suction leak, pipe not in liquid, pump worn, needs oil", "title": "Oil Pump Vacuum Gauge Low Reading Causes", "summary": "Low vacuum gauge reading indicates: suction line leak, end of pipe not in liquid, pump worn, or pump needs oil."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件 (电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n3.泵体温度已经冷却到不会对人体造成灼伤的温度。\n如果出现问题，找到原因的初步方法之一是在吸液口装上真空表和在排液口装上压力表。这些表上的读\n数常常会提供一条找到问题症结的线索。\n真空压力表---- 吸气口\n1.大的读数表明：\na.吸液管线堵塞 - 底阀堵塞，闸阀关闭，过滤器拥塞。\nb.在管路中流动的液体粘性太高。\nc.提升位置过高。\nd.管线尺寸太细。\n2.小的读数表明：\na.吸液管泄露。\nb.管的末端不是液态。\nc.泵破损。\nd.泵缺少润滑，应该加油了。\n3.起伏跳动或不稳定的读数：\na.液体蒸发。\nb.液体以液滴形式进入泵体 —可能是空气泄露或吸液管末端没有足够的液体。\nc.振动来自气蚀、不平衡或损坏部件。\n压力表— 排气口\n1.大的读数表明：\na. 粘性系数太高，太小或者太长的排气管线。\nb. 闸阀部分关闭。\nc. 过滤器堵\n塞。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b51b3cb816954b0c"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d83737fd2645577d", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 30, "chunk_id": "chunk_b51b3cb816954b0c", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_vacuum_gauge_fluctuating_causes", "structured_payload_candidate": {"parameter_name": "vacuum_gauge_fluctuating_causes", "value": "vaporizing, slugs, vibration", "title": "Oil Pump Vacuum Gauge Fluctuating Causes", "summary": "Fluctuating vacuum gauge indicates: liquid vaporizing, liquid entering in slugs, or vibration from cavitation/unbalance/damage."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件 (电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行，以免在泵上操作的时候这些部件发\n生运动。\n3.泵体温度已经冷却到不会对人体造成灼伤的温度。\n如果出现问题，找到原因的初步方法之一是在吸液口装上真空表和在排液口装上压力表。这些表上的读\n数常常会提供一条找到问题症结的线索。\n真空压力表---- 吸气口\n1.大的读数表明：\na.吸液管线堵塞 - 底阀堵塞，闸阀关闭，过滤器拥塞。\nb.在管路中流动的液体粘性太高。\nc.提升位置过高。\nd.管线尺寸太细。\n2.小的读数表明：\na.吸液管泄露。\nb.管的末端不是液态。\nc.泵破损。\nd.泵缺少润滑，应该加油了。\n3.起伏跳动或不稳定的读数：\na.液体蒸发。\nb.液体以液滴形式进入泵体 —可能是空气泄露或吸液管末端没有足够的液体。\nc.振动来自气蚀、不平衡或损坏部件。\n压力表— 排气口\n1.大的读数表明：\na. 粘性系数太高，太小或者太长的排气管线。\nb. 闸阀部分关闭。\nc. 过滤器堵\n塞。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b51b3cb816954b0c"], "source_page_nos": [30], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f74805f95382e3c0", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_2c2e50cf27f94c82", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_pressure_gauge_low_reading_causes", "structured_payload_candidate": {"parameter_name": "pressure_gauge_low_reading_causes", "value": "low relief setting, poppet not seated, excessive clearance, pump worn", "title": "Oil Pump Pressure Gauge Low Reading Causes", "summary": "Low discharge pressure gauge reading indicates: low relief valve setting, relief valve poppet not seated, excessive external clearance, or pump worn."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "d. 液体的比重不大。\ne. 管道内由于杂物堆积而部分堵塞。\nf. 管道内液体温度太低。\ng. 管道内液体发生化学反应并产生了结块。\nh. 缓解阀设定过高。\n2.小的读数表明：\na.缓解阀设定过低。\nb.缓解阀的提动头不在正确的位置。\nc.外部间隙太大。\nd.泵破损。\n3.起伏跳动或不稳定的读数：\na.气蚀。\nb.液体以液滴形式进入泵体。\nc.吸液管有空气渗入。\nd. 振动来自安装不平衡或机械问题。\n下面一些方法也会帮助找到问题点：\n1.泵不工作。\na.空气泄漏进来，箱体内液位太低。\nb.旋转方向不正确。\nc.电机转速较慢。\nd.吸排液阀没有打开。\ne.过滤器阻塞。\nf.缓解阀开得太小或提升头还开着。\ng.泵破损。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_2c2e50cf27f94c82"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c21b3ed61ffdeb16", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_2c2e50cf27f94c82", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_pressure_gauge_fluctuating_causes", "structured_payload_candidate": {"parameter_name": "pressure_gauge_fluctuating_causes", "value": "cavitation, slugs, air leak, vibration", "title": "Oil Pump Pressure Gauge Fluctuating Causes", "summary": "Fluctuating discharge pressure gauge indicates: cavitation, liquid entering in slugs, air leak in suction, or vibration from misalignment/mechanical issues."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "d. 液体的比重不大。\ne. 管道内由于杂物堆积而部分堵塞。\nf. 管道内液体温度太低。\ng. 管道内液体发生化学反应并产生了结块。\nh. 缓解阀设定过高。\n2.小的读数表明：\na.缓解阀设定过低。\nb.缓解阀的提动头不在正确的位置。\nc.外部间隙太大。\nd.泵破损。\n3.起伏跳动或不稳定的读数：\na.气蚀。\nb.液体以液滴形式进入泵体。\nc.吸液管有空气渗入。\nd. 振动来自安装不平衡或机械问题。\n下面一些方法也会帮助找到问题点：\n1.泵不工作。\na.空气泄漏进来，箱体内液位太低。\nb.旋转方向不正确。\nc.电机转速较慢。\nd.吸排液阀没有打开。\ne.过滤器阻塞。\nf.缓解阀开得太小或提升头还开着。\ng.泵破损。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_2c2e50cf27f94c82"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ba110267817067d9", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 32, "chunk_id": "chunk_43759c0c991f4043", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_stops_after_starting_causes", "structured_payload_candidate": {"parameter_name": "stops_after_starting_causes", "value": "low level, vaporizing, air leak, pump worn", "title": "Oil Pump Stops After Starting Causes", "summary": "Pump stops after starting: low liquid level, liquid vaporizing in suction, air leak in suction or seal, pump worn."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "h.液体系统的任何变化或操作将会帮助解释问题。比如新的液体来源，添加了比较多的管线，缺乏经验\n的操作者等等。\ni.拧紧末端间隙。\nj.泵的头部位置不正确。\n2.开启泵以后，一会就不工作了。\na.箱体内液位太低。\nb.吸液管线内液体发生蒸发。\nc.吸液管线内有空气渗入；在密封处有空气渗入。\nd.泵破损。\n3.泵工作噪音过大。\na.没有足够的液体进入泵内 (比重比较大的液体不能很快进入 )。增加吸液管径或减少长度。\nb.泵发生气蚀 (吸液管内液体蒸发 )。增加吸液管径或减少长度。如果泵在液体上面，提升液面靠近泵\n体。如果液体在泵上面的话，提升液体的压头。\nc.检查校准。\nd.可能轴或转轮齿瓣发生弯曲。把它们弄直或者更换。\ne.可能在泵的吸入口有一外来物体试图进入泵内。\n4.泵没有到达额定能力。\na.液体不够或者发生气蚀 --- 增加吸液管径 或减少长度。\nb.过滤器部分阻塞—清洗。\nc.在吸液管或泵轴有空气进入。\nd.转动太慢 – 马达是否在正确的速度，接线是否正确。\ne.缓解阀开的太小或者仍旧开着。\nf.泵破损。\ng.拧紧末端\n间隙。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_43759c0c991f4043"], "source_page_nos": [32], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_23c54abd914b3eb4", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 33, "chunk_id": "chunk_0e5adf23efd04c15", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_excessive_power_consumption_causes", "structured_payload_candidate": {"parameter_name": "excessive_power_consumption_causes", "value": "high speed, high viscosity, high discharge pressure, misalignment, tight clearances", "title": "Oil Pump Excessive Power Consumption Causes", "summary": "Excessive power consumption: speed too high, viscosity too high, discharge pressure higher than calculated, misalignment, insufficient internal clearances."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "h.泵的头部位置不正确。\n5.泵耗电量太大。\na.转的太快 – 马达是否在正确的转速，减少转比和传动带尺寸。\nb.液体粘性太大超过了泵所能够泵送的能力 – 加热液体， 增加管路尺寸，降 低转速或者 更换更大 的马\n达。\nc.排液口压力超过计算值— 检查压力表。增加管路尺寸或减少长度。降低转速或者更换大的马达。\nd.泵的校准不正确。\ne.泵的部件间隙不能满足工作条件。检查泵内部件之间的接触，在需要的地方增加间隙。\n6.磨损太快\n检查泵是否丧失了泵送能力或压力，在各部件上将会出现光滑磨损的图案。太快的磨损表现为深的磨损\n沟纹，咬合，扭曲，破裂或类似的问题表现。\n预防性维护\n进行一些预防性维护过程将会延长你的泵的寿命和每加仑泵送的成本。\n1.润滑。每运行 500小时或 60天以后(以先到的时间为准) ，应该润滑所有的加油嘴。如果要求比较严\n格的话，可以增加润滑的频率。用手持润滑枪轻轻地加入。一般使用 #2号滚珠轴承润滑脂。在冷或热\n的环境下应使用特定的润滑脂。\n2.密封调节。偶尔的密封调节可以使泄漏保持在一个微小的量；如果轻轻拧紧不能减少泄露的话应更换\n密封件或使用其他密封形式。在重新密封的时候仔细阅读该特定型号系列的技术服务手册。\n3.末端间隙调整。长时间的运行使转轮齿瓣末端和头部之间的间隙通过磨损将会变大，从而使泵失去能\n力和压头。重新设置末端间隙一般会提高泵的效率。关于泵的末端间隙调整参见该特定型号系列的调整\n过程。\n推荐的维护程序\n为了获得压缩机组的最优性能和确保可靠的运行, 应执行定期的维护 .\n每天都要检查压缩机组, 如泄漏 , 异常振动, 噪音和规范操作 .并保 持每日的\n记录.要进行持续 的油质量 监\n测和品质分析 . 此外应该定期进行机组的振动分析.\n振动分析\n定期的振动分析对于确定轴承和其它的机械故障是很有用的. 如果振动分析作为预防 性维护措施的 一\n部分,应考虑以下指南.\n(1) 要确保从同一位置在相同的负荷百分率下读取振动记录 .\n(2) 使用新机组启动时得到的振动读数作为基准参考\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0e5adf23efd04c15"], "source_page_nos": [33], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9640fbb7f6cc8eb8", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 33, "chunk_id": "chunk_0e5adf23efd04c15", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_rapid_wear_causes", "structured_payload_candidate": {"parameter_name": "rapid_wear_causes", "value": "loss of ability/pressure, deep grooves, galling, etc.", "title": "Oil Pump Rapid Wear Causes", "summary": "Rapid wear: check for loss of pumping ability or pressure; deep grooves, galling, twisting, cracking indicate problems."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "h.泵的头部位置不正确。\n5.泵耗电量太大。\na.转的太快 – 马达是否在正确的转速，减少转比和传动带尺寸。\nb.液体粘性太大超过了泵所能够泵送的能力 – 加热液体， 增加管路尺寸，降 低转速或者 更换更大 的马\n达。\nc.排液口压力超过计算值— 检查压力表。增加管路尺寸或减少长度。降低转速或者更换大的马达。\nd.泵的校准不正确。\ne.泵的部件间隙不能满足工作条件。检查泵内部件之间的接触，在需要的地方增加间隙。\n6.磨损太快\n检查泵是否丧失了泵送能力或压力，在各部件上将会出现光滑磨损的图案。太快的磨损表现为深的磨损\n沟纹，咬合，扭曲，破裂或类似的问题表现。\n预防性维护\n进行一些预防性维护过程将会延长你的泵的寿命和每加仑泵送的成本。\n1.润滑。每运行 500小时或 60天以后(以先到的时间为准) ，应该润滑所有的加油嘴。如果要求比较严\n格的话，可以增加润滑的频率。用手持润滑枪轻轻地加入。一般使用 #2号滚珠轴承润滑脂。在冷或热\n的环境下应使用特定的润滑脂。\n2.密封调节。偶尔的密封调节可以使泄漏保持在一个微小的量；如果轻轻拧紧不能减少泄露的话应更换\n密封件或使用其他密封形式。在重新密封的时候仔细阅读该特定型号系列的技术服务手册。\n3.末端间隙调整。长时间的运行使转轮齿瓣末端和头部之间的间隙通过磨损将会变大，从而使泵失去能\n力和压头。重新设置末端间隙一般会提高泵的效率。关于泵的末端间隙调整参见该特定型号系列的调整\n过程。\n推荐的维护程序\n为了获得压缩机组的最优性能和确保可靠的运行, 应执行定期的维护 .\n每天都要检查压缩机组, 如泄漏 , 异常振动, 噪音和规范操作 .并保 持每日的\n记录.要进行持续 的油质量 监\n测和品质分析 . 此外应该定期进行机组的振动分析.\n振动分析\n定期的振动分析对于确定轴承和其它的机械故障是很有用的. 如果振动分析作为预防 性维护措施的 一\n部分,应考虑以下指南.\n(1) 要确保从同一位置在相同的负荷百分率下读取振动记录 .\n(2) 使用新机组启动时得到的振动读数作为基准参考\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0e5adf23efd04c15"], "source_page_nos": [33], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_36086adf6c61dc6d", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 33, "chunk_id": "chunk_0e5adf23efd04c15", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_preventive_maintenance_lubrication", "structured_payload_candidate": {"parameter_name": "preventive_maintenance_lubrication", "value": "500 hours or 60 days, #2 grease", "title": "Oil Pump Preventive Maintenance Lubrication", "summary": "Lubricate all grease fittings every 500 hours or 60 days, whichever comes first; use #2 ball bearing grease, special grease for extreme temperatures."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "h.泵的头部位置不正确。\n5.泵耗电量太大。\na.转的太快 – 马达是否在正确的转速，减少转比和传动带尺寸。\nb.液体粘性太大超过了泵所能够泵送的能力 – 加热液体， 增加管路尺寸，降 低转速或者 更换更大 的马\n达。\nc.排液口压力超过计算值— 检查压力表。增加管路尺寸或减少长度。降低转速或者更换大的马达。\nd.泵的校准不正确。\ne.泵的部件间隙不能满足工作条件。检查泵内部件之间的接触，在需要的地方增加间隙。\n6.磨损太快\n检查泵是否丧失了泵送能力或压力，在各部件上将会出现光滑磨损的图案。太快的磨损表现为深的磨损\n沟纹，咬合，扭曲，破裂或类似的问题表现。\n预防性维护\n进行一些预防性维护过程将会延长你的泵的寿命和每加仑泵送的成本。\n1.润滑。每运行 500小时或 60天以后(以先到的时间为准) ，应该润滑所有的加油嘴。如果要求比较严\n格的话，可以增加润滑的频率。用手持润滑枪轻轻地加入。一般使用 #2号滚珠轴承润滑脂。在冷或热\n的环境下应使用特定的润滑脂。\n2.密封调节。偶尔的密封调节可以使泄漏保持在一个微小的量；如果轻轻拧紧不能减少泄露的话应更换\n密封件或使用其他密封形式。在重新密封的时候仔细阅读该特定型号系列的技术服务手册。\n3.末端间隙调整。长时间的运行使转轮齿瓣末端和头部之间的间隙通过磨损将会变大，从而使泵失去能\n力和压头。重新设置末端间隙一般会提高泵的效率。关于泵的末端间隙调整参见该特定型号系列的调整\n过程。\n推荐的维护程序\n为了获得压缩机组的最优性能和确保可靠的运行, 应执行定期的维护 .\n每天都要检查压缩机组, 如泄漏 , 异常振动, 噪音和规范操作 .并保 持每日的\n记录.要进行持续 的油质量 监\n测和品质分析 . 此外应该定期进行机组的振动分析.\n振动分析\n定期的振动分析对于确定轴承和其它的机械故障是很有用的. 如果振动分析作为预防 性维护措施的 一\n部分,应考虑以下指南.\n(1) 要确保从同一位置在相同的负荷百分率下读取振动记录 .\n(2) 使用新机组启动时得到的振动读数作为基准参考\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0e5adf23efd04c15"], "source_page_nos": [33], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c9b6605d011438fd", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 33, "chunk_id": "chunk_0e5adf23efd04c15", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_preventive_maintenance_seal_adjustment", "structured_payload_candidate": {"parameter_name": "preventive_maintenance_seal_adjustment", "value": "occasional adjustment, replace if needed", "title": "Oil Pump Preventive Maintenance Seal Adjustment", "summary": "Occasional seal adjustment can keep leakage minimal; if tightening doesn't reduce leakage, replace seal or use other seal type."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "h.泵的头部位置不正确。\n5.泵耗电量太大。\na.转的太快 – 马达是否在正确的转速，减少转比和传动带尺寸。\nb.液体粘性太大超过了泵所能够泵送的能力 – 加热液体， 增加管路尺寸，降 低转速或者 更换更大 的马\n达。\nc.排液口压力超过计算值— 检查压力表。增加管路尺寸或减少长度。降低转速或者更换大的马达。\nd.泵的校准不正确。\ne.泵的部件间隙不能满足工作条件。检查泵内部件之间的接触，在需要的地方增加间隙。\n6.磨损太快\n检查泵是否丧失了泵送能力或压力，在各部件上将会出现光滑磨损的图案。太快的磨损表现为深的磨损\n沟纹，咬合，扭曲，破裂或类似的问题表现。\n预防性维护\n进行一些预防性维护过程将会延长你的泵的寿命和每加仑泵送的成本。\n1.润滑。每运行 500小时或 60天以后(以先到的时间为准) ，应该润滑所有的加油嘴。如果要求比较严\n格的话，可以增加润滑的频率。用手持润滑枪轻轻地加入。一般使用 #2号滚珠轴承润滑脂。在冷或热\n的环境下应使用特定的润滑脂。\n2.密封调节。偶尔的密封调节可以使泄漏保持在一个微小的量；如果轻轻拧紧不能减少泄露的话应更换\n密封件或使用其他密封形式。在重新密封的时候仔细阅读该特定型号系列的技术服务手册。\n3.末端间隙调整。长时间的运行使转轮齿瓣末端和头部之间的间隙通过磨损将会变大，从而使泵失去能\n力和压头。重新设置末端间隙一般会提高泵的效率。关于泵的末端间隙调整参见该特定型号系列的调整\n过程。\n推荐的维护程序\n为了获得压缩机组的最优性能和确保可靠的运行, 应执行定期的维护 .\n每天都要检查压缩机组, 如泄漏 , 异常振动, 噪音和规范操作 .并保 持每日的\n记录.要进行持续 的油质量 监\n测和品质分析 . 此外应该定期进行机组的振动分析.\n振动分析\n定期的振动分析对于确定轴承和其它的机械故障是很有用的. 如果振动分析作为预防 性维护措施的 一\n部分,应考虑以下指南.\n(1) 要确保从同一位置在相同的负荷百分率下读取振动记录 .\n(2) 使用新机组启动时得到的振动读数作为基准参考\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0e5adf23efd04c15"], "source_page_nos": [33], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6abcf598b174c824", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 33, "chunk_id": "chunk_0e5adf23efd04c15", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_preventive_maintenance_end_clearance_adjustment", "structured_payload_candidate": {"parameter_name": "preventive_maintenance_end_clearance_adjustment", "value": "reset periodically", "title": "Oil Pump Preventive Maintenance End Clearance Adjustment", "summary": "Reset end clearance periodically to restore pump efficiency after wear."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "h.泵的头部位置不正确。\n5.泵耗电量太大。\na.转的太快 – 马达是否在正确的转速，减少转比和传动带尺寸。\nb.液体粘性太大超过了泵所能够泵送的能力 – 加热液体， 增加管路尺寸，降 低转速或者 更换更大 的马\n达。\nc.排液口压力超过计算值— 检查压力表。增加管路尺寸或减少长度。降低转速或者更换大的马达。\nd.泵的校准不正确。\ne.泵的部件间隙不能满足工作条件。检查泵内部件之间的接触，在需要的地方增加间隙。\n6.磨损太快\n检查泵是否丧失了泵送能力或压力，在各部件上将会出现光滑磨损的图案。太快的磨损表现为深的磨损\n沟纹，咬合，扭曲，破裂或类似的问题表现。\n预防性维护\n进行一些预防性维护过程将会延长你的泵的寿命和每加仑泵送的成本。\n1.润滑。每运行 500小时或 60天以后(以先到的时间为准) ，应该润滑所有的加油嘴。如果要求比较严\n格的话，可以增加润滑的频率。用手持润滑枪轻轻地加入。一般使用 #2号滚珠轴承润滑脂。在冷或热\n的环境下应使用特定的润滑脂。\n2.密封调节。偶尔的密封调节可以使泄漏保持在一个微小的量；如果轻轻拧紧不能减少泄露的话应更换\n密封件或使用其他密封形式。在重新密封的时候仔细阅读该特定型号系列的技术服务手册。\n3.末端间隙调整。长时间的运行使转轮齿瓣末端和头部之间的间隙通过磨损将会变大，从而使泵失去能\n力和压头。重新设置末端间隙一般会提高泵的效率。关于泵的末端间隙调整参见该特定型号系列的调整\n过程。\n推荐的维护程序\n为了获得压缩机组的最优性能和确保可靠的运行, 应执行定期的维护 .\n每天都要检查压缩机组, 如泄漏 , 异常振动, 噪音和规范操作 .并保 持每日的\n记录.要进行持续 的油质量 监\n测和品质分析 . 此外应该定期进行机组的振动分析.\n振动分析\n定期的振动分析对于确定轴承和其它的机械故障是很有用的. 如果振动分析作为预防 性维护措施的 一\n部分,应考虑以下指南.\n(1) 要确保从同一位置在相同的负荷百分率下读取振动记录 .\n(2) 使用新机组启动时得到的振动读数作为基准参考\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0e5adf23efd04c15"], "source_page_nos": [33], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ffd52f13fa6760b2", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 34, "chunk_id": "chunk_006bd60561bb4eff", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:vibration_analysis_caution", "structured_payload_candidate": {"parameter_name": "vibration_analysis_caution", "value": "consider nearby equipment and piping", "title": "Vibration Analysis Caution", "summary": "Vibration readings can be affected by nearby equipment or connected piping."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "(3) 因为仪器量程和功能可能改变, 所以要认真地估计振动读数, 否则得到的数据很容易被弄错.\n(4) 振动读数会受到附近或与压缩机共连管线的其它正在运行设备的影响 .\n电动机轴承\n应遵从电动机生产厂关于润滑的维护建议 . 见标准电机的润滑计划, 见图 22.\n小心: 按照电动机生产厂的要求 ,进行启动前要确保电动机轴承作了合适的润滑.\n油质分析\n高质量的冷冻机油对于确保压缩机长期, 可靠得运转是必须的, 在含有水分, 空气或其它污染物的制冷系统\n中, 油质量迅速降低. 为了确保压缩机组中的冷冻油质量, 要遵从以下规则:\n(1) 只可用 Frick冷冻机油或由 Frick公司认可的高质量冷冻机油.\n(2) 只能使用 Frick公司生产的油过滤器或者经过  Frick公司认可可以使用的油过滤器。\n(3) 有规律,定期的油分析对于油和系统整体的维护是有帮助的.\n运行记录\n包括在本手册 (详见目录表 )内的运行记录的用处是供压缩机检修及维护人员对压缩机制冷系统的运行进\n行全面分析. 不断地对表压力, 温度及其它相关信息的情况进行记录 , 能提高操作及维修人员对系统运行\n的熟悉程度, 从而达到立刻识别偏离正常运行条件的现象. 建议至少每四小时读取一次数据.\n维护安排\n这些表格的内容必须照办以确保压缩机无故障地运行.\n故障处理指南\n若要成功地排除故障, 首先要对所研究的对象进行全面有机的分析, 鉴别出故障发生的原因. 然后采取 有\n效的改正措施 . 但有些时候, 会出现一\n些情况: 两种显而易见的故障有一定的相关性 , 由两者结合 在一起\n导致一系列症状的出现. 这些症状将误导维修人员. 此外 , 有必要加强对发生这种可能性的认识 , 从而避\n免去解决所谓的” 错误故障 ”.\n不正常的操作分析及修改\n有效地分析操作中的故障并进行改正, 需要遵循以下四步:\n(1) 确定故障及其范围.\n(2) 判断所有可能导致故障发生的原因.\n(3) 测试没有原因直到找到故障根源.\n(4) 采取必要的修改.\n有效地解决故障的第一步是确定该故障的范围. 例如, 如果压缩机周期性的处于高油温 下,就不能仅仅依\n靠这种观察来发现故障.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_006bd60561bb4eff"], "source_page_nos": [34], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2beed72f78ea54b6", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 34, "chunk_id": "chunk_006bd60561bb4eff", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:operating_log_frequency", "structured_payload_candidate": {"parameter_name": "operating_log_frequency", "value": "every 4 hours", "title": "Operating Log Frequency", "summary": "Take readings at least every four hours."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "(3) 因为仪器量程和功能可能改变, 所以要认真地估计振动读数, 否则得到的数据很容易被弄错.\n(4) 振动读数会受到附近或与压缩机共连管线的其它正在运行设备的影响 .\n电动机轴承\n应遵从电动机生产厂关于润滑的维护建议 . 见标准电机的润滑计划, 见图 22.\n小心: 按照电动机生产厂的要求 ,进行启动前要确保电动机轴承作了合适的润滑.\n油质分析\n高质量的冷冻机油对于确保压缩机长期, 可靠得运转是必须的, 在含有水分, 空气或其它污染物的制冷系统\n中, 油质量迅速降低. 为了确保压缩机组中的冷冻油质量, 要遵从以下规则:\n(1) 只可用 Frick冷冻机油或由 Frick公司认可的高质量冷冻机油.\n(2) 只能使用 Frick公司生产的油过滤器或者经过  Frick公司认可可以使用的油过滤器。\n(3) 有规律,定期的油分析对于油和系统整体的维护是有帮助的.\n运行记录\n包括在本手册 (详见目录表 )内的运行记录的用处是供压缩机检修及维护人员对压缩机制冷系统的运行进\n行全面分析. 不断地对表压力, 温度及其它相关信息的情况进行记录 , 能提高操作及维修人员对系统运行\n的熟悉程度, 从而达到立刻识别偏离正常运行条件的现象. 建议至少每四小时读取一次数据.\n维护安排\n这些表格的内容必须照办以确保压缩机无故障地运行.\n故障处理指南\n若要成功地排除故障, 首先要对所研究的对象进行全面有机的分析, 鉴别出故障发生的原因. 然后采取 有\n效的改正措施 . 但有些时候, 会出现一\n些情况: 两种显而易见的故障有一定的相关性 , 由两者结合 在一起\n导致一系列症状的出现. 这些症状将误导维修人员. 此外 , 有必要加强对发生这种可能性的认识 , 从而避\n免去解决所谓的” 错误故障 ”.\n不正常的操作分析及修改\n有效地分析操作中的故障并进行改正, 需要遵循以下四步:\n(1) 确定故障及其范围.\n(2) 判断所有可能导致故障发生的原因.\n(3) 测试没有原因直到找到故障根源.\n(4) 采取必要的修改.\n有效地解决故障的第一步是确定该故障的范围. 例如, 如果压缩机周期性的处于高油温 下,就不能仅仅依\n靠这种观察来发现故障.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_006bd60561bb4eff"], "source_page_nos": [34], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f1a39ed7ef50bd16", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 34, "chunk_id": "chunk_006bd60561bb4eff", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:troubleshooting_approach", "structured_payload_candidate": {"parameter_name": "troubleshooting_approach", "value": "define, list, test, correct", "title": "Troubleshooting Approach", "summary": "Four-step troubleshooting: define problem, list possible causes, test to find root cause, correct."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "(3) 因为仪器量程和功能可能改变, 所以要认真地估计振动读数, 否则得到的数据很容易被弄错.\n(4) 振动读数会受到附近或与压缩机共连管线的其它正在运行设备的影响 .\n电动机轴承\n应遵从电动机生产厂关于润滑的维护建议 . 见标准电机的润滑计划, 见图 22.\n小心: 按照电动机生产厂的要求 ,进行启动前要确保电动机轴承作了合适的润滑.\n油质分析\n高质量的冷冻机油对于确保压缩机长期, 可靠得运转是必须的, 在含有水分, 空气或其它污染物的制冷系统\n中, 油质量迅速降低. 为了确保压缩机组中的冷冻油质量, 要遵从以下规则:\n(1) 只可用 Frick冷冻机油或由 Frick公司认可的高质量冷冻机油.\n(2) 只能使用 Frick公司生产的油过滤器或者经过  Frick公司认可可以使用的油过滤器。\n(3) 有规律,定期的油分析对于油和系统整体的维护是有帮助的.\n运行记录\n包括在本手册 (详见目录表 )内的运行记录的用处是供压缩机检修及维护人员对压缩机制冷系统的运行进\n行全面分析. 不断地对表压力, 温度及其它相关信息的情况进行记录 , 能提高操作及维修人员对系统运行\n的熟悉程度, 从而达到立刻识别偏离正常运行条件的现象. 建议至少每四小时读取一次数据.\n维护安排\n这些表格的内容必须照办以确保压缩机无故障地运行.\n故障处理指南\n若要成功地排除故障, 首先要对所研究的对象进行全面有机的分析, 鉴别出故障发生的原因. 然后采取 有\n效的改正措施 . 但有些时候, 会出现一\n些情况: 两种显而易见的故障有一定的相关性 , 由两者结合 在一起\n导致一系列症状的出现. 这些症状将误导维修人员. 此外 , 有必要加强对发生这种可能性的认识 , 从而避\n免去解决所谓的” 错误故障 ”.\n不正常的操作分析及修改\n有效地分析操作中的故障并进行改正, 需要遵循以下四步:\n(1) 确定故障及其范围.\n(2) 判断所有可能导致故障发生的原因.\n(3) 测试没有原因直到找到故障根源.\n(4) 采取必要的修改.\n有效地解决故障的第一步是确定该故障的范围. 例如, 如果压缩机周期性的处于高油温 下,就不能仅仅依\n靠这种观察来发现故障.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_006bd60561bb4eff"], "source_page_nos": [34], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7f01430546050f14", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 35, "chunk_id": "chunk_ba31e0a0d74e4306", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:abnormal_system_conditions", "structured_payload_candidate": {"parameter_name": "abnormal_system_conditions", "value": "various", "title": "Abnormal System Conditions Affecting Compressor", "summary": "List of abnormal system conditions: insufficient/excessive load, high suction pressure, high superheat, high discharge pressure, low refrigerant charge, incorrect cooling liquid temperature, liquid floodback, incorrect evaporator feed, mineral buildup in water-cooled oil cooler, undersized evaporator/condenser, incorrect piping, electrical faults, air/moisture in system."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "能仅是暂时的 . 当系统条件恢复正常状态 , 机组液体注入量将过量且导致油温下降 , 所以在着手解决错误\n故障的同时, 会产生一个新故障.\n当一个操作故障出现时, 要把运行显示器上所有操作信息与正常操作条件相对照. 如果能够保持  操作 记\n录, 那么此记录就能帮助确定什么使得压缩机组在此特定系统中正常运行.\n下面列出不正常的系统条件会造成 RWF压缩机组的不正常运行:\n(1) 不充足或过量的制冷负荷.\n(2) 吸气压力过高\n(3) 吸气过热度过高\n(4) 排气压力过高\n(5) 制冷剂充注量不足或储液器位置低\n(6) 去油冷却器的冷却液体温度过高或过低\n(7) 液体从系统中返流( 阻塞)\n(8) 去蒸发器的制冷剂过多或过少.\n(9) 用水冷却的油冷却器内高矿物含量的水阻塞管路.\n(10) 蒸发器或冷凝器的尺寸不足 .\n(11)  制冷剂管线尺寸不正确.\n(12) 不正确的管道系统\n(13) 压缩机电气元件故障.\n(14) 系统中出现空气和水分.\n根据正常的装置运行及正常压缩机设备操作制定所有的偏差表. 除去所有与症状无关的因素, 单独列出\n那些可能与症状有关联的因素. 将该表作为进一步解决故障的指南.\n解决故障的第二步是, 确定表中哪些因素是可能的原因 , 哪些因素是附带症状. 高出口温度和高油温的读\n数依靠显示器即可得知, 两者都有可能导致一种故障的症状, 也可能恰巧与二者都没关系. 相反,高吸气过\n热量和储\n液器位置过低都有可能导致两种症状.\n第三步是鉴定哪一种是最可能的原因, 并采取措施改正故障. 如果这些症状无法解除, 则要移到表中下一\n项,并重复以上布骤, 直至已判明故障的原因. 一旦原因被查出并确认, 则要采取必要的措施去解决.\n维护冷启动阀\n！警告   不要尝试维护冷启动阀。请联系 Frick公司的服务部门。\n压力传感器的测试\n(1) 关掉压缩机使压力平衡.\n(2) 从机组中隔开入口传感器 PE-4并使之减压. 注意: 在开放至大气前 ,要根据当地法规回收  或转移所\n有 的制冷剂蒸气 .\n(3) 用数字伏特计测定单板机上连接器 P4上的 PE-4电压(白色和黑色端子间)\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ba31e0a0d74e4306"], "source_page_nos": [35], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e3460b18d600ff77", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 35, "chunk_id": "chunk_ba31e0a0d74e4306", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:cold_start_valve_maintenance_warning", "structured_payload_candidate": {"parameter_name": "cold_start_valve_maintenance", "value": "do not service, contact Frick", "title": "Cold Start Valve Maintenance Warning", "summary": "Do not attempt to service cold start valve; contact Frick service department."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "能仅是暂时的 . 当系统条件恢复正常状态 , 机组液体注入量将过量且导致油温下降 , 所以在着手解决错误\n故障的同时, 会产生一个新故障.\n当一个操作故障出现时, 要把运行显示器上所有操作信息与正常操作条件相对照. 如果能够保持  操作 记\n录, 那么此记录就能帮助确定什么使得压缩机组在此特定系统中正常运行.\n下面列出不正常的系统条件会造成 RWF压缩机组的不正常运行:\n(1) 不充足或过量的制冷负荷.\n(2) 吸气压力过高\n(3) 吸气过热度过高\n(4) 排气压力过高\n(5) 制冷剂充注量不足或储液器位置低\n(6) 去油冷却器的冷却液体温度过高或过低\n(7) 液体从系统中返流( 阻塞)\n(8) 去蒸发器的制冷剂过多或过少.\n(9) 用水冷却的油冷却器内高矿物含量的水阻塞管路.\n(10) 蒸发器或冷凝器的尺寸不足 .\n(11)  制冷剂管线尺寸不正确.\n(12) 不正确的管道系统\n(13) 压缩机电气元件故障.\n(14) 系统中出现空气和水分.\n根据正常的装置运行及正常压缩机设备操作制定所有的偏差表. 除去所有与症状无关的因素, 单独列出\n那些可能与症状有关联的因素. 将该表作为进一步解决故障的指南.\n解决故障的第二步是, 确定表中哪些因素是可能的原因 , 哪些因素是附带症状. 高出口温度和高油温的读\n数依靠显示器即可得知, 两者都有可能导致一种故障的症状, 也可能恰巧与二者都没关系. 相反,高吸气过\n热量和储\n液器位置过低都有可能导致两种症状.\n第三步是鉴定哪一种是最可能的原因, 并采取措施改正故障. 如果这些症状无法解除, 则要移到表中下一\n项,并重复以上布骤, 直至已判明故障的原因. 一旦原因被查出并确认, 则要采取必要的措施去解决.\n维护冷启动阀\n！警告   不要尝试维护冷启动阀。请联系 Frick公司的服务部门。\n压力传感器的测试\n(1) 关掉压缩机使压力平衡.\n(2) 从机组中隔开入口传感器 PE-4并使之减压. 注意: 在开放至大气前 ,要根据当地法规回收  或转移所\n有 的制冷剂蒸气 .\n(3) 用数字伏特计测定单板机上连接器 P4上的 PE-4电压(白色和黑色端子间)\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ba31e0a0d74e4306"], "source_page_nos": [35], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_af555bddfa9aebbe", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 36, "chunk_id": "chunk_a0ecc68c99514225", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:pressure_sensor_test_procedure_pe1_pe2_pe3", "structured_payload_candidate": {"parameter_name": "pressure_sensor_test_pe1_pe2_pe3", "value": "1.1-1.29 VDC", "title": "Pressure Sensor Test Procedure (PE-1, PE-2, PE-3)", "summary": "Isolate sensor, vent to atmosphere, measure voltage; should be 1.1-1.29 VDC for 500 psig span sensors."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "(4) 在标准大气压下,(14.7 磅/英寸2绝对压力或 0磅/英寸2表压力),电压读数应为 1.48-1.72VDC 直流电.\n在较高的海拔处, 转换器读数允许值应该每高出 1000英尺减去 0.02VDC. 因此如果 PE-4在海拔\n5000英尺处被用于测量, 其输出电压读数相对于正常天气条件时相差 0.1VDC, 在1.38 – 1.62VDC\n间.\n(5) 把油压传感器 PE-1与系统隔离并打开接通大气.\n(6) 测定单板计算机连接器 P4上的 PE-1的电压 (白色和黑色端子之间 )\n(7) 在标准大气压下, 电压读数在 1.1 – 1.29VDC 之间, PE-1, PE-2, PE-3 与带有 500磅/英寸\n2的跨\n度.PE-4有200磅/英寸2的跨度 . 因此大气压的变化有较小的影响, 每 1000英尺高度的偏差 为\n0.0067VDC, 每 0.1英寸汞住有 0.00067VDC 的偏差.\n(8) 将传感器 PE-2与设备隔离并减压. 注意: 在开放至大气前, 要根据当地法规回收或转移所有的制冷剂\n蒸气.\n(9) 测定在单板机的 P4联接器上的 PE-2的电压 (白色和黑色端子 ).\n(10) 标准大气压下 ,电压数应在 1.1 – 1.29VDC 之间(见布骤 12).\n(11) 由于出口压力 PE-3在其测量点不能关闭( 规定要求 ),从大气中关闭所有传感器, 然后再将它们对各自\n测点打开, 使所有的传感器与分离器压力相等.\n(12) 测量单板机上 P4联接器中 PE-3的压力(白色和黑色端子间 )\n(13) 测量单板机上  P4联接器中 PE-1的压力(白色和黑色端子间)\n(14) 这两个电压的差别应在 0.04VDC 之内.\n(15) 测试完毕\n压力传感器的更换\n(1) 切断控制电源\n(2) 关闭传感\n器隔离阀. 注意: 要改变出口压力传感器 PE-3, 必须使整个压缩机箱体减压 . 在进行第三步\n前,请遵照 ”更换压缩机组部件的概述 ”(见本手册前 ).\n(3) 参见线路图部分( 板1的外部传感器 )以鉴别线路接口 .\n(4) 松开要更换的传感器上的端子螺栓, 拆开传感器导线.\n(5) 用扳手拧松在传感器底板处的金属六角螺钉, 拆下传感器.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a0ecc68c99514225"], "source_page_nos": [36], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5c4923860be79428", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 37, "chunk_id": "chunk_885a8bd2f02e49d6", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:linear_capacity_sensor_replacement_slide_valve", "structured_payload_candidate": {"parameter_name": "linear_capacity_sensor_replacement", "value": "shut power, replace, restore", "title": "Linear Capacity Sensor Replacement (Slide Valve)", "summary": "Shut off control power, remove DIN connector, loosen nut, remove old sensor, install new sensor, tighten nut, reconnect DIN, restore power."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "滑阀位置电位计的更换和调节\n滑阀位置电位计位于压缩机卸载气缸末端 (对于 100-270 型).\n(1) 切断控制电源\n(2) 打开 4个把电位计盖紧固在卸载气缸上的内六角螺钉\n(3) 焊开电位计上的接头并拆去 .\n(4) 拧松挠性联轴器上电位计一侧的螺钉.\n(5) 卸掉把电位计固定在底板上的 3个定位夹 , 电位计应从联轴器内滑出 .\n(6) 安装新的电位计, 重新组装.\n(7) 调整.\n粗调: 粗调必须在滑阀完全卸载且切断控制电源下进行 .\n卸下接头 P5, 用数字式伏特计测量已从单板机上拆下的红线和白线之间的电阻. 电阻值应为 1000±150\n欧 姆. 如果有必要调整, 拧松锁紧螺母, 顺时针或反时针转动电位计 , 直到电阻读数尽可能接近 1000欧姆,\n再紧固锁紧螺母. 替换导线.\n注意:当滑块容积比在 2.2的位置上时, 滑阀电位计的机械转动行程为 300度. 如果滑块在容积比高于\n2.2 的任何位置 . 转动行程则低于 300度.\n细调:细调必须在滑块完全卸载且压缩机正在运行时进行, 此时运行显示应指示滑阀开度位置为 0%. 若\n显示大于 0%,调节单板机上的电位计 POT#4,直到显示 0%. 如果\n不能达到 0%,则尽可能接近 0%.然后进\n行下一布骤. 电位计 POT#3和POT#4的调节互相影响.POT#3 可能需要调节以使 POT#4达到范围内.\n当滑阀加到全负荷, 显示应为 100%. 若低于 100%,调节单板机上的电位计 POT#3直到指示为 100%. 继\n续重复此过程 , 直至滑阀完全卸载时显示 0%,满载时显示 100%.\n线性容量传感器替代  – 滑阀\n线性容量传感器位于压缩机卸载气缸末端 (对于 100-270 型). 见图 24.\n带密闭接线盒的线性传感器是基于电容参量原理。可移动的电子器件 (传感器装置内) 给计算机发出更换\n的需求。这个类型的传感器用于容量控制 ,不可调节.\n1. 切断控制电源 .\n2. 从传感器上拆下 DIN接头.\n3. 松开螺帽.\n4. 移去旧的传感器.\n5. 安装新的传感器.\n6. 拧紧螺帽.\n7. 将DIN接头插入传感器.\n8. 打开控制电源 .\nVOLUMIZER\n®电位计的更换和调节\n此 VOLUMIZER®电位计位于压缩机入口端右侧端盖下面( 面向轴 ).", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_885a8bd2f02e49d6"], "source_page_nos": [37], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2504b2c10d3e738d", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 38, "chunk_id": "chunk_b8579378ff1548c5", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:volumizer_sensor_replacement", "structured_payload_candidate": {"parameter_name": "volumizer_sensor_replacement", "value": "shut power, replace, restore", "title": "Volumizer Sensor Replacement", "summary": "Shut off control power, remove DIN connector, loosen screw, remove old sensor, install new sensor, tighten screw, reconnect DIN, restore power."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "带密闭接线盒的线性传感器是基于电容参量原理。可移动的电子器件 (传感器装置内) 给计算机发出更换\n的需求。 这个类型的传感器用于容积比控制, 不可调节.\n1. 切断控制电源 .\n2. 从传感器上拆下 DIN接头.\n3. 松开紧固螺钉 .\n4. 移去旧的传感器.\n5. 安装新的传感器.\n6. 拧紧紧固螺钉 .\n7. 将DIN接头插入传感器.\n8. 打开控制电源 .\n注意: 校准 Volumizer@, 参见模拟校准指导  - 出版物 S90-010 O.\n温度传感器的调节\n小心: 此设备是静态敏感的 . 处理时请按照适当的 ESD步骤.\n1. 切断控制电源 .\n2. 从传感器上移去 DIN插头. (见图 27)\n3. 拧松滚花环. 并除去传感器 .\n4. 将热力组件连到 新的传感器上, 插进热力孔, 拧紧滚花环.\n5. 将DIN连接插头连到传感器.\n6. 打开控制电源 .\n注意: 温度传感器是由生产厂家设置好的 . 如果需要校准的话 , 参见模拟校准指导 S90 – 010 O.\n油位传感器的更换\n油位传感器位于油分离器正面靠近底部/ 中部处。见图 26。\n带密闭接线盒的线性传感器是基于电容参量原理。可移动的电子器件 (传感器装置内) 给计算机发出更换\n的需求。该传感器专用于油位控制，用户不可调节。\n1.关闭控制电源。\n2.从传感器上拔下 DIN连接插头。\n3.松开固定螺钉。\n4.移开传感装置。\n5.装入新的传感装置。\n6.拧紧固定螺钉。\n7.把DI\nN连接插头插到传感器上。\n8.打开控制电源。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b8579378ff1548c5"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e65b190ee2348959", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 38, "chunk_id": "chunk_b8579378ff1548c5", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:temperature_sensor_replacement", "structured_payload_candidate": {"parameter_name": "temperature_sensor_replacement", "value": "shut power, replace, restore", "title": "Temperature Sensor Replacement", "summary": "Shut off control power, remove DIN plug, loosen knurled ring, remove sensor, attach thermal assembly to new sensor, insert into thermal well, tighten ring, reconnect DIN, restore power."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "带密闭接线盒的线性传感器是基于电容参量原理。可移动的电子器件 (传感器装置内) 给计算机发出更换\n的需求。 这个类型的传感器用于容积比控制, 不可调节.\n1. 切断控制电源 .\n2. 从传感器上拆下 DIN接头.\n3. 松开紧固螺钉 .\n4. 移去旧的传感器.\n5. 安装新的传感器.\n6. 拧紧紧固螺钉 .\n7. 将DIN接头插入传感器.\n8. 打开控制电源 .\n注意: 校准 Volumizer@, 参见模拟校准指导  - 出版物 S90-010 O.\n温度传感器的调节\n小心: 此设备是静态敏感的 . 处理时请按照适当的 ESD步骤.\n1. 切断控制电源 .\n2. 从传感器上移去 DIN插头. (见图 27)\n3. 拧松滚花环. 并除去传感器 .\n4. 将热力组件连到 新的传感器上, 插进热力孔, 拧紧滚花环.\n5. 将DIN连接插头连到传感器.\n6. 打开控制电源 .\n注意: 温度传感器是由生产厂家设置好的 . 如果需要校准的话 , 参见模拟校准指导 S90 – 010 O.\n油位传感器的更换\n油位传感器位于油分离器正面靠近底部/ 中部处。见图 26。\n带密闭接线盒的线性传感器是基于电容参量原理。可移动的电子器件 (传感器装置内) 给计算机发出更换\n的需求。该传感器专用于油位控制，用户不可调节。\n1.关闭控制电源。\n2.从传感器上拔下 DIN连接插头。\n3.松开固定螺钉。\n4.移开传感装置。\n5.装入新的传感装置。\n6.拧紧固定螺钉。\n7.把DI\nN连接插头插到传感器上。\n8.打开控制电源。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b8579378ff1548c5"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0e44276beb2cc823", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 38, "chunk_id": "chunk_b8579378ff1548c5", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_level_sensor_replacement", "structured_payload_candidate": {"parameter_name": "oil_level_sensor_replacement", "value": "shut power, replace, restore", "title": "Oil Level Sensor Replacement", "summary": "Shut off control power, unplug DIN connector, loosen screw, remove sensor, install new sensor, tighten screw, reconnect DIN, restore power."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "带密闭接线盒的线性传感器是基于电容参量原理。可移动的电子器件 (传感器装置内) 给计算机发出更换\n的需求。 这个类型的传感器用于容积比控制, 不可调节.\n1. 切断控制电源 .\n2. 从传感器上拆下 DIN接头.\n3. 松开紧固螺钉 .\n4. 移去旧的传感器.\n5. 安装新的传感器.\n6. 拧紧紧固螺钉 .\n7. 将DIN接头插入传感器.\n8. 打开控制电源 .\n注意: 校准 Volumizer@, 参见模拟校准指导  - 出版物 S90-010 O.\n温度传感器的调节\n小心: 此设备是静态敏感的 . 处理时请按照适当的 ESD步骤.\n1. 切断控制电源 .\n2. 从传感器上移去 DIN插头. (见图 27)\n3. 拧松滚花环. 并除去传感器 .\n4. 将热力组件连到 新的传感器上, 插进热力孔, 拧紧滚花环.\n5. 将DIN连接插头连到传感器.\n6. 打开控制电源 .\n注意: 温度传感器是由生产厂家设置好的 . 如果需要校准的话 , 参见模拟校准指导 S90 – 010 O.\n油位传感器的更换\n油位传感器位于油分离器正面靠近底部/ 中部处。见图 26。\n带密闭接线盒的线性传感器是基于电容参量原理。可移动的电子器件 (传感器装置内) 给计算机发出更换\n的需求。该传感器专用于油位控制，用户不可调节。\n1.关闭控制电源。\n2.从传感器上拔下 DIN连接插头。\n3.松开固定螺钉。\n4.移开传感装置。\n5.装入新的传感装置。\n6.拧紧固定螺钉。\n7.把DI\nN连接插头插到传感器上。\n8.打开控制电源。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b8579378ff1548c5"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0ac9bf1aa7e72fd8", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_664f1789fb10432c", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:excessive_noise_vibration_causes", "structured_payload_candidate": {"parameter_name": "excessive_noise_vibration_causes", "value": "closed valve, bearing damage, loose coupling, misalignment, floodback", "title": "Excessive Noise and Vibration Causes", "summary": "Possible causes: main oil injection valve closed, bearing damage/wear, loose coupling, misalignment, liquid floodback."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "RWF 机组故障处理\n症状 可能的原因及处理方法\n过大的噪音和振动  主油喷入阀可能被关闭. 打开它 .\n轴承损坏或过量的磨损. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n联轴器松了. 拧紧它, 如果损坏的话替换 .\n电机和压缩机没对齐. 重新对齐它们.\n制冷剂回流. 修正系统问题 .\n滑阀和/或滑块不动  4路液压控制阀失效 – 修理或替代\n滑块指示棒黏住. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n对于电路和电阻, 检查滑块和滑阀反馈设备\n压缩机运行时必须有足够的油压. 卸载活塞黏住 . 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部 . 滑触头\n磨损或损坏. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n注: 处理压缩机故障限于辨别可能的原因 . 如果怀疑机械问题, 联系 FRICK服务部门. 不要尝试拆卸压缩\n机.\n油分系统故障处理\n症状 可能的原因及处理方法\n凝聚段视镜油位\n逐渐的损失  油位过高, 降低油位\n制冷剂夹带或液体喷入过量 , 修改操作\n吸气过热损失 . 调整蒸发器供应\n污染的油, 损坏或凝聚段没放好. 替代油充注和凝聚器\n凝聚段返回阀闭合, 打开返回阀.\n凝聚段平衡阀闭合, 打开阀\n凝聚段回油过滤器堵塞, 清洁它 针阀阻塞, 清洁它 .\n油位迅速损失至凝聚段\n视镜无油\n关机时, 压缩机组吸气截止阀没有关闭. 修理阀. 吸气截止阀旁通阀打开, 关闭阀 凝聚器松或没安装好, 调整或替换.\n带经济器的机组: 经济器止回阀不工作. 修理或更换\n经济器止回阀不在自动位置或手动的开位 , 将其置于自动位置.\n轴封泄漏  如果泄漏超过正常允许的 7滴每分钟的速率, 更换密封件.\n液压系统故障处理\n症状 可能的原因及处理方法\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_664f1789fb10432c"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e59e77dcf3977648", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_664f1789fb10432c", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:slide_valve_slider_not_moving_causes", "structured_payload_candidate": {"parameter_name": "slide_valve_slider_not_moving_causes", "value": "valve failure, stuck rod, feedback issue, low oil pressure, stuck piston, worn contact", "title": "Slide Valve/Slider Not Moving Causes", "summary": "Possible causes: 4-way hydraulic control valve failure, slider indicator rod stuck, feedback device issue, insufficient oil pressure, unloading piston stuck, worn/damaged slide contact."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "RWF 机组故障处理\n症状 可能的原因及处理方法\n过大的噪音和振动  主油喷入阀可能被关闭. 打开它 .\n轴承损坏或过量的磨损. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n联轴器松了. 拧紧它, 如果损坏的话替换 .\n电机和压缩机没对齐. 重新对齐它们.\n制冷剂回流. 修正系统问题 .\n滑阀和/或滑块不动  4路液压控制阀失效 – 修理或替代\n滑块指示棒黏住. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n对于电路和电阻, 检查滑块和滑阀反馈设备\n压缩机运行时必须有足够的油压. 卸载活塞黏住 . 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部 . 滑触头\n磨损或损坏. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n注: 处理压缩机故障限于辨别可能的原因 . 如果怀疑机械问题, 联系 FRICK服务部门. 不要尝试拆卸压缩\n机.\n油分系统故障处理\n症状 可能的原因及处理方法\n凝聚段视镜油位\n逐渐的损失  油位过高, 降低油位\n制冷剂夹带或液体喷入过量 , 修改操作\n吸气过热损失 . 调整蒸发器供应\n污染的油, 损坏或凝聚段没放好. 替代油充注和凝聚器\n凝聚段返回阀闭合, 打开返回阀.\n凝聚段平衡阀闭合, 打开阀\n凝聚段回油过滤器堵塞, 清洁它 针阀阻塞, 清洁它 .\n油位迅速损失至凝聚段\n视镜无油\n关机时, 压缩机组吸气截止阀没有关闭. 修理阀. 吸气截止阀旁通阀打开, 关闭阀 凝聚器松或没安装好, 调整或替换.\n带经济器的机组: 经济器止回阀不工作. 修理或更换\n经济器止回阀不在自动位置或手动的开位 , 将其置于自动位置.\n轴封泄漏  如果泄漏超过正常允许的 7滴每分钟的速率, 更换密封件.\n液压系统故障处理\n症状 可能的原因及处理方法\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_664f1789fb10432c"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_43911a9f75f7ed3c", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_664f1789fb10432c", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_separation_system_troubleshooting", "structured_payload_candidate": {"parameter_name": "oil_separation_system_troubleshooting", "value": "various causes", "title": "Oil Separation System Troubleshooting", "summary": "Gradual oil loss in coalescer sight glass: high oil level, refrigerant carryover, loss of suction superheat, contaminated oil/damaged coalescer, closed return valve, closed balance valve, clogged return filter, clogged needle valve. Rapid loss: suction check valve not closing, bypass valve open, loose/misinstalled coalescer, economizer check valve failure."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "RWF 机组故障处理\n症状 可能的原因及处理方法\n过大的噪音和振动  主油喷入阀可能被关闭. 打开它 .\n轴承损坏或过量的磨损. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n联轴器松了. 拧紧它, 如果损坏的话替换 .\n电机和压缩机没对齐. 重新对齐它们.\n制冷剂回流. 修正系统问题 .\n滑阀和/或滑块不动  4路液压控制阀失效 – 修理或替代\n滑块指示棒黏住. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n对于电路和电阻, 检查滑块和滑阀反馈设备\n压缩机运行时必须有足够的油压. 卸载活塞黏住 . 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部 . 滑触头\n磨损或损坏. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n注: 处理压缩机故障限于辨别可能的原因 . 如果怀疑机械问题, 联系 FRICK服务部门. 不要尝试拆卸压缩\n机.\n油分系统故障处理\n症状 可能的原因及处理方法\n凝聚段视镜油位\n逐渐的损失  油位过高, 降低油位\n制冷剂夹带或液体喷入过量 , 修改操作\n吸气过热损失 . 调整蒸发器供应\n污染的油, 损坏或凝聚段没放好. 替代油充注和凝聚器\n凝聚段返回阀闭合, 打开返回阀.\n凝聚段平衡阀闭合, 打开阀\n凝聚段回油过滤器堵塞, 清洁它 针阀阻塞, 清洁它 .\n油位迅速损失至凝聚段\n视镜无油\n关机时, 压缩机组吸气截止阀没有关闭. 修理阀. 吸气截止阀旁通阀打开, 关闭阀 凝聚器松或没安装好, 调整或替换.\n带经济器的机组: 经济器止回阀不工作. 修理或更换\n经济器止回阀不在自动位置或手动的开位 , 将其置于自动位置.\n轴封泄漏  如果泄漏超过正常允许的 7滴每分钟的速率, 更换密封件.\n液压系统故障处理\n症状 可能的原因及处理方法\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_664f1789fb10432c"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b18b5bb8c6091bc0", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 40, "chunk_id": "chunk_80f7426cf8614712", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:hydraulic_system_troubleshooting", "structured_payload_candidate": {"parameter_name": "hydraulic_system_troubleshooting", "value": "various causes", "title": "Hydraulic System Troubleshooting", "summary": "Slide valve not loading/unloading: burned coil, closed maintenance valve, stuck solenoid or broken spring, check outputs and fuses. Slide valve loads but won't unload: A-side coil burned, dirty valve. Slide valve unloads but won't load: A-side coil burned, dirty valve. Slider not moving: burned coil, closed maintenance valve, mechanical issue."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "滑阀不能加载或卸载  电磁线圈可能烧毁, 替换\n阀可能关闭. 打开液压维护阀.\n电磁卷筒阻塞或对中弹簧破损, 替换 检查输出 2和3以及保险丝\n检查线圈上的 LED. 如果亮说明有电供给线圈. 检查线圈.\n电磁阀可以通过插入一片 3/16”的条对衔铁针并推卷筒到另一端以机械激活.\n推A侧以确认卸载能力. 如果阀工作, 那么就是电气问题\n滑阀可加载但不能卸载 A侧电磁线圈可能烧毁, 替换\n电磁阀内侧脏使阀不能两向运行, 清洁\n检查线圈上的 LED. 如果亮说明机械正常. 问题出在电气.\n电磁阀可以通过插入一片 3/16”的条对衔铁针并推卷筒到另一端以机械激活.\n推A侧以确认卸载能力. 如果阀工作, 那么就是电气问题\n滑阀可卸载但不能加载 A侧电磁线圈可能烧毁, 替换\n电磁阀内侧脏 ,使阀不能两向运行, 清洁\n检查线圈上的 LED. 如果亮说明机械正常. 问题出在电气.\n电磁阀可以通过插入一片 3/16”的条对衔铁针并推卷筒到另一端以机械激活.\n如果阀工作, 那么就是电气问题\n滑块不能双向动作  电磁线圈可能烧毁, 替换\n电磁维护阀可能关闭. 打开.\n手动激活电磁阀. 如果滑块不动就是机械问题. 联系 YORK-FRICK 代理商或\nYORK-FRICK 服务部.\n液体喷射油冷却系统故障处理\n症状 可能的原因及处理方法\n油温过高  液体供应不足 , 检查接收器油位和入射螺线管压降\n补偿器压力过高, 低.\n吸气过热度过高, 修改系统问题\n热力阀能量头损失, 替换\n液体过滤器堵塞, 清洁\n液体电磁线圈失效, 替换\n过多负荷. 热力阀过小. 减小负荷或安装大的热力阀.\n油温过低  补偿器压力过低, 提升\n吸气过热过低或液体回流压缩机, 改正系统问题\n低负荷条件. 阀过大, 增加负荷或用较小的热力阀\n油温波动  系统条件迅速波动造成液体喷入系统超长反映, 稳定系统运行.\n泵系统故障处理\n症状 可能的原因及处理方法\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_80f7426cf8614712"], "source_page_nos": [40], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_11ca5c53a9ef2f30", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 40, "chunk_id": "chunk_80f7426cf8614712", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:liquid_injection_oil_cooling_troubleshooting", "structured_payload_candidate": {"parameter_name": "liquid_injection_oil_cooling_troubleshooting", "value": "various causes", "title": "Liquid Injection Oil Cooling Troubleshooting", "summary": "High oil temperature: insufficient liquid supply, high compensator pressure, high suction superheat, lost thermal valve charge, clogged liquid filter, failed liquid solenoid, excessive load/undersized valve. Low oil temperature: low compensator pressure, low suction superheat/liquid floodback, low load/oversized valve. Fluctuating oil temperature: rapidly changing system conditions."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "滑阀不能加载或卸载  电磁线圈可能烧毁, 替换\n阀可能关闭. 打开液压维护阀.\n电磁卷筒阻塞或对中弹簧破损, 替换 检查输出 2和3以及保险丝\n检查线圈上的 LED. 如果亮说明有电供给线圈. 检查线圈.\n电磁阀可以通过插入一片 3/16”的条对衔铁针并推卷筒到另一端以机械激活.\n推A侧以确认卸载能力. 如果阀工作, 那么就是电气问题\n滑阀可加载但不能卸载 A侧电磁线圈可能烧毁, 替换\n电磁阀内侧脏使阀不能两向运行, 清洁\n检查线圈上的 LED. 如果亮说明机械正常. 问题出在电气.\n电磁阀可以通过插入一片 3/16”的条对衔铁针并推卷筒到另一端以机械激活.\n推A侧以确认卸载能力. 如果阀工作, 那么就是电气问题\n滑阀可卸载但不能加载 A侧电磁线圈可能烧毁, 替换\n电磁阀内侧脏 ,使阀不能两向运行, 清洁\n检查线圈上的 LED. 如果亮说明机械正常. 问题出在电气.\n电磁阀可以通过插入一片 3/16”的条对衔铁针并推卷筒到另一端以机械激活.\n如果阀工作, 那么就是电气问题\n滑块不能双向动作  电磁线圈可能烧毁, 替换\n电磁维护阀可能关闭. 打开.\n手动激活电磁阀. 如果滑块不动就是机械问题. 联系 YORK-FRICK 代理商或\nYORK-FRICK 服务部.\n液体喷射油冷却系统故障处理\n症状 可能的原因及处理方法\n油温过高  液体供应不足 , 检查接收器油位和入射螺线管压降\n补偿器压力过高, 低.\n吸气过热度过高, 修改系统问题\n热力阀能量头损失, 替换\n液体过滤器堵塞, 清洁\n液体电磁线圈失效, 替换\n过多负荷. 热力阀过小. 减小负荷或安装大的热力阀.\n油温过低  补偿器压力过低, 提升\n吸气过热过低或液体回流压缩机, 改正系统问题\n低负荷条件. 阀过大, 增加负荷或用较小的热力阀\n油温波动  系统条件迅速波动造成液体喷入系统超长反映, 稳定系统运行.\n泵系统故障处理\n症状 可能的原因及处理方法\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_80f7426cf8614712"], "source_page_nos": [40], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_646e2e709c95f445", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 41, "chunk_id": "chunk_129e4e100f6e49c4", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_pump_system_troubleshooting", "structured_payload_candidate": {"parameter_name": "oil_pump_system_troubleshooting", "value": "various causes", "title": "Oil Pump System Troubleshooting", "summary": "Insufficient oil pressure to start: check rotation, maintenance valve, clogged filter/strainer, low/defective oil pressure regulator, worn pump. Rapid oil pressure drop after start: main oil injection throttle too open or regulator misadjusted. Oil pressure fluctuation: excess liquid injection or floodback. Noise/vibration: clogged strainer, excess liquid, worn pump. Oil leak from pump side: normal initially, black oil indicates worn seal. Oil pressure decreases with increased head: normal, set main oil injection and regulator at max head. High main filter pressure drop: dirty filter, cold oil, closed outlet valve."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "泵不能产生足够的油压\n去启动压缩机  检查泵旋转\n检查维护阀是否打开\n过滤器堵塞, 检测过滤器两侧压降\n滤网堵塞. 清洁\n油压调节设置过低或堵开. 重新调节或修理\n泵磨坏, 修理或替换\n压缩机启动后油压迅速\n降低导致压差报警  主油喷节流阀开的太大或油压调节阀不正确调节. 重新调节两阀.\n油压波动  液体喷入过量或制冷剂从系统流回. 作必要的调整或改正.\n噪音和振动  泵滤网堵塞. 清洁\n液体制冷剂过量供液. 调节液体喷入\n泵磨坏, 修理或替换\n泵体侧出口润滑油泄漏 正常的泄漏将在初始启动后停止. 黑油从出口泄漏说明油封磨损或失效. 如果\n泄漏超过正常允许的 7滴每分钟 ,替换密封\n压头增加时油压降低  正常行为. 设定主油喷和油压为最大压头条件\n主过滤器压降过高  过滤器脏堵, 替换\n油过冷. 允许油加温再测试\n过滤器出口维护阀关闭. 完全打开阀.\n热力膨胀阀\n在系统负荷的增加或减少超过一定的时间后, 且液体喷射热膨胀阀对新条件不够用的情况下, 可能通过增\n加和减小排气管的尺寸来获得阀性能的改善.\n注意: 来改善阀的性能 , 不要调节阀底部的过热调节杆 . 这种调节是厂家预先设定的 . 只需调节在平衡管\n线上的 1/4英寸排泄阀即可 .\n乔丹温度调节阀\n乔丹温度调节阀是一种大容量温度调节阀 ,只须极小的阀间压差就可以保证充足的流量去冷却。乔丹调\n节阀必须安装在水平管线上，箭头指向流体流动的方向。然而阀还可以安装在垂墔直于水平管的任何角\n度的地方，如果需要的话还可以倒装。\n感温包，垂墔直安装。感温包垂墔直安装 (箭头向下) 的话，不需要什么注意点。当感温包被倒着垂墔直\n安装的话，需要添加一特别的毛细管，这是因为感温包的顶部高于毛细管的末端。\n感温包，水平安装。当把感温包水平安装的时候，应使印在毛细管末端的”TOP”字样正确显示 注意：  感\n温包的倾斜安装是不允许的 。\n调节。为了提高油的温度，可以通过旋转弹簧底部的滚花螺母来提高弹簧压力；降低油的温度，可以旋\n转弹簧底部的滚花螺母来降低弹簧的压力 (见图 33)。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_129e4e100f6e49c4"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_23859188aa10c3aa", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 41, "chunk_id": "chunk_129e4e100f6e49c4", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:thermal_expansion_valve_adjustment", "structured_payload_candidate": {"parameter_name": "thermal_expansion_valve_adjustment", "value": "adjust bleed valve only", "title": "Thermal Expansion Valve Adjustment", "summary": "Do not adjust superheat stem; adjust only the 1/4\" bleed valve on the equalizer line."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "泵不能产生足够的油压\n去启动压缩机  检查泵旋转\n检查维护阀是否打开\n过滤器堵塞, 检测过滤器两侧压降\n滤网堵塞. 清洁\n油压调节设置过低或堵开. 重新调节或修理\n泵磨坏, 修理或替换\n压缩机启动后油压迅速\n降低导致压差报警  主油喷节流阀开的太大或油压调节阀不正确调节. 重新调节两阀.\n油压波动  液体喷入过量或制冷剂从系统流回. 作必要的调整或改正.\n噪音和振动  泵滤网堵塞. 清洁\n液体制冷剂过量供液. 调节液体喷入\n泵磨坏, 修理或替换\n泵体侧出口润滑油泄漏 正常的泄漏将在初始启动后停止. 黑油从出口泄漏说明油封磨损或失效. 如果\n泄漏超过正常允许的 7滴每分钟 ,替换密封\n压头增加时油压降低  正常行为. 设定主油喷和油压为最大压头条件\n主过滤器压降过高  过滤器脏堵, 替换\n油过冷. 允许油加温再测试\n过滤器出口维护阀关闭. 完全打开阀.\n热力膨胀阀\n在系统负荷的增加或减少超过一定的时间后, 且液体喷射热膨胀阀对新条件不够用的情况下, 可能通过增\n加和减小排气管的尺寸来获得阀性能的改善.\n注意: 来改善阀的性能 , 不要调节阀底部的过热调节杆 . 这种调节是厂家预先设定的 . 只需调节在平衡管\n线上的 1/4英寸排泄阀即可 .\n乔丹温度调节阀\n乔丹温度调节阀是一种大容量温度调节阀 ,只须极小的阀间压差就可以保证充足的流量去冷却。乔丹调\n节阀必须安装在水平管线上，箭头指向流体流动的方向。然而阀还可以安装在垂墔直于水平管的任何角\n度的地方，如果需要的话还可以倒装。\n感温包，垂墔直安装。感温包垂墔直安装 (箭头向下) 的话，不需要什么注意点。当感温包被倒着垂墔直\n安装的话，需要添加一特别的毛细管，这是因为感温包的顶部高于毛细管的末端。\n感温包，水平安装。当把感温包水平安装的时候，应使印在毛细管末端的”TOP”字样正确显示 注意：  感\n温包的倾斜安装是不允许的 。\n调节。为了提高油的温度，可以通过旋转弹簧底部的滚花螺母来提高弹簧压力；降低油的温度，可以旋\n转弹簧底部的滚花螺母来降低弹簧的压力 (见图 33)。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_129e4e100f6e49c4"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f185073fbdbc34e1", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 41, "chunk_id": "chunk_129e4e100f6e49c4", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:jordan_temperature_regulator_adjustment", "structured_payload_candidate": {"parameter_name": "jordan_regulator_adjustment", "value": "turn knurled nut to adjust spring pressure", "title": "Jordan Temperature Regulator Adjustment", "summary": "To raise oil temperature, increase spring pressure by turning knurled nut at spring base; to lower, decrease spring pressure."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "泵不能产生足够的油压\n去启动压缩机  检查泵旋转\n检查维护阀是否打开\n过滤器堵塞, 检测过滤器两侧压降\n滤网堵塞. 清洁\n油压调节设置过低或堵开. 重新调节或修理\n泵磨坏, 修理或替换\n压缩机启动后油压迅速\n降低导致压差报警  主油喷节流阀开的太大或油压调节阀不正确调节. 重新调节两阀.\n油压波动  液体喷入过量或制冷剂从系统流回. 作必要的调整或改正.\n噪音和振动  泵滤网堵塞. 清洁\n液体制冷剂过量供液. 调节液体喷入\n泵磨坏, 修理或替换\n泵体侧出口润滑油泄漏 正常的泄漏将在初始启动后停止. 黑油从出口泄漏说明油封磨损或失效. 如果\n泄漏超过正常允许的 7滴每分钟 ,替换密封\n压头增加时油压降低  正常行为. 设定主油喷和油压为最大压头条件\n主过滤器压降过高  过滤器脏堵, 替换\n油过冷. 允许油加温再测试\n过滤器出口维护阀关闭. 完全打开阀.\n热力膨胀阀\n在系统负荷的增加或减少超过一定的时间后, 且液体喷射热膨胀阀对新条件不够用的情况下, 可能通过增\n加和减小排气管的尺寸来获得阀性能的改善.\n注意: 来改善阀的性能 , 不要调节阀底部的过热调节杆 . 这种调节是厂家预先设定的 . 只需调节在平衡管\n线上的 1/4英寸排泄阀即可 .\n乔丹温度调节阀\n乔丹温度调节阀是一种大容量温度调节阀 ,只须极小的阀间压差就可以保证充足的流量去冷却。乔丹调\n节阀必须安装在水平管线上，箭头指向流体流动的方向。然而阀还可以安装在垂墔直于水平管的任何角\n度的地方，如果需要的话还可以倒装。\n感温包，垂墔直安装。感温包垂墔直安装 (箭头向下) 的话，不需要什么注意点。当感温包被倒着垂墔直\n安装的话，需要添加一特别的毛细管，这是因为感温包的顶部高于毛细管的末端。\n感温包，水平安装。当把感温包水平安装的时候，应使印在毛细管末端的”TOP”字样正确显示 注意：  感\n温包的倾斜安装是不允许的 。\n调节。为了提高油的温度，可以通过旋转弹簧底部的滚花螺母来提高弹簧压力；降低油的温度，可以旋\n转弹簧底部的滚花螺母来降低弹簧的压力 (见图 33)。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_129e4e100f6e49c4"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e3aa8341ccf1d308", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 42, "chunk_id": "chunk_974140c4018c4681", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:jordan_temperature_regulator_stroke_adjustment", "structured_payload_candidate": {"parameter_name": "jordan_regulator_stroke_adjustment", "value": "set disc pin position, increase spring 30%", "title": "Jordan Temperature Regulator Stroke Adjustment", "summary": "After changing action, adjust stroke: remove guide, disc, seat; expose bulb to 80°F; loosen knurled nut and spring; loosen locknut on disc pin, wait 10 min; turn disc pin so bottom is between middle and bottom of slot; tighten locknut; reassemble as reverse-acting; increase spring pressure ~30% by turning knurled nut ~20 quarter-turns."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "作用。阀应该被设置成一个反作用力阀，然而有时候会被设置成直接作用力阀。如果发现油冷却失去效\n果的时候，如果你有经验的话就应该检查阀的作用力。检查作用力的时候应该移去端部法兰和导盘。如\n果小孔在阀片的左侧且狭缝在阀盘上部的话，这是直接作用阀 (见图 34)。改成反作用阀只需要把阀片和\n阀盘旋转 180度。这样小孔就在阀片右侧，狭缝就在阀盘的底部 (见图 35)。\n行程调节。阀的作用改变过来以后就需要调节行程了。这样还可以保证阀的满容量，如果需要的话，还\n可以使油温保持在预先设定的温度。\n按照下面几条来调节阀的行程。\n1.移去导盘、阀盘和阀片。\n2使感温包垂直暴露于 80\n。F的环境中\n3.松开滚花螺母，松开弹簧。\n4.松开阀盘销上的锁定螺母， 留至少 10分钟让阀反映  (见图 36)。\n5.当安装阀盘的时候旋转盘片销以使其底部处在狭缝中部与底部之间。\n6.用扳手扳住连轴部分，拧紧盘片销上的锁定螺母。\n7.以反作用的形式装上阀片和阀盘 (见图 3)。\n8.装上导盘和端部法兰。\n9.旋转弹簧底部的滚花螺母约 20个1/4圈使弹簧压力增加 30%。\n装上阀并调节弹簧压力来维持预设的油温。推荐的油温为：氨系统 130华氏度， R22系统 140华氏\n度。其他制冷剂的油温的推荐温度可以查阅 Frick的建议。\n如果执行按照以上步骤执行了但不能到达设定油温的话，可以联系 Frick服务中心。\n更换电机\n在现场更换电机时要按照以下步骤.\n1. 确认机组主电源已切断并加上标签.\n2. 断开电机轴上的连轴器.\n3. 从电机座拆除两个螺钉.\n4. 用千斤顶撑住电机, 卸下连接电机和筒管的八个螺钉然后卸下电机.\n5. 彻底清洗电机座和垫圈及其他确保稳固固定的部件.\n6. 用千斤顶撑住电机, 安装并用手拧紧连接电机和管道的八个螺钉, 然后拧紧螺钉到扭矩为 250 ft-lb.\n7. 在电机座上安装两个螺钉并拧紧到扭矩为 250 ft-lb. 从电机下移开千斤顶.\n8. 重新连接连轴器到电机.\n更换机头\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_974140c4018c4681"], "source_page_nos": [42], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_99812ec5112d0056", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 42, "chunk_id": "chunk_974140c4018c4681", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:jordan_regulator_oil_temp_recommendations", "structured_payload_candidate": {"parameter_name": "jordan_regulator_oil_temp", "value": "ammonia 130°F, R-22 140°F", "title": "Jordan Temperature Regulator Oil Temperature Recommendations", "summary": "Recommended oil temperature: ammonia 130°F, R-22 140°F; consult Frick for other refrigerants."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "作用。阀应该被设置成一个反作用力阀，然而有时候会被设置成直接作用力阀。如果发现油冷却失去效\n果的时候，如果你有经验的话就应该检查阀的作用力。检查作用力的时候应该移去端部法兰和导盘。如\n果小孔在阀片的左侧且狭缝在阀盘上部的话，这是直接作用阀 (见图 34)。改成反作用阀只需要把阀片和\n阀盘旋转 180度。这样小孔就在阀片右侧，狭缝就在阀盘的底部 (见图 35)。\n行程调节。阀的作用改变过来以后就需要调节行程了。这样还可以保证阀的满容量，如果需要的话，还\n可以使油温保持在预先设定的温度。\n按照下面几条来调节阀的行程。\n1.移去导盘、阀盘和阀片。\n2使感温包垂直暴露于 80\n。F的环境中\n3.松开滚花螺母，松开弹簧。\n4.松开阀盘销上的锁定螺母， 留至少 10分钟让阀反映  (见图 36)。\n5.当安装阀盘的时候旋转盘片销以使其底部处在狭缝中部与底部之间。\n6.用扳手扳住连轴部分，拧紧盘片销上的锁定螺母。\n7.以反作用的形式装上阀片和阀盘 (见图 3)。\n8.装上导盘和端部法兰。\n9.旋转弹簧底部的滚花螺母约 20个1/4圈使弹簧压力增加 30%。\n装上阀并调节弹簧压力来维持预设的油温。推荐的油温为：氨系统 130华氏度， R22系统 140华氏\n度。其他制冷剂的油温的推荐温度可以查阅 Frick的建议。\n如果执行按照以上步骤执行了但不能到达设定油温的话，可以联系 Frick服务中心。\n更换电机\n在现场更换电机时要按照以下步骤.\n1. 确认机组主电源已切断并加上标签.\n2. 断开电机轴上的连轴器.\n3. 从电机座拆除两个螺钉.\n4. 用千斤顶撑住电机, 卸下连接电机和筒管的八个螺钉然后卸下电机.\n5. 彻底清洗电机座和垫圈及其他确保稳固固定的部件.\n6. 用千斤顶撑住电机, 安装并用手拧紧连接电机和管道的八个螺钉, 然后拧紧螺钉到扭矩为 250 ft-lb.\n7. 在电机座上安装两个螺钉并拧紧到扭矩为 250 ft-lb. 从电机下移开千斤顶.\n8. 重新连接连轴器到电机.\n更换机头\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_974140c4018c4681"], "source_page_nos": [42], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7dfa3ba7ec22cbb1", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 42, "chunk_id": "chunk_974140c4018c4681", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:motor_replacement_procedure", "structured_payload_candidate": {"parameter_name": "motor_replacement", "value": "torque 250 ft-lb", "title": "Motor Replacement Procedure", "summary": "Disconnect power, disconnect coupling, remove two screws from motor base, support motor, remove eight bolts connecting motor to tube, remove motor; clean base and shims; install new motor, hand-tighten eight bolts, torque to 250 ft-lb; install two screws on base, torque to 250 ft-lb; reconnect coupling."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "作用。阀应该被设置成一个反作用力阀，然而有时候会被设置成直接作用力阀。如果发现油冷却失去效\n果的时候，如果你有经验的话就应该检查阀的作用力。检查作用力的时候应该移去端部法兰和导盘。如\n果小孔在阀片的左侧且狭缝在阀盘上部的话，这是直接作用阀 (见图 34)。改成反作用阀只需要把阀片和\n阀盘旋转 180度。这样小孔就在阀片右侧，狭缝就在阀盘的底部 (见图 35)。\n行程调节。阀的作用改变过来以后就需要调节行程了。这样还可以保证阀的满容量，如果需要的话，还\n可以使油温保持在预先设定的温度。\n按照下面几条来调节阀的行程。\n1.移去导盘、阀盘和阀片。\n2使感温包垂直暴露于 80\n。F的环境中\n3.松开滚花螺母，松开弹簧。\n4.松开阀盘销上的锁定螺母， 留至少 10分钟让阀反映  (见图 36)。\n5.当安装阀盘的时候旋转盘片销以使其底部处在狭缝中部与底部之间。\n6.用扳手扳住连轴部分，拧紧盘片销上的锁定螺母。\n7.以反作用的形式装上阀片和阀盘 (见图 3)。\n8.装上导盘和端部法兰。\n9.旋转弹簧底部的滚花螺母约 20个1/4圈使弹簧压力增加 30%。\n装上阀并调节弹簧压力来维持预设的油温。推荐的油温为：氨系统 130华氏度， R22系统 140华氏\n度。其他制冷剂的油温的推荐温度可以查阅 Frick的建议。\n如果执行按照以上步骤执行了但不能到达设定油温的话，可以联系 Frick服务中心。\n更换电机\n在现场更换电机时要按照以下步骤.\n1. 确认机组主电源已切断并加上标签.\n2. 断开电机轴上的连轴器.\n3. 从电机座拆除两个螺钉.\n4. 用千斤顶撑住电机, 卸下连接电机和筒管的八个螺钉然后卸下电机.\n5. 彻底清洗电机座和垫圈及其他确保稳固固定的部件.\n6. 用千斤顶撑住电机, 安装并用手拧紧连接电机和管道的八个螺钉, 然后拧紧螺钉到扭矩为 250 ft-lb.\n7. 在电机座上安装两个螺钉并拧紧到扭矩为 250 ft-lb. 从电机下移开千斤顶.\n8. 重新连接连轴器到电机.\n更换机头\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_974140c4018c4681"], "source_page_nos": [42], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_54b79d96f5ede2e4", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 43, "chunk_id": "chunk_cbe67bebd00f4a4b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:compressor_head_replacement_procedure", "structured_payload_candidate": {"parameter_name": "compressor_head_replacement", "value": "torque 250 ft-lb", "title": "Compressor Head Replacement Procedure", "summary": "Disconnect power, remove piping/wiring, disconnect coupling, support motor and compressor, remove screws from motor base, compressor base, and oil separator flange; clean surfaces; remove compressor from tube by removing pins and screws; connect new compressor with two pins and hand-tighten screws, torque to 250 ft-lb; install gasket at discharge connection; position assembly, shim if needed; reconnect coupling; check alignment by YORK-FRICK; complete piping/wiring."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "在现场更换压缩机头时要按照以下步骤.\n1. 确认机组主电源已切断并加上标签.\n2. 卸下连接到压缩机上的接管和电线.\n3. 断开电机轴上的连轴器.\n4. 用千斤顶撑住电机和压缩机 , 卸下电机, 压缩机底座和油分离器法兰上的螺钉.\n5. 彻底清洁压缩机和电机底座和垫圈及其他确保稳固固定的部件.\n6. 清洁压缩机和油分离器上的排气法兰表面 .\n7. 将机组组件放在清洁的表面上, 卸下连接压缩机到筒管的销和螺钉, 然后卸下压缩机.\n8. 通过插入两个销子并用手拧紧螺钉将新的压缩机和筒管连接. 然后用扳手拧紧到 250英尺-磅的扭矩 .\n9. 安装密封垫到压缩机和油分离器的排气连接.\n10. 使用千斤顶将新的组件放到位, 如果需要的话用薄垫片调整电机和压缩机的底角.\n11. 重新安装电机连轴器.\n12. 检查轴校准并由 YORK-FRICK 检验偏差.\n13. 按照流程图和接线图完成管线连接.\n不正常油压导致的关机 .(高压级和低压级 )\n压缩机切不可在非正常油压下运行 .\n参见控制设置  – 出版物 S90-010 O 中的“油设定值显示 ”\n润滑脂的相容性\n如果有必要把润滑脂混合的话，注意不要把不同成分的油或不同粘度的油混合在一起。不要把矿物性的\n原油脂和人工合成的油脂混合在一起。而且，含有少量 Li的润滑脂不应该和含有浓缩碱的润滑脂混合\n在一起。下表标明了国际润滑脂协会 (NLGI)关于不同型号润滑脂的相容性。下表表明参加测试的油脂混\n合以后的巨大差异性。\nNLGI润滑脂的相容性表\n工业环境电子设备的正确安装\n在当今的制冷生产厂中, 电子控制几乎在制冷控制的每个方面都被采用. 电子控制使工业控制更精确, 更节\n能并更方便操作. 电子控制 装备使当代制冷设备的操作方式发生了巨大变化.\n早期的继电器系统实际上不受无线电频率干扰(RFI), 电磁干扰 (EMI) 和大地环流的影响. 因此, 安装和 接\n线对于点对点的接线和正确确定线路尺寸没有什么影响 . 在一个电子系统中, 不正确的安 装会导致电子\n控制得不偿失 . 电子设备对无线电频率干扰(RFI), 电磁干扰(EMI) 和大地环流是敏感的. 能引起设备关机,\n处理机储存和程序丢失, 错误的运行和不可靠的读数. 所以工业电子设备的 生产厂家考虑 到这些影响 并\n在他们的设计中引进了电子仪器的保护措施.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_cbe67bebd00f4a4b"], "source_page_nos": [43], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_735d2ac998cb9874", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 43, "chunk_id": "chunk_cbe67bebd00f4a4b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:abnormal_oil_pressure_shutdown", "structured_payload_candidate": {"parameter_name": "abnormal_oil_pressure_shutdown", "value": "do not run, check setpoints", "title": "Abnormal Oil Pressure Shutdown", "summary": "Compressor must not run with abnormal oil pressure; refer to control settings for oil setpoints."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "在现场更换压缩机头时要按照以下步骤.\n1. 确认机组主电源已切断并加上标签.\n2. 卸下连接到压缩机上的接管和电线.\n3. 断开电机轴上的连轴器.\n4. 用千斤顶撑住电机和压缩机 , 卸下电机, 压缩机底座和油分离器法兰上的螺钉.\n5. 彻底清洁压缩机和电机底座和垫圈及其他确保稳固固定的部件.\n6. 清洁压缩机和油分离器上的排气法兰表面 .\n7. 将机组组件放在清洁的表面上, 卸下连接压缩机到筒管的销和螺钉, 然后卸下压缩机.\n8. 通过插入两个销子并用手拧紧螺钉将新的压缩机和筒管连接. 然后用扳手拧紧到 250英尺-磅的扭矩 .\n9. 安装密封垫到压缩机和油分离器的排气连接.\n10. 使用千斤顶将新的组件放到位, 如果需要的话用薄垫片调整电机和压缩机的底角.\n11. 重新安装电机连轴器.\n12. 检查轴校准并由 YORK-FRICK 检验偏差.\n13. 按照流程图和接线图完成管线连接.\n不正常油压导致的关机 .(高压级和低压级 )\n压缩机切不可在非正常油压下运行 .\n参见控制设置  – 出版物 S90-010 O 中的“油设定值显示 ”\n润滑脂的相容性\n如果有必要把润滑脂混合的话，注意不要把不同成分的油或不同粘度的油混合在一起。不要把矿物性的\n原油脂和人工合成的油脂混合在一起。而且，含有少量 Li的润滑脂不应该和含有浓缩碱的润滑脂混合\n在一起。下表标明了国际润滑脂协会 (NLGI)关于不同型号润滑脂的相容性。下表表明参加测试的油脂混\n合以后的巨大差异性。\nNLGI润滑脂的相容性表\n工业环境电子设备的正确安装\n在当今的制冷生产厂中, 电子控制几乎在制冷控制的每个方面都被采用. 电子控制使工业控制更精确, 更节\n能并更方便操作. 电子控制 装备使当代制冷设备的操作方式发生了巨大变化.\n早期的继电器系统实际上不受无线电频率干扰(RFI), 电磁干扰 (EMI) 和大地环流的影响. 因此, 安装和 接\n线对于点对点的接线和正确确定线路尺寸没有什么影响 . 在一个电子系统中, 不正确的安 装会导致电子\n控制得不偿失 . 电子设备对无线电频率干扰(RFI), 电磁干扰(EMI) 和大地环流是敏感的. 能引起设备关机,\n处理机储存和程序丢失, 错误的运行和不可靠的读数. 所以工业电子设备的 生产厂家考虑 到这些影响 并\n在他们的设计中引进了电子仪器的保护措施.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_cbe67bebd00f4a4b"], "source_page_nos": [43], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_98c1c0f0e7cd2d04", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 43, "chunk_id": "chunk_cbe67bebd00f4a4b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:grease_compatibility_warning", "structured_payload_candidate": {"parameter_name": "grease_compatibility", "value": "do not mix different types", "title": "Grease Compatibility Warning", "summary": "Do not mix greases of different compositions or viscosities; do not mix mineral and synthetic greases; lithium greases should not be mixed with concentrated alkali greases."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "在现场更换压缩机头时要按照以下步骤.\n1. 确认机组主电源已切断并加上标签.\n2. 卸下连接到压缩机上的接管和电线.\n3. 断开电机轴上的连轴器.\n4. 用千斤顶撑住电机和压缩机 , 卸下电机, 压缩机底座和油分离器法兰上的螺钉.\n5. 彻底清洁压缩机和电机底座和垫圈及其他确保稳固固定的部件.\n6. 清洁压缩机和油分离器上的排气法兰表面 .\n7. 将机组组件放在清洁的表面上, 卸下连接压缩机到筒管的销和螺钉, 然后卸下压缩机.\n8. 通过插入两个销子并用手拧紧螺钉将新的压缩机和筒管连接. 然后用扳手拧紧到 250英尺-磅的扭矩 .\n9. 安装密封垫到压缩机和油分离器的排气连接.\n10. 使用千斤顶将新的组件放到位, 如果需要的话用薄垫片调整电机和压缩机的底角.\n11. 重新安装电机连轴器.\n12. 检查轴校准并由 YORK-FRICK 检验偏差.\n13. 按照流程图和接线图完成管线连接.\n不正常油压导致的关机 .(高压级和低压级 )\n压缩机切不可在非正常油压下运行 .\n参见控制设置  – 出版物 S90-010 O 中的“油设定值显示 ”\n润滑脂的相容性\n如果有必要把润滑脂混合的话，注意不要把不同成分的油或不同粘度的油混合在一起。不要把矿物性的\n原油脂和人工合成的油脂混合在一起。而且，含有少量 Li的润滑脂不应该和含有浓缩碱的润滑脂混合\n在一起。下表标明了国际润滑脂协会 (NLGI)关于不同型号润滑脂的相容性。下表表明参加测试的油脂混\n合以后的巨大差异性。\nNLGI润滑脂的相容性表\n工业环境电子设备的正确安装\n在当今的制冷生产厂中, 电子控制几乎在制冷控制的每个方面都被采用. 电子控制使工业控制更精确, 更节\n能并更方便操作. 电子控制 装备使当代制冷设备的操作方式发生了巨大变化.\n早期的继电器系统实际上不受无线电频率干扰(RFI), 电磁干扰 (EMI) 和大地环流的影响. 因此, 安装和 接\n线对于点对点的接线和正确确定线路尺寸没有什么影响 . 在一个电子系统中, 不正确的安 装会导致电子\n控制得不偿失 . 电子设备对无线电频率干扰(RFI), 电磁干扰(EMI) 和大地环流是敏感的. 能引起设备关机,\n处理机储存和程序丢失, 错误的运行和不可靠的读数. 所以工业电子设备的 生产厂家考虑 到这些影响 并\n在他们的设计中引进了电子仪器的保护措施.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_cbe67bebd00f4a4b"], "source_page_nos": [43], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1d14ed994c784174", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 46, "chunk_id": "chunk_a90a3b46bec8490e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:pre_start_checklist_mechanical", "structured_payload_candidate": {"parameter_name": "pre_start_checklist_mechanical", "value": "various checks", "title": "Pre-start Checklist Mechanical Items", "summary": "Confirm motor disconnect open, isolate suction pressure sensor, pressure test and leak check, evacuate unit, remove coupling guard, check alignment, remove coupling spacer, check valve positions, charge correct oil type and amount, lubricate motor bearings, check oil pump alignment, check economizer piping, check liquid injection separation, check water supply for water-cooled oil cooler, check liquid level in thermosiphon receiver."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "压缩机组预启动检查单\n以下项目是在 Frick的当地维修代表到达之前安装人员必须检查并完成的。检查单上的具体内容可以在\nIOM上找到。在正式启动之前应该由 Frick的当地维修代表重新确认检查单上的项目。\n机械检查\n------------确认电动机断开键打开\n------------隔离吸气压力传感器\n------------压力测试和机组泄漏检查\n------------抽空机组\n------------移去压缩机传动联轴器保护罩\n------------检查压缩机和传动轴的校准情况\n------------移去连轴器中间固定块， 不要再安装上去。\n------------在给压缩机组充油或制冷剂之前，检查所有的手动阀、截止阀、和止回阀的正确位置。\n------------给压缩机充以正确类型及合适的量的油\n------------润滑电动机轴承( 如果适用 )\n------------检查油泵的校准( 如果适用 )\n------------检查经济器管路的正确性 (如果适用)\n------------检查提供喷射的液体制冷剂的分离( 如果适用，液体喷射油冷却)\n------------检查水冷式油冷却器的水的供给 (如果适用，水冷却式油冷却)\n------------检查热虹吸式储液器中液体制冷剂的液面 (如果适用，热虹吸式油冷却)\n电气检查\n------------确认电动机启动器和芯片的主断路器打开。\n------------ 确认电气承包商看过此检查单 ，所有相关的线路信息和线路图。\n------------确认提供合适的电力给启动柜。\n------------确认合适的电机保护( 断开器尺寸)\n------------确认所有使用的电线是多股绞合铜线并且大于或等于 14AWG( 正确的尺寸 )\n------------确认从高电压线引出来的线路都是 120V的电压。\n------------确认从油泵和压缩机电动机线路引出来的线路都是 120V的电压。\n------------确认在微处理器板上任何一点都没有高电压的存在。\n------------检查电流转换器的正确尺寸和安装。\n------------逐个点检查微处理器和电动机启动器之间的线路。\n------------确认微处理器、电机启动器以及整个系统之间的所有中间连接线的正确。\n上面项目检查并核对以后：\n------------关闭主电源和电动机启动器之间的主断路器。\n------------关闭启动器断路器，激活微处理器。\n------------手动启动油泵，检查油泵的转向。\n------------手动启动压缩机电动机并检查电动机的转向。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a90a3b46bec8490e"], "source_page_nos": [46], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e8c5849ec0e35a64", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 46, "chunk_id": "chunk_a90a3b46bec8490e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:pre_start_checklist_electrical", "structured_payload_candidate": {"parameter_name": "pre_start_checklist_electrical", "value": "various checks", "title": "Pre-start Checklist Electrical Items", "summary": "Confirm main breaker open, electrician reviewed schematics, proper power to starter, proper motor protection, all wiring stranded copper ≥14 AWG, 120V control wiring separated from high voltage, no high voltage in microprocessor panel, check CT size and installation, point-to-point wiring check, verify all interconnecting wiring."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "压缩机组预启动检查单\n以下项目是在 Frick的当地维修代表到达之前安装人员必须检查并完成的。检查单上的具体内容可以在\nIOM上找到。在正式启动之前应该由 Frick的当地维修代表重新确认检查单上的项目。\n机械检查\n------------确认电动机断开键打开\n------------隔离吸气压力传感器\n------------压力测试和机组泄漏检查\n------------抽空机组\n------------移去压缩机传动联轴器保护罩\n------------检查压缩机和传动轴的校准情况\n------------移去连轴器中间固定块， 不要再安装上去。\n------------在给压缩机组充油或制冷剂之前，检查所有的手动阀、截止阀、和止回阀的正确位置。\n------------给压缩机充以正确类型及合适的量的油\n------------润滑电动机轴承( 如果适用 )\n------------检查油泵的校准( 如果适用 )\n------------检查经济器管路的正确性 (如果适用)\n------------检查提供喷射的液体制冷剂的分离( 如果适用，液体喷射油冷却)\n------------检查水冷式油冷却器的水的供给 (如果适用，水冷却式油冷却)\n------------检查热虹吸式储液器中液体制冷剂的液面 (如果适用，热虹吸式油冷却)\n电气检查\n------------确认电动机启动器和芯片的主断路器打开。\n------------ 确认电气承包商看过此检查单 ，所有相关的线路信息和线路图。\n------------确认提供合适的电力给启动柜。\n------------确认合适的电机保护( 断开器尺寸)\n------------确认所有使用的电线是多股绞合铜线并且大于或等于 14AWG( 正确的尺寸 )\n------------确认从高电压线引出来的线路都是 120V的电压。\n------------确认从油泵和压缩机电动机线路引出来的线路都是 120V的电压。\n------------确认在微处理器板上任何一点都没有高电压的存在。\n------------检查电流转换器的正确尺寸和安装。\n------------逐个点检查微处理器和电动机启动器之间的线路。\n------------确认微处理器、电机启动器以及整个系统之间的所有中间连接线的正确。\n上面项目检查并核对以后：\n------------关闭主电源和电动机启动器之间的主断路器。\n------------关闭启动器断路器，激活微处理器。\n------------手动启动油泵，检查油泵的转向。\n------------手动启动压缩机电动机并检查电动机的转向。\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a90a3b46bec8490e"], "source_page_nos": [46], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3713d67ad02b4fa6", "domain_id": "hvac", "doc_id": "doc_020eb9eaaa8f47ec", "doc_name": "【约克】RWF螺杆压缩机组100-480安装、操作、维护手册（47页）-制冷百家网.pdf", "page_no": 47, "chunk_id": "chunk_e6ce432f21904db2", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:startup_representative_tasks", "structured_payload_candidate": {"parameter_name": "startup_representative_tasks", "value": "various tasks", "title": "Startup Representative Tasks", "summary": "Confirm valve positions, electrical connections, motor rotation, oil pump rotation, %FLA on microprocessor, calibrate slide valve and slider, calibrate temperature and pressure readings, correct any errors, instruct operator."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "------------使微处理器打开，确保油加热器的运行，使油温达到启动温度。\n总结：Frick 的当地维修代表到现场确认上述项目的完成。他应该找到一个未连接的压缩机启动装置( 确\n认电动机的转动和校准) 和打开油加热器使油到达启动温度。完全按照上述项目做的话会使启动迅速、\n有效和平稳。\n启动代表：\n1.  确认所有阀的位置。\n2.  确认所有的电路连接。\n3.  确认压缩机电动机转动方向。\n4.  确认油泵电动机的转动方向。\n5.  确认微处理器上显示的满负荷电流安培(FLA) 的百分比%\n6.  确认并把校准定下来。\n7.  校准滑阀和滑块。\n8.  校准温度与压力读数。\n9.  纠正装置中的任何错误。\n10.讲述给操作人员。\n注意：在安装部分列出的电动机启动器的每张电气图上以及在 S90 – 010 M (Quantum 板) / S70 – 200\nOM (Plus 板)上的每张线路图上的用户接口将会被预留。\n填完表然后传真至  717-762-2422 ，作为最后的确认。\n签字：        ______________________\n打印名字： ______________________\n公司：        ______________________\nhttp://www.coolling.net/\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_e6ce432f21904db2"], "source_page_nos": [47], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
