{"knowledge_type": "parameter_spec", "title": "Design Pressure Limit", "canonical_key_hint": "design_pressure_limit", "summary": "Compressor designed for 350 psig discharge pressure; bearing and casing rated accordingly.", "structured_payload": {"parameter_name": "design_discharge_pressure", "value": "350", "unit": "psig"}, "evidence_quote": "轴承和机箱设计适用于 350磅/英寸2排出口压力.", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Heater Power", "canonical_key_hint": "oil_heater_power", "summary": "Standard unit equipped with 2 or 3 500W oil heaters.", "structured_payload": {"parameter_name": "oil_heater_power", "value": "500", "unit": "W"}, "evidence_quote": "标准的机组配备有 2个或 3个500W的油加热器", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Temperature Range for R-717 (External Cooling)", "canonical_key_hint": "oil_temp_range_r717_external", "summary": "Oil temperature should be maintained between 120°F and 140°F for R-717 with external oil cooling.", "structured_payload": {"parameter_name": "oil_temperature_range", "value": "120 - 140", "unit": "°F"}, "evidence_quote": "R-711  130 - 170 °F    120 - 140 °F", "page_hint": 18, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Oil Temperature Range for R-22 (Liquid Injection)", "canonical_key_hint": "oil_temp_range_r22_liquid_injection", "summary": "Oil temperature should be maintained between 130°F and 150°F for R-22 with liquid injection cooling.", "structured_payload": {"parameter_name": "oil_temperature_range", "value": "130 - 150", "unit": "°F"}, "evidence_quote": "R-22 130 -150°F", "page_hint": 18, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Minimum Clearance for Service Access", "canonical_key_hint": "service_clearance", "summary": "Recommended minimum clearance of 36 inches at both ends of the unit for service.", "structured_payload": {"parameter_name": "service_clearance", "value": "36", "unit": "inches"}, "evidence_quote": "在设备两端须留有维修空间 , 推荐的最小尺寸为 36英寸(917.28mm).", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Foundation Thickness", "canonical_key_hint": "foundation_thickness", "summary": "Foundation should be at least 6 inches of reinforced concrete.", "structured_payload": {"parameter_name": "foundation_thickness", "value": "6", "unit": "inches"}, "evidence_quote": "地基应当至少是 6英寸(152.88mm) 的增强混凝土", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cold Start Valve Spring Pressure (High Stage)", "canonical_key_hint": "cold_start_valve_spring_pressure_high_stage", "summary": "Cold start valve spring generates 30 PSI pressure above suction for high stage compressors.", "structured_payload": {"parameter_name": "cold_start_valve_spring_pressure", "value": "30", "unit": "PSI"}, "evidence_quote": "对于高压级压缩机, 冷启动阀装有一个很大的弹簧, 使油分产生 30个PSI的压力 (高于吸气压力)", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cold Start Valve Spring Pressure (Multi-stage)", "canonical_key_hint": "cold_start_valve_spring_pressure_multi_stage", "summary": "In multi-stage applications, the spring generates only 15 PSI before the valve fully opens.", "structured_payload": {"parameter_name": "cold_start_valve_spring_pressure", "value": "15", "unit": "PSI"}, "evidence_quote": "多级应用的时候，弹簧在阀完全打开前只产生 15PSI的压力。", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Suction Check Valve Spring Pressure (High Stage)", "canonical_key_hint": "suction_check_valve_spring_pressure_high_stage", "summary": "For high stage systems, check valve CK-1 should be installed with a 40 PSI spring.", "structured_payload": {"parameter_name": "suction_check_valve_spring_pressure", "value": "40", "unit": "PSI"}, "evidence_quote": "对于高压级系统, 截止阀 CK-1应该和 40PSI的弹簧一 同安装", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Suction Check Valve Spring Pressure (Booster Stage)", "canonical_key_hint": "suction_check_valve_spring_pressure_booster", "summary": "For booster stage systems, check valve CK-1 should be installed with a 15 PSI spring.", "structured_payload": {"parameter_name": "suction_check_valve_spring_pressure", "value": "15", "unit": "PSI"}, "evidence_quote": "对于增压级系统, 截止阀 CK-1应该和 15PSI的弹簧一 同安装", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Filter Torque Specification", "canonical_key_hint": "oil_filter_torque", "summary": "Tighten filter element nut to 10 ft-lb and housing bolts to 60-130 ft-lb.", "structured_payload": {"parameter_name": "oil_filter_torque", "value": "10 ft-lb (nut), 60-130 ft-lb (housing bolts)", "unit": "ft-lb"}, "evidence_quote": "将螺母紧固于底板上达到 10磅-英尺(13.3N.m) 的扭力...拧紧至 60磅-英尺(79.8N.m), 直至 130磅-英尺(172.9N.m) 扭力.", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump End Clearance Adjustment", "canonical_key_hint": "oil_pump_end_clearance", "summary": "End clearance for oil pump models: GG 0.003\", HJ/HL 0.003\", AS/AK/AL 0.003\".", "structured_payload": {"parameter_name": "end_clearance", "value": "0.003", "unit": "inches"}, "evidence_quote": "型号                           轴承座外径( 英寸)                               末端间隙 (英寸)\nGG                                    7/16                                                    .003\nHJ,HL                                  9/16                                                    .003\nAS,AK,AL                                1/2                                                     .003", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pressure Sensor Voltage at Atmospheric Pressure (PE-4)", "canonical_key_hint": "pressure_sensor_voltage_pe4", "summary": "PE-4 voltage at standard atmospheric pressure should be 1.48-1.72 VDC.", "structured_payload": {"parameter_name": "voltage_at_atmospheric_pressure", "value": "1.48 - 1.72", "unit": "VDC"}, "evidence_quote": "在标准大气压下,(14.7 磅/英寸2绝对压力或 0磅/英寸2表压力),电压读数应为 1.48-1.72VDC 直流电.", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pressure Sensor Voltage at Atmospheric Pressure (PE-1, PE-2, PE-3)", "canonical_key_hint": "pressure_sensor_voltage_pe1_pe2_pe3", "summary": "PE-1, PE-2, PE-3 voltage at standard atmospheric pressure should be 1.1-1.29 VDC.", "structured_payload": {"parameter_name": "voltage_at_atmospheric_pressure", "value": "1.1 - 1.29", "unit": "VDC"}, "evidence_quote": "在标准大气压下, 电压读数在 1.1 – 1.29VDC 之间, PE-1, PE-2, PE-3 与带有 500磅/英寸2的跨度.", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Slide Valve Potentiometer Resistance", "canonical_key_hint": "slide_valve_potentiometer_resistance", "summary": "Resistance between red and white wires should be 1000 ±150 ohms when slide valve fully unloaded.", "structured_payload": {"parameter_name": "resistance", "value": "1000 ±150", "unit": "ohms"}, "evidence_quote": "电阻值应为 1000±150 欧 姆.", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Motor Mounting Bolt Torque", "canonical_key_hint": "motor_mounting_bolt_torque", "summary": "Tighten motor mounting bolts to 250 ft-lb.", "structured_payload": {"parameter_name": "motor_mounting_bolt_torque", "value": "250", "unit": "ft-lb"}, "evidence_quote": "拧紧螺钉到扭矩为 250 ft-lb.", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor Mounting Bolt Torque", "canonical_key_hint": "compressor_mounting_bolt_torque", "summary": "Tighten compressor mounting bolts to 250 ft-lb.", "structured_payload": {"parameter_name": "compressor_mounting_bolt_torque", "value": "250", "unit": "ft-lb"}, "evidence_quote": "用扳手拧紧到 250英尺-磅的扭矩 .", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Level Sight Glass Position", "canonical_key_hint": "oil_level_sight_glass", "summary": "Normal oil level is at the middle of the top sight glass; running level is between top and bottom sight glasses.", "structured_payload": {"parameter_name": "oil_level", "value": "middle of top sight glass"}, "evidence_quote": "正常的装油液面是在位于油分离器外壳中部的顶部观察孔的中间位置 . 正常的运行液面在顶部观察孔和底部观察孔之间的中部.", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Thermosiphon Oil Cooling Liquid Height Requirement", "canonical_key_hint": "thermosiphon_liquid_height", "summary": "Liquid level in refrigerant source must be at least 6-8 feet above oil cooler center.", "structured_payload": {"parameter_name": "liquid_height_above_oil_cooler", "value": "6-8", "unit": "feet"}, "evidence_quote": "制冷剂源的液面, 必须在油冷却器中心上方至少 6-8英尺(1.83-2.44mm).", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Liquid Injection Pressure Regulator Setting", "canonical_key_hint": "liquid_injection_pressure_regulator_setting", "summary": "Set pressure regulator to 40-60 psig during liquid injection adjustment.", "structured_payload": {"parameter_name": "pressure_regulator_setting", "value": "40 - 60", "unit": "psig"}, "evidence_quote": "设定压力调节阀到 40磅/英寸2表压至 60磅/英寸2表压左右.", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Temperature Control Range (Thermosiphon)", "canonical_key_hint": "oil_temp_control_range_thermosiphon", "summary": "Oil temperature typically 15-35°F above condensing temperature; condensing 65-105°F, oil 80-140°F.", "structured_payload": {"parameter_name": "oil_temperature_above_condensing", "value": "15 - 35", "unit": "°F"}, "evidence_quote": "油温一般降在冷凝温度以上约 15°F-35° F. 冷凝温度: 65 °F - 105° F 油温度:  80 °F - 140°F", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Economizer Cutoff Capacity", "canonical_key_hint": "economizer_cutoff_capacity", "summary": "Economizer liquid supply typically shut off when capacity drops below 45-60% (85-90% slide valve position).", "structured_payload": {"parameter_name": "economizer_cutoff_capacity", "value": "45-60% capacity (85-90% slide valve position)"}, "evidence_quote": "微处理器的一个输出一般被用于在容量降到 45-60%的容量以下(85%-90% 的滑阀位置 )时, 关闭壳管式经济器或 DX经济器中闪蒸液体的供应.", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor Rotation Direction", "canonical_key_hint": "compressor_rotation_direction", "summary": "Compressor rotates clockwise when facing the drive shaft.", "structured_payload": {"parameter_name": "rotation_direction", "value": "clockwise"}, "evidence_quote": "当面对压缩机轴底部时 ,压缩机是顺时针转动的 .", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Suction Superheat Recommendation", "canonical_key_hint": "suction_superheat", "summary": "Recommended compressor inlet vapor temperature 10°F above saturation.", "structured_payload": {"parameter_name": "suction_superheat", "value": "10", "unit": "°F"}, "evidence_quote": "推荐压缩机入口蒸气温度, 要比制冷剂的饱和温度高出 10°F", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Lubrication Interval", "canonical_key_hint": "oil_pump_lubrication_interval", "summary": "Lubricate all grease fittings every 500 hours or 60 days, whichever comes first.", "structured_payload": {"parameter_name": "lubrication_interval", "value": "500 hours or 60 days"}, "evidence_quote": "每运行 500小时或 60天以后(以先到的时间为准) ，应该润滑所有的加油嘴.", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Shaft Seal Leakage Rate", "canonical_key_hint": "shaft_seal_leakage_rate", "summary": "Normal shaft seal leakage should not exceed 7 drops per minute.", "structured_payload": {"parameter_name": "leakage_rate", "value": "7", "unit": "drops per minute"}, "evidence_quote": "如果泄漏超过正常允许的 7滴每分钟的速率, 更换密封件.", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump End Clearance Adjustment for High Viscosity", "canonical_key_hint": "oil_pump_end_clearance_high_viscosity", "summary": "For viscosity over 2500 SSU, add extra end clearance: GG/HJ/HL 0.004\", AS/AK/AL 0.005\".", "structured_payload": {"parameter_name": "extra_end_clearance", "value": "0.004 (GG/HJ/HL), 0.005 (AS/AK/AL)", "unit": "inches"}, "evidence_quote": "对于粘度超过 2500SU 的情况，增加额外的末端间隙。(GG ，HJ和HL型号的泵为 0.004’’，AS，AK和AL型号的泵为 0.005’’。)", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Liquid Injection Dual Port Switchover Vi", "canonical_key_hint": "liquid_injection_dual_port_switchover_vi", "summary": "Dual port liquid injection switches from SL-1 to SL-2 when Vi exceeds 3.5.", "structured_payload": {"parameter_name": "switchover_vi", "value": "3.5"}, "evidence_quote": "当压缩机在 3.5容积比(V i)以下工作时, 压缩机接口 SL-1供给液体冷却 . 当容积比(Vi) 提高到大于 3.5 容积比时,接口 SL-2供给液体冷却.", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Volumizer Vi Range", "canonical_key_hint": "volumizer_vi_range", "summary": "Volumizer provides infinitely variable Vi from 2.2 to 5.0.", "structured_payload": {"parameter_name": "vi_range", "value": "2.2 - 5.0"}, "evidence_quote": "约克制的 VOLUMIZER®容积比控制能在所有型号压缩机运行期间实现从 2.2 到5.0的无级可变体积比.", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Capacity Control Range", "canonical_key_hint": "capacity_control_range", "summary": "Slide valve provides stepless capacity control from 100% to 10%.", "structured_payload": {"parameter_name": "capacity_range", "value": "100% - 10%"}, "evidence_quote": "可移动的滑阀提供从 100%到10%的无级容量控制.", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Suction Flange Rating", "canonical_key_hint": "suction_flange_rating", "summary": "Suction flange is 300 psig ANSI type.", "structured_payload": {"parameter_name": "suction_flange_rating", "value": "300", "unit": "psig"}, "evidence_quote": "吸气法兰是 300psig ANSI 型", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Control Transformer Size", "canonical_key_hint": "control_transformer_size", "summary": "A 2.0 KVA control transformer provides 120V control power.", "structured_payload": {"parameter_name": "control_transformer_power", "value": "2.0", "unit": "KVA"}, "evidence_quote": "一台 2.0KVA控制变压 器, 以便提供 120V控制电源.", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Filter Differential Pressure Alarm", "canonical_key_hint": "oil_filter_differential_pressure_alarm", "summary": "Slowly open inlet valve to avoid sudden pressure drop that may cause oil filter differential pressure alarm.", "structured_payload": {"parameter_name": "oil_filter_differential_pressure_alarm", "value": "avoid sudden pressure drop"}, "evidence_quote": "要慢慢打开入口工作阀以防止引起突然的压降, 此压降可能会引起油过滤器的压差警报.", "page_hint": 23, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Vacuum Level for System Evacuation", "canonical_key_hint": "vacuum_level", "summary": "Evacuate system to 29.88 inches Hg vacuum.", "structured_payload": {"parameter_name": "vacuum_level", "value": "29.88", "unit": "inches Hg"}, "evidence_quote": "把系统抽空至 29.88英寸汞柱的真空.", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Shipping Charge Pressure", "canonical_key_hint": "shipping_charge_pressure", "summary": "Shipping charge instruments suitable for 30 PSIG.", "structured_payload": {"parameter_name": "shipping_charge_pressure", "value": "30", "unit": "PSIG"}, "evidence_quote": "在分离器和外部油冷却器上的充气装运仪器适用于表压为 30PSIG", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Cooler Water pH Range", "canonical_key_hint": "oil_cooler_water_ph", "summary": "Maintain cooling water pH between 6.0 and 7.4 to extend heat exchanger life.", "structured_payload": {"parameter_name": "water_ph_range", "value": "6.0 - 7.4"}, "evidence_quote": "需要经常保持在 PH=7.4-6.0 之间", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Oil Cooler Cleaning Solution", "canonical_key_hint": "oil_cooler_cleaning_solution", "summary": "Recommended cleaning solution: 3% phosphoric or oxalic acid.", "structured_payload": {"parameter_name": "cleaning_solution", "value": "3% phosphoric or oxalic acid"}, "evidence_quote": "清洗：推荐使用 3%的磷酸或乙二酸溶液。", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Cooler Cleaning Duration", "canonical_key_hint": "oil_cooler_cleaning_duration", "summary": "Backflush oil cooler with cleaning solution for about 30 minutes.", "structured_payload": {"parameter_name": "cleaning_duration", "value": "30", "unit": "minutes"}, "evidence_quote": "油冷却器应用推荐的溶液反向冲洗约 30分钟", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Motor Bearing Lubrication Schedule", "canonical_key_hint": "motor_bearing_lubrication_schedule", "summary": "Follow motor manufacturer's lubrication recommendations; refer to standard motor lubrication schedule Figure 22.", "structured_payload": {"parameter_name": "lubrication_schedule", "value": "per manufacturer"}, "evidence_quote": "应遵从电动机生产厂关于润滑的维护建议 . 见标准电机的润滑计划, 见图 22.", "page_hint": 34, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Grease Type", "canonical_key_hint": "oil_pump_grease_type", "summary": "Use NLGI #2 multipurpose grease for oil pump bearings.", "structured_payload": {"parameter_name": "grease_type", "value": "NLGI #2"}, "evidence_quote": "在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Grease Amount for Thrust Bearing Cavity", "canonical_key_hint": "oil_pump_grease_amount", "summary": "Fill approximately 1/2 of the cavity between inner bearing and double row bearing with NLGI #2 grease.", "structured_payload": {"parameter_name": "grease_amount", "value": "1/2 cavity"}, "evidence_quote": "在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Lip Seal Orientation", "canonical_key_hint": "oil_pump_lip_seal_orientation", "summary": "Lip seal should face the shaft end.", "structured_payload": {"parameter_name": "lip_seal_orientation", "value": "face shaft end"}, "evidence_quote": "唇封应该面对轴的末端。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Bearing Installation Direction", "canonical_key_hint": "oil_pump_bearing_installation_direction", "summary": "Install bearing with sealed side facing the rear top of the pump.", "structured_payload": {"parameter_name": "bearing_installation_direction", "value": "sealed side toward rear top"}, "evidence_quote": "把轴承安装到壳体内，轴承的密封面面向泵的后顶端。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Head Orientation", "canonical_key_hint": "oil_pump_head_orientation", "summary": "Offset connecting pin on pump head must face upward and maintain same distance between ports.", "structured_payload": {"parameter_name": "head_orientation", "value": "offset pin upward"}, "evidence_quote": "泵头部的偏置的连接销必须朝上且连接口之间保持相同的距离以使适当的流体通过泵体。", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Adjustment Method", "canonical_key_hint": "oil_pump_thrust_bearing_adjustment", "summary": "Turn thrust bearing clockwise until noticeable resistance (zero end clearance), then back off specified distance.", "structured_payload": {"parameter_name": "thrust_bearing_adjustment", "value": "back off per table"}, "evidence_quote": "转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。...逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Graphite Bushing Installation Caution", "canonical_key_hint": "oil_pump_graphite_bushing_installation", "summary": "Graphite bushing is brittle; install straight with steady pressure, do not stop until fully seated.", "structured_payload": {"parameter_name": "graphite_bushing_installation", "value": "straight, steady pressure"}, "evidence_quote": "在衬套到正确位置之前要一直保持按压。否则开机与关机会引起衬套的破裂。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Mechanical Seal Handling", "canonical_key_hint": "oil_pump_mechanical_seal_handling", "summary": "Do not touch seal faces with anything except clean hands or cloth; particles can cause leakage.", "structured_payload": {"parameter_name": "mechanical_seal_handling", "value": "clean hands or cloth only"}, "evidence_quote": "除了干净的手或布以外，不要触摸密封表面。细微的颗粒会破坏密封表面从而引起泄漏。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Shaft Seal Area Preparation", "canonical_key_hint": "oil_pump_shaft_seal_area_preparation", "summary": "Remove scratches or sharp edges from shaft seal area with fine emery cloth.", "structured_payload": {"parameter_name": "shaft_seal_area_preparation", "value": "fine emery cloth"}, "evidence_quote": "轴上密封区域的刮痕是发生泄露的通道，用优质的金刚砂布去除刮痕或尖锐。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Bearing Cleaning Method", "canonical_key_hint": "oil_pump_bearing_cleaning_method", "summary": "Clean bearings with clean solvent and dry with compressed air; do not spin bearings.", "structured_payload": {"parameter_name": "bearing_cleaning_method", "value": "solvent and compressed air, do not spin"}, "evidence_quote": "用干净的溶液清洗轴承，然后用压缩空气吹干。不要使轴承翻转；用手缓慢地转动轴承。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Bearing Inspection After Cleaning", "canonical_key_hint": "oil_pump_bearing_inspection", "summary": "After cleaning, lubricate bearings with refrigeration oil and check roughness by feel.", "structured_payload": {"parameter_name": "bearing_inspection", "value": "lubricate and feel for roughness"}, "evidence_quote": "确信轴承已经干净以后，用冷冻油润滑轴承并检查其粗糙度。用手触模滚珠滚道可以检测出其粗糙程度。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Mechanical Seal Installation Timing", "canonical_key_hint": "oil_pump_mechanical_seal_installation_timing", "summary": "Install stationary part quickly after rotary part to avoid misalignment; seal adheres to shaft within minutes.", "structured_payload": {"parameter_name": "seal_installation_timing", "value": "quickly after rotary part"}, "evidence_quote": "一旦密封的旋转部件安装到旋转轴上以后，尽可能快地装好固定部件，保证密封没有使轴处于错误的轴向位置。安装好几分钟以后，密封件会黏附在轴上。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Seal Cavity Preparation", "canonical_key_hint": "oil_pump_seal_cavity_preparation", "summary": "Clean rotary hub and housing seal bore; coat seal seat inside and outside with refrigeration oil.", "structured_payload": {"parameter_name": "seal_cavity_preparation", "value": "clean and coat with refrigeration oil"}, "evidence_quote": "清洗旋转轮毂和外壳密封座孔，确保没有灰尘和砂砾。在密封座的内外涂上冷冻油。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Shaft Installation Lubrication", "canonical_key_hint": "oil_pump_shaft_installation_lubrication", "summary": "Apply liberal refrigeration oil to shaft, tapered mounting sleeve, and internal seal parts.", "structured_payload": {"parameter_name": "shaft_installation_lubrication", "value": "liberal refrigeration oil"}, "evidence_quote": "把大量的冷冻油涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Spring Installation on Shaft Hub", "canonical_key_hint": "oil_pump_spring_installation", "summary": "Install spring on shaft hub before sliding seal assembly.", "structured_payload": {"parameter_name": "spring_installation", "value": "on shaft hub"}, "evidence_quote": "在轴上轮彀处装上弹簧。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Seal Assembly Sliding Method", "canonical_key_hint": "oil_pump_seal_assembly_sliding_method", "summary": "Slide assembly until it just contacts spring without compressing it, then remove installation sleeve.", "structured_payload": {"parameter_name": "seal_assembly_sliding_method", "value": "just contact spring, no compression"}, "evidence_quote": "滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Shaft Insertion Depth", "canonical_key_hint": "oil_pump_shaft_insertion_depth", "summary": "Push shaft in slowly until shaft end is just inside housing face.", "structured_payload": {"parameter_name": "shaft_insertion_depth", "value": "just inside housing face"}, "evidence_quote": "缓慢地把轴推进去，直至轴末端正好位于外壳表面内。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Rotor Positioning During Assembly", "canonical_key_hint": "oil_pump_rotor_positioning", "summary": "Do not move rotor and shaft after positioning to avoid disturbing carbon seal face.", "structured_payload": {"parameter_name": "rotor_positioning", "value": "do not move"}, "evidence_quote": "把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Head O-ring Installation", "canonical_key_hint": "oil_pump_head_o_ring_installation", "summary": "Place O-ring on head before mounting head and idler assembly.", "structured_payload": {"parameter_name": "head_o_ring_installation", "value": "on head"}, "evidence_quote": "在头部放上 O型环，把头部和偏置轮部件装在泵上。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Head Bolt Tightening", "canonical_key_hint": "oil_pump_head_bolt_tightening", "summary": "Tighten head cap screws evenly.", "structured_payload": {"parameter_name": "head_bolt_tightening", "value": "evenly"}, "evidence_quote": "平衡地拧紧头部的内六角螺钉。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Bearing Installation Tool", "canonical_key_hint": "oil_pump_bearing_installation_tool", "summary": "Use a copper bar and lead hammer to tap bearing into position.", "structured_payload": {"parameter_name": "bearing_installation_tool", "value": "copper bar and lead hammer"}, "evidence_quote": "用一根铜条和铅锤轻敲轴承至安装位置处。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Snap Ring Installation (GG, HJ, HL)", "canonical_key_hint": "oil_pump_snap_ring_installation_gghjhl", "summary": "Install shaft snap ring in shaft groove for GG, HJ, HL models.", "structured_payload": {"parameter_name": "snap_ring_installation", "value": "in shaft groove"}, "evidence_quote": "GG，HJ，HL：在轴槽内装上轴弹性挡环。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Bearing Spacer Installation (AS, AK, AL)", "canonical_key_hint": "oil_pump_bearing_spacer_installation_asakal", "summary": "Install bearing spacer on shaft against single row ball bearing for AS, AK, AL models.", "structured_payload": {"parameter_name": "bearing_spacer_installation", "value": "against single row bearing"}, "evidence_quote": "AS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Assembly Installation", "canonical_key_hint": "oil_pump_thrust_bearing_assembly_installation", "summary": "Screw thrust bearing assembly into housing by hand until snug, then tighten locknut.", "structured_payload": {"parameter_name": "thrust_bearing_assembly_installation", "value": "hand tight then locknut"}, "evidence_quote": "把止推轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Back Clearance Adjustment", "canonical_key_hint": "oil_pump_back_clearance_adjustment", "summary": "Adjust back clearance after assembly by loosening two screws on thrust bearing assembly front.", "structured_payload": {"parameter_name": "back_clearance_adjustment", "value": "loosen two screws"}, "evidence_quote": "松开止推轴承装置前端的两颗螺钉。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Shaft Free Rotation Check", "canonical_key_hint": "oil_pump_shaft_free_rotation_check", "summary": "If shaft does not turn freely, turn thrust bearing counterclockwise until free.", "structured_payload": {"parameter_name": "shaft_free_rotation_check", "value": "turn counterclockwise until free"}, "evidence_quote": "如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Locking", "canonical_key_hint": "oil_pump_thrust_bearing_locking", "summary": "After adjusting end clearance, tighten two set screws on front of bearing housing.", "structured_payload": {"parameter_name": "thrust_bearing_locking", "value": "tighten two set screws"}, "evidence_quote": "止推轴承组件的位置调节以后，拧紧轴承座前面的两颗固定螺钉。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Disassembly Safety", "canonical_key_hint": "oil_pump_disassembly_safety", "summary": "Before opening pump liquid cavity, ensure pressure is relieved and moving parts are locked out.", "structured_payload": {"parameter_name": "disassembly_safety", "value": "relieve pressure, lock out moving parts"}, "evidence_quote": "在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件 (电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Head Marking for Reassembly", "canonical_key_hint": "oil_pump_head_marking", "summary": "Mark head and casing before disassembly to ensure correct reassembly position.", "structured_payload": {"parameter_name": "head_marking", "value": "mark before disassembly"}, "evidence_quote": "在头部和壳体做好标记以确保重新装配时正确位置。", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Head Removal Precaution", "canonical_key_hint": "oil_pump_head_removal_precaution", "summary": "Tilt head back when removing to prevent idler from falling off pin.", "structured_payload": {"parameter_name": "head_removal_precaution", "value": "tilt back"}, "evidence_quote": "移开的时候使泵的头部向后倾斜，防止连接轮从销中跌落。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Locknut Removal Method", "canonical_key_hint": "oil_pump_locknut_removal_method", "summary": "Insert copper bar or hardwood between port and rotor gear to prevent shaft rotation, then turn locknut counterclockwise.", "structured_payload": {"parameter_name": "locknut_removal_method", "value": "copper bar, turn counterclockwise"}, "evidence_quote": "在开孔和旋转齿轮之间插入一根铜条或一块硬木防止轴的转动。逆时针转动锁紧螺钉并取出螺钉。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Removal (GG, HJ, HL)", "canonical_key_hint": "oil_pump_thrust_bearing_removal_gghjhl", "summary": "Loosen two screws on front of bearing housing, turn thrust bearing counterclockwise and remove.", "structured_payload": {"parameter_name": "thrust_bearing_removal", "value": "loosen screws, turn counterclockwise"}, "evidence_quote": "松开轴承座前面的两个螺钉，把止推 轴承逆时钟转动后一起从外壳中取下。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Spring Removal (GG, HJ, HL)", "canonical_key_hint": "oil_pump_spring_removal_gghjhl", "summary": "Remove compression spring from shaft for GG, HJ, HL models.", "structured_payload": {"parameter_name": "spring_removal", "value": "remove from shaft"}, "evidence_quote": "GG，HJ，HL：从轴上取下紧压弹簧", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Shaft Locator Removal (AS, AK, AL)", "canonical_key_hint": "oil_pump_shaft_locator_removal_asakal", "summary": "Remove shaft locator from shaft for AS, AK, AL models.", "structured_payload": {"parameter_name": "shaft_locator_removal", "value": "remove from shaft"}, "evidence_quote": "AS，AK，AL：从轴上取下轴定位件", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Rotor and Shaft Removal", "canonical_key_hint": "oil_pump_rotor_shaft_removal", "summary": "Tap end of shaft with lead hammer to remove rotor and shaft; seal parts will come out with assembly.", "structured_payload": {"parameter_name": "rotor_shaft_removal", "value": "tap with lead hammer"}, "evidence_quote": "现在可用铅锤轻轻敲击轴的末端，转子和轴就可以被取下来了。如果使用普通锤和硬木敲击的话，密封部件就会与转轮和轴一起出来了。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Bearing Retaining Washer Removal (AS, AK, AL)", "canonical_key_hint": "oil_pump_bearing_retaining_washer_removal_asakal", "summary": "Remove bearing retaining washer; it may be stuck to rotor and bearing.", "structured_payload": {"parameter_name": "bearing_retaining_washer_removal", "value": "remove, may be stuck"}, "evidence_quote": "AS，AK，AL：重新取下轴承定位垫圈。滚珠轴承背后的定位垫圈可能已经和转轮、轴承紧贴在一起了 。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Mechanical Seal Rotary Parts Removal", "canonical_key_hint": "oil_pump_mechanical_seal_rotary_parts_removal", "summary": "Remove mechanical seal rotary parts and spring from rotor and shaft assembly.", "structured_payload": {"parameter_name": "mechanical_seal_rotary_parts_removal", "value": "remove from rotor and shaft"}, "evidence_quote": "从转轮和轴组件上取下机械 密封回转部件和弹簧。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Internal Snap Ring and Bearing Removal (GG, HJ, HL)", "canonical_key_hint": "oil_pump_internal_snap_ring_bearing_removal_gghjhl", "summary": "Remove internal snap ring and single row ball bearing from housing for GG, HJ, HL.", "structured_payload": {"parameter_name": "internal_snap_ring_bearing_removal", "value": "remove from housing"}, "evidence_quote": "GG，HJ，HL：从壳体上取下内置弹性挡环和单排滚珠轴承。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Single Row Bearing Removal (AS, AK, AL)", "canonical_key_hint": "oil_pump_single_row_bearing_removal_asakal", "summary": "Remove single row ball bearing from housing for AS, AK, AL.", "structured_payload": {"parameter_name": "single_row_bearing_removal", "value": "remove from housing"}, "evidence_quote": "AS，AK，AL ：从壳体上取下单排滚珠轴承。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Stationary Seal Removal", "canonical_key_hint": "oil_pump_stationary_seal_removal", "summary": "Remove seal seat or stationary member from housing.", "structured_payload": {"parameter_name": "stationary_seal_removal", "value": "remove from housing"}, "evidence_quote": "从壳体上取下密封底座或固定部件。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Disassembly (GG, HJ, HL)", "canonical_key_hint": "oil_pump_thrust_bearing_disassembly_gghjhl", "summary": "Remove snap ring and ball bearing from bearing housing for GG, HJ, HL.", "structured_payload": {"parameter_name": "thrust_bearing_disassembly", "value": "remove snap ring and bearing"}, "evidence_quote": "GG，HJ，HL：从轴承座里取出弹性挡圈和滚珠轴承。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Disassembly (AS, AK, AL)", "canonical_key_hint": "oil_pump_thrust_bearing_disassembly_asakal", "summary": "Loosen two set screws on flange outer ring, turn socket head screw and lip seal counterclockwise to remove, then remove ball bearing.", "structured_payload": {"parameter_name": "thrust_bearing_disassembly", "value": "loosen set screws, turn counterclockwise"}, "evidence_quote": "AS，AK，AL ：松开法兰外圈上的两个固定螺钉。逆时针旋转内六角螺钉和唇封并取下它们，然后取出滚珠轴承。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Housing Inspection", "canonical_key_hint": "oil_pump_housing_inspection", "summary": "Inspect housing for wear, especially between ports.", "structured_payload": {"parameter_name": "housing_inspection", "value": "check for wear between ports"}, "evidence_quote": "壳体应该检查其磨损情况，特别是各孔口之间的部分。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Component Replacement Recommendation", "canonical_key_hint": "oil_pump_component_replacement_recommendation", "summary": "When replacing major parts like rotor and shaft, install new mechanical seal, head and idler pin, idler, and bushing.", "structured_payload": {"parameter_name": "component_replacement_recommendation", "value": "new seal, head pin, idler, bushing"}, "evidence_quote": "在更换诸如转轮和轴等重要部件时，建议应该安装新的机械密封，头杆和偏置杆，偏置轮以及衬套。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Parts Cleaning and Inspection", "canonical_key_hint": "oil_pump_parts_cleaning_inspection", "summary": "Clean all parts thoroughly and inspect for wear or damage; replace lip seals, bearings, bushings, and idler pins if damaged.", "structured_payload": {"parameter_name": "parts_cleaning_inspection", "value": "clean, inspect, replace if damaged"}, "evidence_quote": "仔细清洗所有的部件并且检查有无磨损和损坏。检查唇封、轴承、衬套和偏置杆，如果有损坏就更换。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Other Parts Inspection", "canonical_key_hint": "oil_pump_other_parts_inspection", "summary": "Check other parts for nicks, burrs, and excessive wear; replace if found.", "structured_payload": {"parameter_name": "other_parts_inspection", "value": "check for nicks, burrs, wear"}, "evidence_quote": "检查其他部件有无伤痕、毛刺和过度磨损，如果有就更换。", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Idler and Bushing Installation", "canonical_key_hint": "oil_pump_idler_bushing_installation", "summary": "Coat idler pin with refrigeration oil, place idler and bushing on head idler pin.", "structured_payload": {"parameter_name": "idler_bushing_installation", "value": "coat pin with oil, place idler and bushing"}, "evidence_quote": "在偏置杆上涂上冷冻油，把偏置轮和衬套套在头部偏置杆上。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Seal Seat Installation", "canonical_key_hint": "oil_pump_seal_seat_installation", "summary": "Start seal seat into seal cavity; use clean cardboard over wood dowel if needed for protection.", "structured_payload": {"parameter_name": "seal_seat_installation", "value": "start into cavity, use cardboard if needed"}, "evidence_quote": "开始在密封腔内密封底部。如果需要保护的话，使用一干净的纸板搭在一根木条处。确认密封座完全安装在孔内。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Sleeve Installation on Shaft", "canonical_key_hint": "oil_pump_sleeve_installation", "summary": "Insert sleeve over shaft for mechanical seal repositioning on GG, AS, AK, AL models.", "structured_payload": {"parameter_name": "sleeve_installation", "value": "over shaft"}, "evidence_quote": "请在轴上插入套筒。见图 20。套筒由 GG，AS， AK组成，AL 重新布置机械密封。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Lubrication for Seal Installation", "canonical_key_hint": "oil_pump_lubrication_seal_installation", "summary": "Apply liberal refrigeration oil to shaft, tapered mounting sleeve, and internal seal parts; gasoline may be used but grease not recommended.", "structured_payload": {"parameter_name": "lubrication_seal_installation", "value": "refrigeration oil, no grease"}, "evidence_quote": "把大量的冷冻油涂在旋转轴、锲型安装套筒以及内部的机械密封部件处。也可以使用汽油但是不推荐使用润滑脂。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Spring Installation on Hub", "canonical_key_hint": "oil_pump_spring_installation_hub", "summary": "Install spring on shaft hub.", "structured_payload": {"parameter_name": "spring_installation_hub", "value": "on shaft hub"}, "evidence_quote": "在轴上轮彀处装上弹簧。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Seal Assembly Sliding", "canonical_key_hint": "oil_pump_seal_assembly_sliding", "summary": "Slide assembly until it just contacts spring without compressing, then remove installation sleeve.", "structured_payload": {"parameter_name": "seal_assembly_sliding", "value": "just contact spring, remove sleeve"}, "evidence_quote": "滑动表面充分接触的组件，通过安装衬套使之刚刚能够接触弹簧但不要压迫弹簧，拿掉安装衬套。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Shaft Insertion", "canonical_key_hint": "oil_pump_shaft_insertion", "summary": "Push shaft in slowly until shaft end is just inside housing face.", "structured_payload": {"parameter_name": "shaft_insertion", "value": "just inside housing face"}, "evidence_quote": "缓慢地把轴推进去，直至轴末端正好位于外壳表面内。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Rotor Positioning", "canonical_key_hint": "oil_pump_rotor_positioning", "summary": "Do not move rotor and shaft after positioning to avoid disturbing carbon seal face.", "structured_payload": {"parameter_name": "rotor_positioning", "value": "do not move"}, "evidence_quote": "把转轮放在这个位置。移动转轮和轴会移动碳密封的旋转面从而引起密封的破坏。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Head O-ring", "canonical_key_hint": "oil_pump_head_o_ring", "summary": "Place O-ring on head before mounting.", "structured_payload": {"parameter_name": "head_o_ring", "value": "on head"}, "evidence_quote": "在头部放上 O型环，把头部和偏置轮部件装在泵上。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Head Bolt Tightening", "canonical_key_hint": "oil_pump_head_bolt_tightening", "summary": "Tighten head cap screws evenly.", "structured_payload": {"parameter_name": "head_bolt_tightening", "value": "evenly"}, "evidence_quote": "平衡地拧紧头部的内六角螺钉。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Bearing Grease", "canonical_key_hint": "oil_pump_bearing_grease", "summary": "Pack inner ball bearing with NLGI #2 multipurpose grease.", "structured_payload": {"parameter_name": "bearing_grease", "value": "NLGI #2"}, "evidence_quote": "在内置滚珠轴承中抹上多用途的 NLGI#2 润滑脂。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Bearing Installation Direction (GG, HJ, HL)", "canonical_key_hint": "oil_pump_bearing_installation_direction_gghjhl", "summary": "Install bearing into housing with sealed side facing rear top of pump; tap into position with copper bar and lead hammer; install snap ring.", "structured_payload": {"parameter_name": "bearing_installation_direction", "value": "sealed side toward rear top"}, "evidence_quote": "GG，HJ，HL：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。装上弹性挡环。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Bearing Installation Direction (AS, AK, AL)", "canonical_key_hint": "oil_pump_bearing_installation_direction_asakal", "summary": "Install bearing into housing with sealed side facing rear top of pump; tap into position with copper bar and lead hammer.", "structured_payload": {"parameter_name": "bearing_installation_direction", "value": "sealed side toward rear top"}, "evidence_quote": "AS，AK，AL ：在装上所有的轴承之前，先在轴上装上定位垫圈。：把轴承安装到壳体内，轴承的密封面面向泵的后顶端。移动轴承至孔内。用一根铜条和铅锤轻敲轴承至安装位置处。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Shaft Snap Ring (GG, HJ, HL)", "canonical_key_hint": "oil_pump_shaft_snap_ring_gghjhl", "summary": "Install shaft snap ring in shaft groove.", "structured_payload": {"parameter_name": "shaft_snap_ring", "value": "in shaft groove"}, "evidence_quote": "GG，HJ，HL：在轴槽内装上轴弹性挡环。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Bearing Spacer (AS, AK, AL)", "canonical_key_hint": "oil_pump_bearing_spacer_asakal", "summary": "Install bearing spacer on shaft against single row ball bearing.", "structured_payload": {"parameter_name": "bearing_spacer", "value": "against single row bearing"}, "evidence_quote": "AS，AK，AL ：在轴上安装轴承垫片，靠着单排滚珠轴承。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Grease Cavity Fill", "canonical_key_hint": "oil_pump_grease_cavity_fill", "summary": "Fill approximately 1/2 of grease cavity between inner bearing and double row bearing with NLGI #2 grease.", "structured_payload": {"parameter_name": "grease_cavity_fill", "value": "1/2 cavity, NLGI #2"}, "evidence_quote": "在内轴承和双排滚珠轴承之间的润滑腔内装上约 1/2的多用途的 NLGI#2润滑脂。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Double Row Bearing Grease", "canonical_key_hint": "oil_pump_double_row_bearing_grease", "summary": "Pack double row ball bearing with NLGI #2 multipurpose grease.", "structured_payload": {"parameter_name": "double_row_bearing_grease", "value": "NLGI #2"}, "evidence_quote": "在双排滚珠轴承中装上多用途的 NLGI#2 润滑脂。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Assembly (GG, HJ, HL)", "canonical_key_hint": "oil_pump_thrust_bearing_assembly_gghjhl", "summary": "Install bearing into bearing housing with back face toward shaft end hub; install snap ring with tapered edge away from bearing.", "structured_payload": {"parameter_name": "thrust_bearing_assembly", "value": "back face toward hub, snap ring tapered edge away"}, "evidence_quote": "GG，HJ，HL：把轴承安装到轴承座内，背面面向轴末端轮彀。见图 1。安装一弹性挡环来限制滚珠轴承。弹性挡环有一锲形边缘卡在轴承座内的锲形槽内。锲形边缘远离滚珠轴承。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Assembly (AS, AK, AL)", "canonical_key_hint": "oil_pump_thrust_bearing_assembly_asakal", "summary": "Install all bearings into bearing housing; install lip seal at end of housing facing shaft end; install bearing washer inside lip seal and tighten set screws.", "structured_payload": {"parameter_name": "thrust_bearing_assembly", "value": "lip seal facing shaft end, tighten set screws"}, "evidence_quote": "AS，AK，AL ：把所有的轴承装入轴承座内。在轴承座的末端装上唇封。唇封应该面对轴的末端。把轴承垫圈装在唇封内，并且把它们装到轴承座里，拧紧固定螺钉。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Rotor Locking for Assembly", "canonical_key_hint": "oil_pump_rotor_locking_assembly", "summary": "Insert copper bar or hardwood between rotor teeth to prevent shaft rotation.", "structured_payload": {"parameter_name": "rotor_locking", "value": "copper bar or hardwood"}, "evidence_quote": "在转轮齿轮之间插入一条铜条或硬木，以免轴发生转动。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Assembly Installation", "canonical_key_hint": "oil_pump_thrust_bearing_assembly_installation", "summary": "Screw thrust bearing assembly into housing by hand until snug, then replace and tighten locknut and shaft.", "structured_payload": {"parameter_name": "thrust_bearing_assembly_installation", "value": "hand tight, then locknut"}, "evidence_quote": "把止推轴承组件装入壳体。用手旋紧，防止转轮碰到顶部。更换并且拧紧锁定螺母和轴。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Rotor Unlocking", "canonical_key_hint": "oil_pump_rotor_unlocking", "summary": "Remove copper bar or hardwood from port.", "structured_payload": {"parameter_name": "rotor_unlocking", "value": "remove bar"}, "evidence_quote": "从开孔移去铜条或硬木。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Back Clearance Adjustment", "canonical_key_hint": "oil_pump_back_clearance_adjustment", "summary": "Adjust back clearance after assembly.", "structured_payload": {"parameter_name": "back_clearance_adjustment", "value": "adjust"}, "evidence_quote": "调节泵体后面的间隙。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Safety Guard Requirement", "canonical_key_hint": "oil_pump_safety_guard", "summary": "Ensure all moving parts have safety guards before starting pump.", "structured_payload": {"parameter_name": "safety_guard", "value": "required"}, "evidence_quote": "在启动泵之前确认所有的运动部件已安装了安全装置。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Adjustment Procedure", "canonical_key_hint": "oil_pump_thrust_bearing_adjustment_procedure", "summary": "Loosen two screws on front of thrust bearing assembly; if shaft not free, turn thrust bearing counterclockwise until free.", "structured_payload": {"parameter_name": "thrust_bearing_adjustment_procedure", "value": "loosen screws, turn counterclockwise if needed"}, "evidence_quote": "松开止推轴承装置前端的两颗螺钉。如果轴旋转不顺畅的话，逆时针转动止推轴承直到轴能够自由旋转。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Zero End Clearance Setting", "canonical_key_hint": "oil_pump_zero_end_clearance_setting", "summary": "Turn thrust bearing clockwise while turning rotor until noticeable resistance (zero end clearance).", "structured_payload": {"parameter_name": "zero_end_clearance_setting", "value": "clockwise until resistance"}, "evidence_quote": "转动转轮的时候顺时针转动止推轴承组件直到出现明显的阻力。这个是零末端间隙。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump End Clearance Measurement", "canonical_key_hint": "oil_pump_end_clearance_measurement", "summary": "Mark relative position of bearing housing to casing, then back off thrust bearing by specified distance measured on outside of bearing housing.", "structured_payload": {"parameter_name": "end_clearance_measurement", "value": "mark position, back off per table"}, "evidence_quote": "记下轴承座与壳体的相对位置。逆时针转动止推轴承，下面列出的距离是在轴承座外面测量的。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Thrust Bearing Locking After Adjustment", "canonical_key_hint": "oil_pump_thrust_bearing_locking_after_adjustment", "summary": "Tighten two set screws on front of bearing housing after adjusting position.", "structured_payload": {"parameter_name": "thrust_bearing_locking", "value": "tighten two set screws"}, "evidence_quote": "止推轴承组件的位置调节以后，拧紧轴承座前面的两颗固定螺钉。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump End Clearance for High Viscosity", "canonical_key_hint": "oil_pump_end_clearance_high_viscosity", "summary": "For viscosity over 2500 SSU, add extra end clearance: GG, HJ, HL 0.004\"; AS, AK, AL 0.005\".", "structured_payload": {"parameter_name": "extra_end_clearance", "value": "0.004 (GG/HJ/HL), 0.005 (AS/AK/AL)", "unit": "inches"}, "evidence_quote": "对于粘度超过 2500SU 的情况，增加额外的末端间隙。(GG ，HJ和HL型号的泵为 0.004’’，AS，AK和AL型号的泵为 0.005’’。)", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump End Clearance Table", "canonical_key_hint": "oil_pump_end_clearance_table", "summary": "End clearance: GG 0.003\", HJ/HL 0.003\", AS/AK/AL 0.003\".", "structured_payload": {"parameter_name": "end_clearance", "value": "0.003", "unit": "inches"}, "evidence_quote": "型号                           轴承座外径( 英寸)                               末端间隙 (英寸)\nGG                                    7/16                                                    .003\nHJ,HL                                  9/16                                                    .003\nAS,AK,AL                                1/2                                                     .003", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Graphite Bushing Installation Caution", "canonical_key_hint": "graphite_bushing_installation_caution", "summary": "Graphite bushing is brittle; install straight with steady pressure, do not stop until fully seated.", "structured_payload": {"parameter_name": "graphite_bushing_installation", "value": "straight, steady pressure"}, "evidence_quote": "在安装石墨衬套的时候必须非常小心以防破裂。石墨是一种脆性材料，容易破裂。...在衬套到正确位置之前要一直保持按压。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Graphite Bushing Inspection After Installation", "canonical_key_hint": "graphite_bushing_inspection", "summary": "Check bushing for cracks after installation.", "structured_payload": {"parameter_name": "bushing_inspection", "value": "check for cracks"}, "evidence_quote": "安装好以后检查衬套是否有裂痕。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Disassembly Safety", "canonical_key_hint": "oil_pump_disassembly_safety", "summary": "Before opening pump liquid cavity, ensure pressure is relieved and moving parts are locked out.", "structured_payload": {"parameter_name": "disassembly_safety", "value": "relieve pressure, lock out moving parts"}, "evidence_quote": "在打开任何型式油泵的液体腔 ( 泵压室、存储室、壳体  ) 的时候，确认：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件( 电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Marking Before Disassembly", "canonical_key_hint": "oil_pump_marking_before_disassembly", "summary": "Mark valve and end before disassembly to ensure correct reassembly.", "structured_payload": {"parameter_name": "marking_before_disassembly", "value": "mark valve and end"}, "evidence_quote": "在阀和端部做好标记以确保正确的再次装配。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Troubleshooting Safety", "canonical_key_hint": "oil_pump_troubleshooting_safety", "summary": "Before any pump adjustment or opening liquid cavity, ensure pressure is relieved, moving parts locked out, and pump temperature is safe.", "structured_payload": {"parameter_name": "troubleshooting_safety", "value": "relieve pressure, lock out, cool down"}, "evidence_quote": "在做任何泵的调节或以任何形式打开泵的液体腔的时候，确认以下几点：\n1.腔体内的压力已经通过吸排气口或其他的接口排出壳体外。\n2.运动部件 (电动机，涡轮，发动机等) 已经被“ 锁定” 或不可运行\n3.泵体温度已经冷却到不会对人体造成灼伤的温度。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Vacuum Gauge High Reading Causes", "canonical_key_hint": "oil_pump_vacuum_gauge_high_reading_causes", "summary": "High vacuum gauge reading indicates: clogged suction line, high viscosity, high lift, or small line size.", "structured_payload": {"parameter_name": "vacuum_gauge_high_reading_causes", "value": "clogged suction line, high viscosity, high lift, small line"}, "evidence_quote": "1.大的读数表明：\na.吸液管线堵塞 - 底阀堵塞，闸阀关闭，过滤器拥塞。\nb.在管路中流动的液体粘性太高。\nc.提升位置过高。\nd.管线尺寸太细。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Vacuum Gauge Low Reading Causes", "canonical_key_hint": "oil_pump_vacuum_gauge_low_reading_causes", "summary": "Low vacuum gauge reading indicates: suction line leak, end of pipe not in liquid, pump worn, or pump needs oil.", "structured_payload": {"parameter_name": "vacuum_gauge_low_reading_causes", "value": "suction leak, pipe not in liquid, pump worn, needs oil"}, "evidence_quote": "2.小的读数表明：\na.吸液管泄露。\nb.管的末端不是液态。\nc.泵破损。\nd.泵缺少润滑，应该加油了。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Vacuum Gauge Fluctuating Causes", "canonical_key_hint": "oil_pump_vacuum_gauge_fluctuating_causes", "summary": "Fluctuating vacuum gauge indicates: liquid vaporizing, liquid entering in slugs, or vibration from cavitation/unbalance/damage.", "structured_payload": {"parameter_name": "vacuum_gauge_fluctuating_causes", "value": "vaporizing, slugs, vibration"}, "evidence_quote": "3.起伏跳动或不稳定的读数：\na.液体蒸发。\nb.液体以液滴形式进入泵体 —可能是空气泄露或吸液管末端没有足够的液体。\nc.振动来自气蚀、不平衡或损坏部件。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Pressure Gauge High Reading Causes", "canonical_key_hint": "oil_pump_pressure_gauge_high_reading_causes", "summary": "High discharge pressure gauge reading indicates: high viscosity, long/small discharge line, partially closed valve, clogged filter, high specific gravity, buildup, cold liquid, chemical reaction, or high relief valve setting.", "structured_payload": {"parameter_name": "pressure_gauge_high_reading_causes", "value": "various restrictions or high viscosity"}, "evidence_quote": "1.大的读数表明：\na. 粘性系数太高，太小或者太长的排气管线。\nb. 闸阀部分关闭。\nc. 过滤器堵塞。\nd. 液体的比重不大。\ne. 管道内由于杂物堆积而部分堵塞。\nf. 管道内液体温度太低。\ng. 管道内液体发生化学反应并产生了结块。\nh. 缓解阀设定过高。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Pressure Gauge Low Reading Causes", "canonical_key_hint": "oil_pump_pressure_gauge_low_reading_causes", "summary": "Low discharge pressure gauge reading indicates: low relief valve setting, relief valve poppet not seated, excessive external clearance, or pump worn.", "structured_payload": {"parameter_name": "pressure_gauge_low_reading_causes", "value": "low relief setting, poppet not seated, excessive clearance, pump worn"}, "evidence_quote": "2.小的读数表明：\na.缓解阀设定过低。\nb.缓解阀的提动头不在正确的位置。\nc.外部间隙太大。\nd.泵破损。", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Pressure Gauge Fluctuating Causes", "canonical_key_hint": "oil_pump_pressure_gauge_fluctuating_causes", "summary": "Fluctuating discharge pressure gauge indicates: cavitation, liquid entering in slugs, air leak in suction, or vibration from misalignment/mechanical issues.", "structured_payload": {"parameter_name": "pressure_gauge_fluctuating_causes", "value": "cavitation, slugs, air leak, vibration"}, "evidence_quote": "3.起伏跳动或不稳定的读数：\na.气蚀。\nb.液体以液滴形式进入泵体。\nc.吸液管有空气渗入。\nd. 振动来自安装不平衡或机械问题。", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Not Pumping Causes", "canonical_key_hint": "oil_pump_not_pumping_causes", "summary": "Pump not pumping: air leak, low liquid level, wrong rotation, slow motor, closed valves, clogged filter, relief valve open, pump worn, tight end clearance, incorrect head position.", "structured_payload": {"parameter_name": "not_pumping_causes", "value": "various"}, "evidence_quote": "1.泵不工作。\na.空气泄漏进来，箱体内液位太低。\nb.旋转方向不正确。\nc.电机转速较慢。\nd.吸排液阀没有打开。\ne.过滤器阻塞。\nf.缓解阀开得太小或提升头还开着。\ng.泵破损。\nh.液体系统的任何变化或操作将会帮助解释问题。\ni.拧紧末端间隙。\nj.泵的头部位置不正确。", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Stops After Starting Causes", "canonical_key_hint": "oil_pump_stops_after_starting_causes", "summary": "Pump stops after starting: low liquid level, liquid vaporizing in suction, air leak in suction or seal, pump worn.", "structured_payload": {"parameter_name": "stops_after_starting_causes", "value": "low level, vaporizing, air leak, pump worn"}, "evidence_quote": "2.开启泵以后，一会就不工作了。\na.箱体内液位太低。\nb.吸液管线内液体发生蒸发。\nc.吸液管线内有空气渗入；在密封处有空气渗入。\nd.泵破损。", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Excessive Noise Causes", "canonical_key_hint": "oil_pump_excessive_noise_causes", "summary": "Excessive noise: insufficient liquid, cavitation, misalignment, bent shaft/rotor teeth, foreign object in suction.", "structured_payload": {"parameter_name": "excessive_noise_causes", "value": "insufficient liquid, cavitation, misalignment, bent parts, foreign object"}, "evidence_quote": "3.泵工作噪音过大。\na.没有足够的液体进入泵内 (比重比较大的液体不能很快进入 )。增加吸液管径或减少长度。\nb.泵发生气蚀 (吸液管内液体蒸发 )。增加吸液管径或减少长度。\nc.检查校准。\nd.可能轴或转轮齿瓣发生弯曲。把它们弄直或者更换。\ne.可能在泵的吸入口有一外来物体试图进入泵内。", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Not Reaching Rated Capacity Causes", "canonical_key_hint": "oil_pump_not_reaching_rated_capacity_causes", "summary": "Not reaching rated capacity: insufficient liquid/cavitation, partially clogged filter, air leak, slow speed, relief valve open, pump worn, tight end clearance, incorrect head position.", "structured_payload": {"parameter_name": "not_reaching_rated_capacity_causes", "value": "various"}, "evidence_quote": "4.泵没有到达额定能力。\na.液体不够或者发生气蚀 --- 增加吸液管径 或减少长度。\nb.过滤器部分阻塞—清洗。\nc.在吸液管或泵轴有空气进入。\nd.转动太慢 – 马达是否在正确的速度，接线是否正确。\ne.缓解阀开的太小或者仍旧开着。\nf.泵破损。\ng.拧紧末端间隙。\nh.泵的头部位置不正确。", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Excessive Power Consumption Causes", "canonical_key_hint": "oil_pump_excessive_power_consumption_causes", "summary": "Excessive power consumption: speed too high, viscosity too high, discharge pressure higher than calculated, misalignment, insufficient internal clearances.", "structured_payload": {"parameter_name": "excessive_power_consumption_causes", "value": "high speed, high viscosity, high discharge pressure, misalignment, tight clearances"}, "evidence_quote": "5.泵耗电量太大。\na.转的太快 – 马达是否在正确的转速，减少转比和传动带尺寸。\nb.液体粘性太大超过了泵所能够泵送的能力 – 加热液体， 增加管路尺寸，降 低转速或者 更换更大 的马达。\nc.排液口压力超过计算值— 检查压力表。增加管路尺寸或减少长度。降低转速或者更换大的马达。\nd.泵的校准不正确。\ne.泵的部件间隙不能满足工作条件。检查泵内部件之间的接触，在需要的地方增加间隙。", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Rapid Wear Causes", "canonical_key_hint": "oil_pump_rapid_wear_causes", "summary": "Rapid wear: check for loss of pumping ability or pressure; deep grooves, galling, twisting, cracking indicate problems.", "structured_payload": {"parameter_name": "rapid_wear_causes", "value": "loss of ability/pressure, deep grooves, galling, etc."}, "evidence_quote": "6.磨损太快\n检查泵是否丧失了泵送能力或压力，在各部件上将会出现光滑磨损的图案。太快的磨损表现为深的磨损沟纹，咬合，扭曲，破裂或类似的问题表现。", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Preventive Maintenance Lubrication", "canonical_key_hint": "oil_pump_preventive_maintenance_lubrication", "summary": "Lubricate all grease fittings every 500 hours or 60 days, whichever comes first; use #2 ball bearing grease, special grease for extreme temperatures.", "structured_payload": {"parameter_name": "preventive_maintenance_lubrication", "value": "500 hours or 60 days, #2 grease"}, "evidence_quote": "1.润滑。每运行 500小时或 60天以后(以先到的时间为准) ，应该润滑所有的加油嘴。如果要求比较严格的话，可以增加润滑的频率。用手持润滑枪轻轻地加入。一般使用 #2号滚珠轴承润滑脂。在冷或热的环境下应使用特定的润滑脂。", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Preventive Maintenance Seal Adjustment", "canonical_key_hint": "oil_pump_preventive_maintenance_seal_adjustment", "summary": "Occasional seal adjustment can keep leakage minimal; if tightening doesn't reduce leakage, replace seal or use other seal type.", "structured_payload": {"parameter_name": "preventive_maintenance_seal_adjustment", "value": "occasional adjustment, replace if needed"}, "evidence_quote": "2.密封调节。偶尔的密封调节可以使泄漏保持在一个微小的量；如果轻轻拧紧不能减少泄露的话应更换密封件或使用其他密封形式。", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump Preventive Maintenance End Clearance Adjustment", "canonical_key_hint": "oil_pump_preventive_maintenance_end_clearance_adjustment", "summary": "Reset end clearance periodically to restore pump efficiency after wear.", "structured_payload": {"parameter_name": "preventive_maintenance_end_clearance_adjustment", "value": "reset periodically"}, "evidence_quote": "3.末端间隙调整。长时间的运行使转轮齿瓣末端和头部之间的间隙通过磨损将会变大，从而使泵失去能力和压头。重新设置末端间隙一般会提高泵的效率。", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Vibration Analysis Guidelines", "canonical_key_hint": "vibration_analysis_guidelines", "summary": "Take vibration readings at same location and load percentage; use initial startup readings as baseline.", "structured_payload": {"parameter_name": "vibration_analysis_guidelines", "value": "same location/load, baseline from startup"}, "evidence_quote": "要确保从同一位置在相同的负荷百分率下读取振动记录 . 使用新机组启动时得到的振动读数作为基准参考", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Vibration Analysis Caution", "canonical_key_hint": "vibration_analysis_caution", "summary": "Vibration readings can be affected by nearby equipment or connected piping.", "structured_payload": {"parameter_name": "vibration_analysis_caution", "value": "consider nearby equipment and piping"}, "evidence_quote": "振动读数会受到附近或与压缩机共连管线的其它正在运行设备的影响 .", "page_hint": 34, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Quality Analysis Rules", "canonical_key_hint": "oil_quality_analysis_rules", "summary": "Use only Frick-approved oil and filters; perform regular oil analysis.", "structured_payload": {"parameter_name": "oil_quality_analysis_rules", "value": "Frick oil/filters, regular analysis"}, "evidence_quote": "只可用 Frick冷冻机油或由 Frick公司认可的高质量冷冻机油. 只能使用 Frick公司生产的油过滤器或者经过  Frick公司认可可以使用的油过滤器。有规律,定期的油分析对于油和系统整体的维护是有帮助的.", "page_hint": 34, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Operating Log Frequency", "canonical_key_hint": "operating_log_frequency", "summary": "Take readings at least every four hours.", "structured_payload": {"parameter_name": "operating_log_frequency", "value": "every 4 hours"}, "evidence_quote": "建议至少每四小时读取一次数据.", "page_hint": 34, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Troubleshooting Approach", "canonical_key_hint": "troubleshooting_approach", "summary": "Four-step troubleshooting: define problem, list possible causes, test to find root cause, correct.", "structured_payload": {"parameter_name": "troubleshooting_approach", "value": "define, list, test, correct"}, "evidence_quote": "有效地分析操作中的故障并进行改正, 需要遵循以下四步:\n(1) 确定故障及其范围.\n(2) 判断所有可能导致故障发生的原因.\n(3) 测试没有原因直到找到故障根源.\n(4) 采取必要的修改.", "page_hint": 34, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Abnormal System Conditions Affecting Compressor", "canonical_key_hint": "abnormal_system_conditions", "summary": "List of abnormal system conditions: insufficient/excessive load, high suction pressure, high superheat, high discharge pressure, low refrigerant charge, incorrect cooling liquid temperature, liquid floodback, incorrect evaporator feed, mineral buildup in water-cooled oil cooler, undersized evaporator/condenser, incorrect piping, electrical faults, air/moisture in system.", "structured_payload": {"parameter_name": "abnormal_system_conditions", "value": "various"}, "evidence_quote": "下面列出不正常的系统条件会造成 RWF压缩机组的不正常运行:\n(1) 不充足或过量的制冷负荷.\n(2) 吸气压力过高\n(3) 吸气过热度过高\n(4) 排气压力过高\n(5) 制冷剂充注量不足或储液器位置低\n(6) 去油冷却器的冷却液体温度过高或过低\n(7) 液体从系统中返流( 阻塞)\n(8) 去蒸发器的制冷剂过多或过少.\n(9) 用水冷却的油冷却器内高矿物含量的水阻塞管路.\n(10) 蒸发器或冷凝器的尺寸不足 .\n(11)  制冷剂管线尺寸不正确.\n(12) 不正确的管道系统\n(13) 压缩机电气元件故障.\n(14) 系统中出现空气和水分.", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cold Start Valve Maintenance Warning", "canonical_key_hint": "cold_start_valve_maintenance_warning", "summary": "Do not attempt to service cold start valve; contact Frick service department.", "structured_payload": {"parameter_name": "cold_start_valve_maintenance", "value": "do not service, contact Frick"}, "evidence_quote": "不要尝试维护冷启动阀。请联系 Frick公司的服务部门。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pressure Sensor Test Procedure (PE-4)", "canonical_key_hint": "pressure_sensor_test_procedure_pe4", "summary": "Isolate PE-4, vent to atmosphere, measure voltage between white and black on P4; should be 1.48-1.72 VDC at standard atmospheric pressure.", "structured_payload": {"parameter_name": "pressure_sensor_test_pe4", "value": "1.48-1.72 VDC"}, "evidence_quote": "从机组中隔开入口传感器 PE-4并使之减压. ...用数字伏特计测定单板机上连接器 P4上的 PE-4电压(白色和黑色端子间) ...在标准大气压下,(14.7 磅/英寸2绝对压力或 0磅/英寸2表压力),电压读数应为 1.48-1.72VDC 直流电.", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pressure Sensor Test Procedure (PE-1, PE-2, PE-3)", "canonical_key_hint": "pressure_sensor_test_procedure_pe1_pe2_pe3", "summary": "Isolate sensor, vent to atmosphere, measure voltage; should be 1.1-1.29 VDC for 500 psig span sensors.", "structured_payload": {"parameter_name": "pressure_sensor_test_pe1_pe2_pe3", "value": "1.1-1.29 VDC"}, "evidence_quote": "把油压传感器 PE-1与系统隔离并打开接通大气. ...测定单板计算机连接器 P4上的 PE-1的电压 (白色和黑色端子之间 ) ...在标准大气压下, 电压读数在 1.1 – 1.29VDC 之间, PE-1, PE-2, PE-3 与带有 500磅/英寸2的跨度.", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pressure Sensor Replacement Procedure", "canonical_key_hint": "pressure_sensor_replacement_procedure", "summary": "Shut off control power, close isolation valve, disconnect wires, unscrew sensor, install new sensor, reconnect, open valve, restore power.", "structured_payload": {"parameter_name": "pressure_sensor_replacement", "value": "shut power, close valve, replace, restore"}, "evidence_quote": "切断控制电源 ...关闭传感 器隔离阀. ...松开要更换的传感器上的端子螺栓, 拆开传感器导线. ...用扳手拧松在传感器底板处的金属六角螺钉, 拆下传感器. ...安装新传感器 . ...重新连接传感器. ...重新打开传感器隔离阀. ...接通控制电源 .", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Slide Valve Potentiometer Replacement and Adjustment", "canonical_key_hint": "slide_valve_potentiometer_replacement_adjustment", "summary": "Replace potentiometer, then coarse adjust resistance to 1000±150 ohms with slide valve fully unloaded; fine adjust POT#4 for 0% and POT#3 for 100%.", "structured_payload": {"parameter_name": "slide_valve_potentiometer_adjustment", "value": "1000±150 ohms, POT#4 0%, POT#3 100%"}, "evidence_quote": "粗调必须在滑阀完全卸载且切断控制电源下进行 . ...电阻值应为 1000±150 欧 姆. ...细调必须在滑块完全卸载且压缩机正在运行时进行, 此时运行显示应指示滑阀开度位置为 0%. 若显示大于 0%,调节单板机上的电位计 POT#4,直到显示 0%. ...当滑阀加到全负荷, 显示应为 100%. 若低于 100%,调节单板机上的电位计 POT#3直到指示为 100%.", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Linear Capacity Sensor Replacement (Slide Valve)", "canonical_key_hint": "linear_capacity_sensor_replacement_slide_valve", "summary": "Shut off control power, remove DIN connector, loosen nut, remove old sensor, install new sensor, tighten nut, reconnect DIN, restore power.", "structured_payload": {"parameter_name": "linear_capacity_sensor_replacement", "value": "shut power, replace, restore"}, "evidence_quote": "1. 切断控制电源 .\n2. 从传感器上拆下 DIN接头.\n3. 松开螺帽.\n4. 移去旧的传感器.\n5. 安装新的传感器.\n6. 拧紧螺帽.\n7. 将DIN接头插入传感器.\n8. 打开控制电源 .", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Volumizer Sensor Replacement", "canonical_key_hint": "volumizer_sensor_replacement", "summary": "Shut off control power, remove DIN connector, loosen screw, remove old sensor, install new sensor, tighten screw, reconnect DIN, restore power.", "structured_payload": {"parameter_name": "volumizer_sensor_replacement", "value": "shut power, replace, restore"}, "evidence_quote": "1. 切断控制电源 .\n2. 从传感器上拆下 DIN接头.\n3. 松开紧固螺钉 .\n4. 移去旧的传感器.\n5. 安装新的传感器.\n6. 拧紧紧固螺钉 .\n7. 将DIN接头插入传感器.\n8. 打开控制电源 .", "page_hint": 38, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Temperature Sensor Replacement", "canonical_key_hint": "temperature_sensor_replacement", "summary": "Shut off control power, remove DIN plug, loosen knurled ring, remove sensor, attach thermal assembly to new sensor, insert into thermal well, tighten ring, reconnect DIN, restore power.", "structured_payload": {"parameter_name": "temperature_sensor_replacement", "value": "shut power, replace, restore"}, "evidence_quote": "1. 切断控制电源 .\n2. 从传感器上移去 DIN插头. (见图 27)\n3. 拧松滚花环. 并除去传感器 .\n4. 将热力组件连到 新的传感器上, 插进热力孔, 拧紧滚花环.\n5. 将DIN连接插头连到传感器.\n6. 打开控制电源 .", "page_hint": 38, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Level Sensor Replacement", "canonical_key_hint": "oil_level_sensor_replacement", "summary": "Shut off control power, unplug DIN connector, loosen screw, remove sensor, install new sensor, tighten screw, reconnect DIN, restore power.", "structured_payload": {"parameter_name": "oil_level_sensor_replacement", "value": "shut power, replace, restore"}, "evidence_quote": "1.关闭控制电源。\n2.从传感器上拔下 DIN连接插头。\n3.松开固定螺钉。\n4.移开传感装置。\n5.装入新的传感装置。\n6.拧紧固定螺钉。\n7.把DIN连接插头插到传感器上。\n8.打开控制电源。", "page_hint": 38, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Excessive Noise and Vibration Causes", "canonical_key_hint": "excessive_noise_vibration_causes", "summary": "Possible causes: main oil injection valve closed, bearing damage/wear, loose coupling, misalignment, liquid floodback.", "structured_payload": {"parameter_name": "excessive_noise_vibration_causes", "value": "closed valve, bearing damage, loose coupling, misalignment, floodback"}, "evidence_quote": "过大的噪音和振动  主油喷入阀可能被关闭. 打开它 .\n轴承损坏或过量的磨损. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n联轴器松了. 拧紧它, 如果损坏的话替换 .\n电机和压缩机没对齐. 重新对齐它们.\n制冷剂回流. 修正系统问题 .", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Slide Valve/Slider Not Moving Causes", "canonical_key_hint": "slide_valve_slider_not_moving_causes", "summary": "Possible causes: 4-way hydraulic control valve failure, slider indicator rod stuck, feedback device issue, insufficient oil pressure, unloading piston stuck, worn/damaged slide contact.", "structured_payload": {"parameter_name": "slide_valve_slider_not_moving_causes", "value": "valve failure, stuck rod, feedback issue, low oil pressure, stuck piston, worn contact"}, "evidence_quote": "滑阀和/或滑块不动  4路液压控制阀失效 – 修理或替代\n滑块指示棒黏住. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.\n对于电路和电阻, 检查滑块和滑阀反馈设备\n压缩机运行时必须有足够的油压. 卸载活塞黏住 . 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部 . 滑触头磨损或损坏. 联系 YORK-FRICK 代理商或 YORK-FRICK 服务部.", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Separation System Troubleshooting", "canonical_key_hint": "oil_separation_system_troubleshooting", "summary": "Gradual oil loss in coalescer sight glass: high oil level, refrigerant carryover, loss of suction superheat, contaminated oil/damaged coalescer, closed return valve, closed balance valve, clogged return filter, clogged needle valve. Rapid loss: suction check valve not closing, bypass valve open, loose/misinstalled coalescer, economizer check valve failure.", "structured_payload": {"parameter_name": "oil_separation_system_troubleshooting", "value": "various causes"}, "evidence_quote": "凝聚段视镜油位逐渐的损失  油位过高, 降低油位\n制冷剂夹带或液体喷入过量 , 修改操作\n吸气过热损失 . 调整蒸发器供应\n污染的油, 损坏或凝聚段没放好. 替代油充注和凝聚器\n凝聚段返回阀闭合, 打开返回阀.\n凝聚段平衡阀闭合, 打开阀\n凝聚段回油过滤器堵塞, 清洁它 针阀阻塞, 清洁它 .\n油位迅速损失至凝聚段视镜无油\n关机时, 压缩机组吸气截止阀没有关闭. 修理阀. 吸气截止阀旁通阀打开, 关闭阀 凝聚器松或没安装好, 调整或替换.\n带经济器的机组: 经济器止回阀不工作. 修理或更换\n经济器止回阀不在自动位置或手动的开位 , 将其置于自动位置.", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Hydraulic System Troubleshooting", "canonical_key_hint": "hydraulic_system_troubleshooting", "summary": "Slide valve not loading/unloading: burned coil, closed maintenance valve, stuck solenoid or broken spring, check outputs and fuses. Slide valve loads but won't unload: A-side coil burned, dirty valve. Slide valve unloads but won't load: A-side coil burned, dirty valve. Slider not moving: burned coil, closed maintenance valve, mechanical issue.", "structured_payload": {"parameter_name": "hydraulic_system_troubleshooting", "value": "various causes"}, "evidence_quote": "滑阀不能加载或卸载  电磁线圈可能烧毁, 替换\n阀可能关闭. 打开液压维护阀.\n电磁卷筒阻塞或对中弹簧破损, 替换 检查输出 2和3以及保险丝\n检查线圈上的 LED. 如果亮说明有电供给线圈. 检查线圈.\n电磁阀可以通过插入一片 3/16”的条对衔铁针并推卷筒到另一端以机械激活.\n推A侧以确认卸载能力. 如果阀工作, 那么就是电气问题\n滑阀可加载但不能卸载 A侧电磁线圈可能烧毁, 替换\n电磁阀内侧脏使阀不能两向运行, 清洁\n检查线圈上的 LED. 如果亮说明机械正常. 问题出在电气.\n电磁阀可以通过插入一片 3/16”的条对衔铁针并推卷筒到另一端以机械激活.\n推A侧以确认卸载能力. 如果阀工作, 那么就是电气问题\n滑阀可卸载但不能加载 A侧电磁线圈可能烧毁, 替换\n电磁阀内侧脏 ,使阀不能两向运行, 清洁\n检查线圈上的 LED. 如果亮说明机械正常. 问题出在电气.\n电磁阀可以通过插入一片 3/16”的条对衔铁针并推卷筒到另一端以机械激活.\n如果阀工作, 那么就是电气问题\n滑块不能双向动作  电磁线圈可能烧毁, 替换\n电磁维护阀可能关闭. 打开.\n手动激活电磁阀. 如果滑块不动就是机械问题. 联系 YORK-FRICK 代理商或YORK-FRICK 服务部.", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Liquid Injection Oil Cooling Troubleshooting", "canonical_key_hint": "liquid_injection_oil_cooling_troubleshooting", "summary": "High oil temperature: insufficient liquid supply, high compensator pressure, high suction superheat, lost thermal valve charge, clogged liquid filter, failed liquid solenoid, excessive load/undersized valve. Low oil temperature: low compensator pressure, low suction superheat/liquid floodback, low load/oversized valve. Fluctuating oil temperature: rapidly changing system conditions.", "structured_payload": {"parameter_name": "liquid_injection_oil_cooling_troubleshooting", "value": "various causes"}, "evidence_quote": "油温过高  液体供应不足 , 检查接收器油位和入射螺线管压降\n补偿器压力过高, 低.\n吸气过热度过高, 修改系统问题\n热力阀能量头损失, 替换\n液体过滤器堵塞, 清洁\n液体电磁线圈失效, 替换\n过多负荷. 热力阀过小. 减小负荷或安装大的热力阀.\n油温过低  补偿器压力过低, 提升\n吸气过热过低或液体回流压缩机, 改正系统问题\n低负荷条件. 阀过大, 增加负荷或用较小的热力阀\n油温波动  系统条件迅速波动造成液体喷入系统超长反映, 稳定系统运行.", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Pump System Troubleshooting", "canonical_key_hint": "oil_pump_system_troubleshooting", "summary": "Insufficient oil pressure to start: check rotation, maintenance valve, clogged filter/strainer, low/defective oil pressure regulator, worn pump. Rapid oil pressure drop after start: main oil injection throttle too open or regulator misadjusted. Oil pressure fluctuation: excess liquid injection or floodback. Noise/vibration: clogged strainer, excess liquid, worn pump. Oil leak from pump side: normal initially, black oil indicates worn seal. Oil pressure decreases with increased head: normal, set main oil injection and regulator at max head. High main filter pressure drop: dirty filter, cold oil, closed outlet valve.", "structured_payload": {"parameter_name": "oil_pump_system_troubleshooting", "value": "various causes"}, "evidence_quote": "泵不能产生足够的油压去启动压缩机  检查泵旋转\n检查维护阀是否打开\n过滤器堵塞, 检测过滤器两侧压降\n滤网堵塞. 清洁\n油压调节设置过低或堵开. 重新调节或修理\n泵磨坏, 修理或替换\n压缩机启动后油压迅速降低导致压差报警  主油喷节流阀开的太大或油压调节阀不正确调节. 重新调节两阀.\n油压波动  液体喷入过量或制冷剂从系统流回. 作必要的调整或改正.\n噪音和振动  泵滤网堵塞. 清洁\n液体制冷剂过量供液. 调节液体喷入\n泵磨坏, 修理或替换\n泵体侧出口润滑油泄漏 正常的泄漏将在初始启动后停止. 黑油从出口泄漏说明油封磨损或失效. 如果泄漏超过正常允许的 7滴每分钟 ,替换密封\n压头增加时油压降低  正常行为. 设定主油喷和油压为最大压头条件\n主过滤器压降过高  过滤器脏堵, 替换\n油过冷. 允许油加温再测试\n过滤器出口维护阀关闭. 完全打开阀.", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Thermal Expansion Valve Adjustment", "canonical_key_hint": "thermal_expansion_valve_adjustment", "summary": "Do not adjust superheat stem; adjust only the 1/4\" bleed valve on the equalizer line.", "structured_payload": {"parameter_name": "thermal_expansion_valve_adjustment", "value": "adjust bleed valve only"}, "evidence_quote": "不要调节阀底部的过热调节杆 . 这种调节是厂家预先设定的 . 只需调节在平衡管线上的 1/4英寸排泄阀即可 .", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Jordan Temperature Regulator Installation", "canonical_key_hint": "jordan_temperature_regulator_installation", "summary": "Install on horizontal line with arrow in flow direction; can be mounted at any angle, even inverted. Bulb vertical (arrow down) needs no special care; bulb horizontal must have 'TOP' correctly oriented; tilted bulb not allowed.", "structured_payload": {"parameter_name": "jordan_regulator_installation", "value": "horizontal, arrow flow direction, bulb orientation per instructions"}, "evidence_quote": "乔丹温度调节阀必须安装在水平管线上，箭头指向流体流动的方向。然而阀还可以安装在垂墔直于水平管的任何角度的地方，如果需要的话还可以倒装。感温包，垂墔直安装。感温包垂墔直安装 (箭头向下) 的话，不需要什么注意点。当感温包被倒着垂墔直安装的话，需要添加一特别的毛细管，这是因为感温包的顶部高于毛细管的末端。感温包，水平安装。当把感温包水平安装的时候，应使印在毛细管末端的”TOP”字样正确显示 注意：  感温包的倾斜安装是不允许的 。", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Jordan Temperature Regulator Adjustment", "canonical_key_hint": "jordan_temperature_regulator_adjustment", "summary": "To raise oil temperature, increase spring pressure by turning knurled nut at spring base; to lower, decrease spring pressure.", "structured_payload": {"parameter_name": "jordan_regulator_adjustment", "value": "turn knurled nut to adjust spring pressure"}, "evidence_quote": "为了提高油的温度，可以通过旋转弹簧底部的滚花螺母来提高弹簧压力；降低油的温度，可以旋转弹簧底部的滚花螺母来降低弹簧的压力", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Jordan Temperature Regulator Action Check", "canonical_key_hint": "jordan_temperature_regulator_action_check", "summary": "Valve should be set as reverse-acting; if direct-acting (orifice left, slot top), rotate disc and seat 180° to change.", "structured_payload": {"parameter_name": "jordan_regulator_action_check", "value": "reverse-acting; rotate 180° if direct"}, "evidence_quote": "阀应该被设置成一个反作用力阀，然而有时候会被设置成直接作用力阀。...如果小孔在阀片的左侧且狭缝在阀盘上部的话，这是直接作用阀 (见图 34)。改成反作用阀只需要把阀片和阀盘旋转 180度。这样小孔就在阀片右侧，狭缝就在阀盘的底部 (见图 35)。", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Jordan Temperature Regulator Stroke Adjustment", "canonical_key_hint": "jordan_temperature_regulator_stroke_adjustment", "summary": "After changing action, adjust stroke: remove guide, disc, seat; expose bulb to 80°F; loosen knurled nut and spring; loosen locknut on disc pin, wait 10 min; turn disc pin so bottom is between middle and bottom of slot; tighten locknut; reassemble as reverse-acting; increase spring pressure ~30% by turning knurled nut ~20 quarter-turns.", "structured_payload": {"parameter_name": "jordan_regulator_stroke_adjustment", "value": "set disc pin position, increase spring 30%"}, "evidence_quote": "按照下面几条来调节阀的行程。\n1.移去导盘、阀盘和阀片。\n2使感温包垂直暴露于 80。F的环境中\n3.松开滚花螺母，松开弹簧。\n4.松开阀盘销上的锁定螺母， 留至少 10分钟让阀反映  (见图 36)。\n5.当安装阀盘的时候旋转盘片销以使其底部处在狭缝中部与底部之间。\n6.用扳手扳住连轴部分，拧紧盘片销上的锁定螺母。\n7.以反作用的形式装上阀片和阀盘 (见图 3)。\n8.装上导盘和端部法兰。\n9.旋转弹簧底部的滚花螺母约 20个1/4圈使弹簧压力增加 30%。", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Jordan Temperature Regulator Oil Temperature Recommendations", "canonical_key_hint": "jordan_regulator_oil_temp_recommendations", "summary": "Recommended oil temperature: ammonia 130°F, R-22 140°F; consult Frick for other refrigerants.", "structured_payload": {"parameter_name": "jordan_regulator_oil_temp", "value": "ammonia 130°F, R-22 140°F"}, "evidence_quote": "推荐的油温为：氨系统 130华氏度， R22系统 140华氏度。其他制冷剂的油温的推荐温度可以查阅 Frick的建议。", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Motor Replacement Procedure", "canonical_key_hint": "motor_replacement_procedure", "summary": "Disconnect power, disconnect coupling, remove two screws from motor base, support motor, remove eight bolts connecting motor to tube, remove motor; clean base and shims; install new motor, hand-tighten eight bolts, torque to 250 ft-lb; install two screws on base, torque to 250 ft-lb; reconnect coupling.", "structured_payload": {"parameter_name": "motor_replacement", "value": "torque 250 ft-lb"}, "evidence_quote": "1. 确认机组主电源已切断并加上标签.\n2. 断开电机轴上的连轴器.\n3. 从电机座拆除两个螺钉.\n4. 用千斤顶撑住电机, 卸下连接电机和筒管的八个螺钉然后卸下电机.\n5. 彻底清洗电机座和垫圈及其他确保稳固固定的部件.\n6. 用千斤顶撑住电机, 安装并用手拧紧连接电机和管道的八个螺钉, 然后拧紧螺钉到扭矩为 250 ft-lb.\n7. 在电机座上安装两个螺钉并拧紧到扭矩为 250 ft-lb. 从电机下移开千斤顶.\n8. 重新连接连轴器到电机.", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor Head Replacement Procedure", "canonical_key_hint": "compressor_head_replacement_procedure", "summary": "Disconnect power, remove piping/wiring, disconnect coupling, support motor and compressor, remove screws from motor base, compressor base, and oil separator flange; clean surfaces; remove compressor from tube by removing pins and screws; connect new compressor with two pins and hand-tighten screws, torque to 250 ft-lb; install gasket at discharge connection; position assembly, shim if needed; reconnect coupling; check alignment by YORK-FRICK; complete piping/wiring.", "structured_payload": {"parameter_name": "compressor_head_replacement", "value": "torque 250 ft-lb"}, "evidence_quote": "1. 确认机组主电源已切断并加上标签.\n2. 卸下连接到压缩机上的接管和电线.\n3. 断开电机轴上的连轴器.\n4. 用千斤顶撑住电机和压缩机 , 卸下电机, 压缩机底座和油分离器法兰上的螺钉.\n5. 彻底清洁压缩机和电机底座和垫圈及其他确保稳固固定的部件.\n6. 清洁压缩机和油分离器上的排气法兰表面 .\n7. 将机组组件放在清洁的表面上, 卸下连接压缩机到筒管的销和螺钉, 然后卸下压缩机.\n8. 通过插入两个销子并用手拧紧螺钉将新的压缩机和筒管连接. 然后用扳手拧紧到 250英尺-磅的扭矩 .\n9. 安装密封垫到压缩机和油分离器的排气连接.\n10. 使用千斤顶将新的组件放到位, 如果需要的话用薄垫片调整电机和压缩机的底角.\n11. 重新安装电机连轴器.\n12. 检查轴校准并由 YORK-FRICK 检验偏差.\n13. 按照流程图和接线图完成管线连接.", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Abnormal Oil Pressure Shutdown", "canonical_key_hint": "abnormal_oil_pressure_shutdown", "summary": "Compressor must not run with abnormal oil pressure; refer to control settings for oil setpoints.", "structured_payload": {"parameter_name": "abnormal_oil_pressure_shutdown", "value": "do not run, check setpoints"}, "evidence_quote": "压缩机切不可在非正常油压下运行 .\n参见控制设置  – 出版物 S90-010 O 中的“油设定值显示 ”", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Grease Compatibility Warning", "canonical_key_hint": "grease_compatibility_warning", "summary": "Do not mix greases of different compositions or viscosities; do not mix mineral and synthetic greases; lithium greases should not be mixed with concentrated alkali greases.", "structured_payload": {"parameter_name": "grease_compatibility", "value": "do not mix different types"}, "evidence_quote": "如果有必要把润滑脂混合的话，注意不要把不同成分的油或不同粘度的油混合在一起。不要把矿物性的原油脂和人工合成的油脂混合在一起。而且，含有少量 Li的润滑脂不应该和含有浓缩碱的润滑脂混合在一起。", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Electronic Equipment Installation Guidelines", "canonical_key_hint": "electronic_equipment_installation_guidelines", "summary": "Use larger wire gauge than required to minimize voltage drop; provide clean isolated power source via control transformer; use copper ground wire same size as power wire or one size smaller; do not mix different voltages in same conduit; do not use control panel as junction box; avoid drilling into panel; prevent water ingress; do not add relays/starters without consulting manufacturer; do not run refrigerant lines through panel; follow manufacturer's instructions.", "structured_payload": {"parameter_name": "electronic_equipment_installation", "value": "various guidelines"}, "evidence_quote": "要把供电线路的规定定的比电流图所要求的规格大一些 . ...使用一个控制变压器使电子控制器表盘与工厂里产生电磁干扰的其它设备隔离...接地线尺寸要与电源线相同或尺寸小一些 . ...不要把不同电压的导线混合在一起. ...任何与表盘功能无关的导线不要通过电子控制表盘 . ...不要在控制表盘上钻孔来安装导管接头. ...当导管途径电子控制器表盘的顶部 时, 必须考虑水的冷凝问题...在没有和生产厂家联系之前 . 不要在电子控制表盘内添加继电器, 启动器 ,计时器和变压器等. ...不要在电子控制表盘内通过制冷剂管线. ...不要多接头式或并联连接电源或接地线到电子控制盘上 .", "page_hint": 44, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pre-start Checklist Mechanical Items", "canonical_key_hint": "pre_start_checklist_mechanical", "summary": "Confirm motor disconnect open, isolate suction pressure sensor, pressure test and leak check, evacuate unit, remove coupling guard, check alignment, remove coupling spacer, check valve positions, charge correct oil type and amount, lubricate motor bearings, check oil pump alignment, check economizer piping, check liquid injection separation, check water supply for water-cooled oil cooler, check liquid level in thermosiphon receiver.", "structured_payload": {"parameter_name": "pre_start_checklist_mechanical", "value": "various checks"}, "evidence_quote": "机械检查\n------------确认电动机断开键打开\n------------隔离吸气压力传感器\n------------压力测试和机组泄漏检查\n------------抽空机组\n------------移去压缩机传动联轴器保护罩\n------------检查压缩机和传动轴的校准情况\n------------移去连轴器中间固定块， 不要再安装上去。\n------------在给压缩机组充油或制冷剂之前，检查所有的手动阀、截止阀、和止回阀的正确位置。\n------------给压缩机充以正确类型及合适的量的油\n------------润滑电动机轴承( 如果适用 )\n------------检查油泵的校准( 如果适用 )\n------------检查经济器管路的正确性 (如果适用)\n------------检查提供喷射的液体制冷剂的分离( 如果适用，液体喷射油冷却)\n------------检查水冷式油冷却器的水的供给 (如果适用，水冷却式油冷却)\n------------检查热虹吸式储液器中液体制冷剂的液面 (如果适用，热虹吸式油冷却)", "page_hint": 46, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pre-start Checklist Electrical Items", "canonical_key_hint": "pre_start_checklist_electrical", "summary": "Confirm main breaker open, electrician reviewed schematics, proper power to starter, proper motor protection, all wiring stranded copper ≥14 AWG, 120V control wiring separated from high voltage, no high voltage in microprocessor panel, check CT size and installation, point-to-point wiring check, verify all interconnecting wiring.", "structured_payload": {"parameter_name": "pre_start_checklist_electrical", "value": "various checks"}, "evidence_quote": "电气检查\n------------确认电动机启动器和芯片的主断路器打开。\n------------ 确认电气承包商看过此检查单 ，所有相关的线路信息和线路图。\n------------确认提供合适的电力给启动柜。\n------------确认合适的电机保护( 断开器尺寸)\n------------确认所有使用的电线是多股绞合铜线并且大于或等于 14AWG( 正确的尺寸 )\n------------确认从高电压线引出来的线路都是 120V的电压。\n------------确认从油泵和压缩机电动机线路引出来的线路都是 120V的电压。\n------------确认在微处理器板上任何一点都没有高电压的存在。\n------------检查电流转换器的正确尺寸和安装。\n------------逐个点检查微处理器和电动机启动器之间的线路。\n------------确认微处理器、电机启动器以及整个系统之间的所有中间连接线的正确。", "page_hint": 46, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pre-start Checklist After Checks", "canonical_key_hint": "pre_start_checklist_after_checks", "summary": "Close main breaker, close starter breaker to activate microprocessor, manually start oil pump and check rotation, manually start compressor motor and check rotation, ensure oil heaters on to bring oil to start temperature.", "structured_payload": {"parameter_name": "pre_start_checklist_after_checks", "value": "close breakers, check rotation, heat oil"}, "evidence_quote": "上面项目检查并核对以后：\n------------关闭主电源和电动机启动器之间的主断路器。\n------------关闭启动器断路器，激活微处理器。\n------------手动启动油泵，检查油泵的转向。\n------------手动启动压缩机电动机并检查电动机的转向。\n------------使微处理器打开，确保油加热器的运行，使油温达到启动温度。", "page_hint": 46, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Startup Representative Tasks", "canonical_key_hint": "startup_representative_tasks", "summary": "Confirm valve positions, electrical connections, motor rotation, oil pump rotation, %FLA on microprocessor, calibrate slide valve and slider, calibrate temperature and pressure readings, correct any errors, instruct operator.", "structured_payload": {"parameter_name": "startup_representative_tasks", "value": "various tasks"}, "evidence_quote": "启动代表：\n1.  确认所有阀的位置。\n2.  确认所有的电路连接。\n3.  确认压缩机电动机转动方向。\n4.  确认油泵电动机的转动方向。\n5.  确认微处理器上显示的满负荷电流安培(FLA) 的百分比%\n6.  确认并把校准定下来。\n7.  校准滑阀和滑块。\n8.  校准温度与压力读数。\n9.  纠正装置中的任何错误。\n10.讲述给操作人员。", "page_hint": 47, "confidence": 0.95}
