{"candidate_id": "cand_36331ff053d889da", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 40, "chunk_id": "chunk_665e9d37541d4f06", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:full_load_superheat", "structured_payload_candidate": {"parameter_name": "满负荷过热度", "value_range": "1.5—2 ºF (1 ºC)", "unit": "ºF/ºC", "title": "满负荷下正确过热度", "summary": "满负荷下正确的过热度为1.5—2 ºF(1 ºC)"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n39（见维修计划表和本章最后的运行记录）。\n每一次检查油压、吸气压力和排气压力都需仔细记录下来，冷凝器和蒸发器的进\n出水温度及压降也需记录。\n一个月最少要记录一次压缩机吸气温度。从吸气温度及吸气压力对应的饱和温度\n可得到过热度，一段时间后过热度的显著增大表示制冷剂泄漏或膨胀阀可能损坏，满\n负荷下正确的过热度为1.5—2 ºF(1 ºC)，这样一个微小的温度很难准确测量出来，\n另一个方法是测量压缩机排气过热度，它是实际温度和排气压力对应的饱和温度的差\n值，满负荷下过热度为14—16 ºF(8—9 ºC)。测量排气温度时，喷液将停止（移去继\n电器#10）。过热度随负荷线性变化，在10%负荷下过热度增加至55 ºF(30 ºC)，\nMicroTech II控制器能同时显示过热度和过冷度。\n典型的制冷剂循环图如下，图 4-1\n图4-1 典型制冷剂循环\n注释：\n1. 图中接管的相对位置与实际中不一定相同。\n2. 过滤器是用作电机烧毁时保护制冷剂。\n3. 在050压缩机上不能进行喷液。\n电气系统\n电气系统维修除一般的要求如：保持触点清洁，连接牢固等，还有一些特殊要求\n如下：\n1、必须检查压缩机的当前运行电流，并与铭牌上的额定电流相比较，通常实际电流\n会低一些，因为铭牌上标的是满负荷情况下，同样检查所有的泵和风机马达电流值并\nwww.zhulong.com", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_665e9d37541d4f06"], "source_page_nos": [40], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b4d2ab6da38c2261", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 40, "chunk_id": "chunk_665e9d37541d4f06", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:full_load_discharge_superheat", "structured_payload_candidate": {"parameter_name": "满负荷排气过热度", "value_range": "14—16 ºF (8—9 ºC)", "unit": "ºF/ºC", "title": "满负荷下排气过热度", "summary": "满负荷下排气过热度为14—16 ºF(8—9 ºC)"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n39（见维修计划表和本章最后的运行记录）。\n每一次检查油压、吸气压力和排气压力都需仔细记录下来，冷凝器和蒸发器的进\n出水温度及压降也需记录。\n一个月最少要记录一次压缩机吸气温度。从吸气温度及吸气压力对应的饱和温度\n可得到过热度，一段时间后过热度的显著增大表示制冷剂泄漏或膨胀阀可能损坏，满\n负荷下正确的过热度为1.5—2 ºF(1 ºC)，这样一个微小的温度很难准确测量出来，\n另一个方法是测量压缩机排气过热度，它是实际温度和排气压力对应的饱和温度的差\n值，满负荷下过热度为14—16 ºF(8—9 ºC)。测量排气温度时，喷液将停止（移去继\n电器#10）。过热度随负荷线性变化，在10%负荷下过热度增加至55 ºF(30 ºC)，\nMicroTech II控制器能同时显示过热度和过冷度。\n典型的制冷剂循环图如下，图 4-1\n图4-1 典型制冷剂循环\n注释：\n1. 图中接管的相对位置与实际中不一定相同。\n2. 过滤器是用作电机烧毁时保护制冷剂。\n3. 在050压缩机上不能进行喷液。\n电气系统\n电气系统维修除一般的要求如：保持触点清洁，连接牢固等，还有一些特殊要求\n如下：\n1、必须检查压缩机的当前运行电流，并与铭牌上的额定电流相比较，通常实际电流\n会低一些，因为铭牌上标的是满负荷情况下，同样检查所有的泵和风机马达电流值并\nwww.zhulong.com", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_665e9d37541d4f06"], "source_page_nos": [40], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_714caff8f7eaaaa6", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 40, "chunk_id": "chunk_665e9d37541d4f06", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:part_load_discharge_superheat", "structured_payload_candidate": {"parameter_name": "10%负荷排气过热度", "value": "55 ºF (30 ºC)", "unit": "ºF/ºC", "title": "10%负荷下排气过热度", "summary": "在10%负荷下过热度增加至55 ºF(30 ºC)"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n39（见维修计划表和本章最后的运行记录）。\n每一次检查油压、吸气压力和排气压力都需仔细记录下来，冷凝器和蒸发器的进\n出水温度及压降也需记录。\n一个月最少要记录一次压缩机吸气温度。从吸气温度及吸气压力对应的饱和温度\n可得到过热度，一段时间后过热度的显著增大表示制冷剂泄漏或膨胀阀可能损坏，满\n负荷下正确的过热度为1.5—2 ºF(1 ºC)，这样一个微小的温度很难准确测量出来，\n另一个方法是测量压缩机排气过热度，它是实际温度和排气压力对应的饱和温度的差\n值，满负荷下过热度为14—16 ºF(8—9 ºC)。测量排气温度时，喷液将停止（移去继\n电器#10）。过热度随负荷线性变化，在10%负荷下过热度增加至55 ºF(30 ºC)，\nMicroTech II控制器能同时显示过热度和过冷度。\n典型的制冷剂循环图如下，图 4-1\n图4-1 典型制冷剂循环\n注释：\n1. 图中接管的相对位置与实际中不一定相同。\n2. 过滤器是用作电机烧毁时保护制冷剂。\n3. 在050压缩机上不能进行喷液。\n电气系统\n电气系统维修除一般的要求如：保持触点清洁，连接牢固等，还有一些特殊要求\n如下：\n1、必须检查压缩机的当前运行电流，并与铭牌上的额定电流相比较，通常实际电流\n会低一些，因为铭牌上标的是满负荷情况下，同样检查所有的泵和风机马达电流值并\nwww.zhulong.com", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_665e9d37541d4f06"], "source_page_nos": [40], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4394ffc220ba2785", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 41, "chunk_id": "chunk_9bfcb6f54d7f4de5", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:motor_insulation_resistance_warning", "structured_payload_candidate": {"parameter_name": "电机绝缘电阻警告值", "value": "5MΩ或以下", "title": "电机绝缘电阻警告值", "summary": "如果读数为5MΩ或以下表明绝缘层可能失效，必须作进一步检查"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n40与铭牌上的标识值相比较。\n2、检查时需确认油加热器正常工作，加热器为插入型，可根据电流表读数检查，不\n论控制屏是否上电，当压缩机不工作时，加热器必须带电，当压缩机起动时，加热器\n掉电。\n3、一个季度至少一次，所有的安全控制（除了压缩机过载）都必须动作一次并检查\n它们的设定值是否正确，随着元件的老化，控制点会发生漂移，必须对这种情况进行\n检测以便对控制器作一些调整或更换，水泵联锁和水流开关必须检查以确保触发时能\n断开控制回路。\n4、马达起动器触点应每季度检查并保持干净，紧固所有的接线端子。\n5、压缩机马达对地绝缘电阻半年检查一次并作好记录，记录指示了绝缘破坏情况。\n如果读数为5MΩ或以下表明绝缘层可能失效，必须作进一步检查。\n6、离心压缩机的转动方向应以机体上靠近视镜的的箭头方向相一致。如果操作者怀\n疑电源接线有误（如反相），并想进行调整，请找McQuay服务部。\n注意！不要在电机处于真空环境时测量电阻，否则将造成严重后果\n清洁和维护\n机组发生故障通常是由于系统太脏造成。所以必要的日常维护是不可缺少的。\n系统太脏的原因是：\n1、 空气处理机中的永久性污垢或可清洗过滤器中的污垢清洗，必须按照使用手册中\n的说明进行清洗；一次性过滤器必须预以更换，清洁频率随机组的具体运行情况而\n定。\n2、 每次对机组进行检查时，应清洗冷冻水系统、油冷却器管道和冷却水系统中的过\n滤器。\nl 季节维护\n在长时间停机之前和再起动之前，下列的维护必须完成。\nl 一年一次的停机\n当机组安装在环境温度低于冰点温度的区域，冷却水和冷冻水须与系统脱开，并\n排空容器中所有的水。最好向冷凝器和蒸发气中吹送干燥的空气有助于机组内水分的\n排空，也可以打开容器水盖，自然蒸发。冷凝器和蒸发器不能自动排水，如水留在管\n道或容器中，在低温下结冰会使管道或容器破裂。\nwww.zhulong.com", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_9bfcb6f54d7f4de5"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_20e7e6099f11a444", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 42, "chunk_id": "chunk_508e3e824eee4eb3", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:new_motor_insulation_resistance", "structured_payload_candidate": {"parameter_name": "新机组电机绝缘电阻", "value": "100 MΩ", "title": "新机组电机绝缘电阻典型值", "summary": "新机组的电机接线与地间的电阻值为100 MΩ"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n41当然，避免结冰的最可靠的办法是强制水循环，以防止结冰。\n1、 采取措施以防止供水管上的截止阀被不小心打开。\n2、 如果冷却水塔使用，水泵就会暴露于冰点温度下，确定打开水泵的排水塞将水排\n放干净，确保无残留水。\n3、 断开压缩机电路的开关，取下保险丝。如果变压器需要用于提供控制电压，必须\n保证油加热器的供电。将手动停止／自动开关（SW1）设置到停止位置。为防止\n意外启动的可能，将MicroTech控制器左侧的故障继电器取下。\n4、 定期检查容器的腐蚀情况，去锈涂漆。\n5、 对机组使用的冷却塔进行清洗，保证冷凝水的清洁。麦克维尔对于因使用未经处\n理或处理不当的循环水而引起的任何问题概不负责。\n6、 冷凝换热管每年都应拆开端盖进行检查，必要时进行清洗。\nl 一年一次的开机\n如果机组的启动柜已经损坏，这时供电会导致危险产生。对机器设备不熟悉的人\n开机，就会发生开机事故，所以开机时，要对机组进行仔细检查。\n所有电机线圈的接地电阻需要检查，每半年对接地电阻检查值进行详细记录，因\n为电阻值将反映线圈绝缘层的老化情况。新机组的电机接线与 地间的电阻值为100 M\nΩ。\n一旦读数变化很大或平均读数值小于50 MΩ，在机组启动之前需要打开电机端盖\n检查电机线圈。当读数小于5 MΩ时，将预示电机即将损坏，电机需要更换和维修。\n在故障发生之前更换电机能够节省时间，同时避免了因电机烧毁而造成系统清洗的工\n作。\n1、 控制回路需要长期通电。如果控制回路断电，油温将会降低，对油加热器进行24\n小时通电，以便使油与制冷剂分离。\n注意：对油进行加热时，应打开油泵顶盖上的回气截止阀，避免油泵压力过高，有利\n于油和制冷剂的分离。\n2、 检查并紧固电气接头。\n3、 如果在停机季节冷却塔水泵排水塞曾经拆下，则需要予以更换。\n4、 在主供电开关线路上供水安装保险（如果曾经拆下的话）。\n5、 连接水管路，开始进行供水，检漏。\n系统检修\nl 压力安全阀更换\n目前机组冷凝器都采用双安全阀压力保护。就是在一组安全阀系统中利用两个安\n全阀。一个工作，另一个作为备用。这样就减轻了在更换中的复杂程度。双安全阀主\n要分为两种。使用方法请参看图2-11。如果其中一个安全阀有泄漏，那么更换的时候\nwww.zhulong.com", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_508e3e824eee4eb3"], "source_page_nos": [42], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_dbca5343c744f086", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 43, "chunk_id": "chunk_12569c68b5ae408b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:pumpdown_stop_pressure", "structured_payload_candidate": {"parameter_name": "抽储停止压力", "value": "20psi (138kPa)", "unit": "psi/kPa", "title": "抽储停止压力", "summary": "在大约20psi(138kPa)时，MicroTech停止抽储操作"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果靠近三通阀杆端的安全阀有泄漏，将三通阀阀杆拧到最长，直接关闭该泄漏\n安全阀通路。更换损坏安全阀。在更换前后，三通阀都必须关闭。如果远离三通阀杆\n端的安全阀有泄漏，将三通阀阀杆拧到最短，在重复上叙操作。\n2.对蒸发器的安全阀而言，则应在使蒸发器内无制冷剂的情况下再行更换。\nl 抽储（PUMPDOWN）\n如果需要进行抽储，需要谨慎操作以防止冷冻水系统结冰，胀裂管路。在抽储过\n程中需要确保充足的水量通过蒸发器和冷凝器，同时关闭所有液态管路上的截止阀。\n在所有截止阀关闭，水流建立以后，启动压缩机。将MicroTech设置为手动模式，在\n抽储过程中，导叶必须打开以避免喘振或其他异常情况。在大约20psi(138kPa)时，\nMicroTech停止抽储操作。机组在抽储操作停止之前当有轻微的喘振发生时，应立刻\n关停压缩机。并将制冷剂全部抽储到冷凝器或贮液器中。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力，气体循环将被断开。\nl 试压\n如果机组在运输的过程中没有出现故障，通常不需进行试压。可通过检查外部的\n管路连接处是否有泄漏或是否有部件松动来检查漏点，进行紧固，检查无泄露即可。\n如果机组严重缺少制冷剂而不能开机，则应进行机组的检漏试压，以便确定泄漏部位。\nl 检漏\n当机组放生泄露并且漏点难于查明时，则需要对机组进行检漏试验。首先向系统\n充注足够的制冷剂使系统压力达到10PSI（69kPa），然后充注干燥氮气使最大压力为\n125PSI（860kPa），然后用电子检漏仪进行检测，卤素检漏仪不能检测R-134a。在抽\n出或者注入制冷剂时，系统必须有水流循环。\n注意！切勿使用氧气来升高压力，以免发生爆炸。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力时，应切断供气管路。\n如果在焊缝或钎焊处存在泄漏或需要更换垫圈时，在处理前应泄掉系统的测试压\n力。铜管连接处的需要进行钎焊。\n检修完毕后，需要按照下面的步骤对系统进行抽真空处理。\nl 抽真空\n通过检漏，确定没有泄漏点后，需要使用真空泵对机组进行抽真空。真空泵的抽\n空能力要能够达到67Pa。\n将水银压力计、电子或其他形式的微米压力表连接到远离真空泵的管路上。如果\n读数低于67Pa，需要使用电子或其他形式的微米压力表.\n如果真空泵不能获得67Pa，可以采用3倍抽空方式。系统第一次抽空到绝对压力\n大约为20mmHg，然后将干燥的氮气充入系统，将系统的相对压力增加到0Pa。\nwww.zhulong.com.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_12569c68b5ae408b"], "source_page_nos": [43], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_db43863058bcb8bd", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 43, "chunk_id": "chunk_12569c68b5ae408b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:leak_test_max_pressure", "structured_payload_candidate": {"parameter_name": "检漏试验最大压力", "value": "125PSI (860kPa)", "unit": "PSI/kPa", "title": "检漏试验最大压力", "summary": "充注干燥氮气使最大压力为125PSI（860kPa）"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果靠近三通阀杆端的安全阀有泄漏，将三通阀阀杆拧到最长，直接关闭该泄漏\n安全阀通路。更换损坏安全阀。在更换前后，三通阀都必须关闭。如果远离三通阀杆\n端的安全阀有泄漏，将三通阀阀杆拧到最短，在重复上叙操作。\n2.对蒸发器的安全阀而言，则应在使蒸发器内无制冷剂的情况下再行更换。\nl 抽储（PUMPDOWN）\n如果需要进行抽储，需要谨慎操作以防止冷冻水系统结冰，胀裂管路。在抽储过\n程中需要确保充足的水量通过蒸发器和冷凝器，同时关闭所有液态管路上的截止阀。\n在所有截止阀关闭，水流建立以后，启动压缩机。将MicroTech设置为手动模式，在\n抽储过程中，导叶必须打开以避免喘振或其他异常情况。在大约20psi(138kPa)时，\nMicroTech停止抽储操作。机组在抽储操作停止之前当有轻微的喘振发生时，应立刻\n关停压缩机。并将制冷剂全部抽储到冷凝器或贮液器中。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力，气体循环将被断开。\nl 试压\n如果机组在运输的过程中没有出现故障，通常不需进行试压。可通过检查外部的\n管路连接处是否有泄漏或是否有部件松动来检查漏点，进行紧固，检查无泄露即可。\n如果机组严重缺少制冷剂而不能开机，则应进行机组的检漏试压，以便确定泄漏部位。\nl 检漏\n当机组放生泄露并且漏点难于查明时，则需要对机组进行检漏试验。首先向系统\n充注足够的制冷剂使系统压力达到10PSI（69kPa），然后充注干燥氮气使最大压力为\n125PSI（860kPa），然后用电子检漏仪进行检测，卤素检漏仪不能检测R-134a。在抽\n出或者注入制冷剂时，系统必须有水流循环。\n注意！切勿使用氧气来升高压力，以免发生爆炸。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力时，应切断供气管路。\n如果在焊缝或钎焊处存在泄漏或需要更换垫圈时，在处理前应泄掉系统的测试压\n力。铜管连接处的需要进行钎焊。\n检修完毕后，需要按照下面的步骤对系统进行抽真空处理。\nl 抽真空\n通过检漏，确定没有泄漏点后，需要使用真空泵对机组进行抽真空。真空泵的抽\n空能力要能够达到67Pa。\n将水银压力计、电子或其他形式的微米压力表连接到远离真空泵的管路上。如果\n读数低于67Pa，需要使用电子或其他形式的微米压力表.\n如果真空泵不能获得67Pa，可以采用3倍抽空方式。系统第一次抽空到绝对压力\n大约为20mmHg，然后将干燥的氮气充入系统，将系统的相对压力增加到0Pa。\nwww.zhulong.com.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_12569c68b5ae408b"], "source_page_nos": [43], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a74d5d60cc3ffaa8", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 43, "chunk_id": "chunk_12569c68b5ae408b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:vacuum_pump_capacity", "structured_payload_candidate": {"parameter_name": "真空泵抽空能力", "value": "67Pa", "unit": "Pa", "title": "真空泵抽空能力要求", "summary": "真空泵的抽空能力要能够达到67Pa"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果靠近三通阀杆端的安全阀有泄漏，将三通阀阀杆拧到最长，直接关闭该泄漏\n安全阀通路。更换损坏安全阀。在更换前后，三通阀都必须关闭。如果远离三通阀杆\n端的安全阀有泄漏，将三通阀阀杆拧到最短，在重复上叙操作。\n2.对蒸发器的安全阀而言，则应在使蒸发器内无制冷剂的情况下再行更换。\nl 抽储（PUMPDOWN）\n如果需要进行抽储，需要谨慎操作以防止冷冻水系统结冰，胀裂管路。在抽储过\n程中需要确保充足的水量通过蒸发器和冷凝器，同时关闭所有液态管路上的截止阀。\n在所有截止阀关闭，水流建立以后，启动压缩机。将MicroTech设置为手动模式，在\n抽储过程中，导叶必须打开以避免喘振或其他异常情况。在大约20psi(138kPa)时，\nMicroTech停止抽储操作。机组在抽储操作停止之前当有轻微的喘振发生时，应立刻\n关停压缩机。并将制冷剂全部抽储到冷凝器或贮液器中。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力，气体循环将被断开。\nl 试压\n如果机组在运输的过程中没有出现故障，通常不需进行试压。可通过检查外部的\n管路连接处是否有泄漏或是否有部件松动来检查漏点，进行紧固，检查无泄露即可。\n如果机组严重缺少制冷剂而不能开机，则应进行机组的检漏试压，以便确定泄漏部位。\nl 检漏\n当机组放生泄露并且漏点难于查明时，则需要对机组进行检漏试验。首先向系统\n充注足够的制冷剂使系统压力达到10PSI（69kPa），然后充注干燥氮气使最大压力为\n125PSI（860kPa），然后用电子检漏仪进行检测，卤素检漏仪不能检测R-134a。在抽\n出或者注入制冷剂时，系统必须有水流循环。\n注意！切勿使用氧气来升高压力，以免发生爆炸。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力时，应切断供气管路。\n如果在焊缝或钎焊处存在泄漏或需要更换垫圈时，在处理前应泄掉系统的测试压\n力。铜管连接处的需要进行钎焊。\n检修完毕后，需要按照下面的步骤对系统进行抽真空处理。\nl 抽真空\n通过检漏，确定没有泄漏点后，需要使用真空泵对机组进行抽真空。真空泵的抽\n空能力要能够达到67Pa。\n将水银压力计、电子或其他形式的微米压力表连接到远离真空泵的管路上。如果\n读数低于67Pa，需要使用电子或其他形式的微米压力表.\n如果真空泵不能获得67Pa，可以采用3倍抽空方式。系统第一次抽空到绝对压力\n大约为20mmHg，然后将干燥的氮气充入系统，将系统的相对压力增加到0Pa。\nwww.zhulong.com.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_12569c68b5ae408b"], "source_page_nos": [43], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_05c21c12a0a0f7ba", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 43, "chunk_id": "chunk_12569c68b5ae408b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:triple_evacuation_first_pressure", "structured_payload_candidate": {"parameter_name": "三倍抽空第一次绝对压力", "value": "20mmHg", "unit": "mmHg", "title": "三倍抽空方式第一次抽空绝对压力", "summary": "系统第一次抽空到绝对压力大约为20mmHg"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果靠近三通阀杆端的安全阀有泄漏，将三通阀阀杆拧到最长，直接关闭该泄漏\n安全阀通路。更换损坏安全阀。在更换前后，三通阀都必须关闭。如果远离三通阀杆\n端的安全阀有泄漏，将三通阀阀杆拧到最短，在重复上叙操作。\n2.对蒸发器的安全阀而言，则应在使蒸发器内无制冷剂的情况下再行更换。\nl 抽储（PUMPDOWN）\n如果需要进行抽储，需要谨慎操作以防止冷冻水系统结冰，胀裂管路。在抽储过\n程中需要确保充足的水量通过蒸发器和冷凝器，同时关闭所有液态管路上的截止阀。\n在所有截止阀关闭，水流建立以后，启动压缩机。将MicroTech设置为手动模式，在\n抽储过程中，导叶必须打开以避免喘振或其他异常情况。在大约20psi(138kPa)时，\nMicroTech停止抽储操作。机组在抽储操作停止之前当有轻微的喘振发生时，应立刻\n关停压缩机。并将制冷剂全部抽储到冷凝器或贮液器中。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力，气体循环将被断开。\nl 试压\n如果机组在运输的过程中没有出现故障，通常不需进行试压。可通过检查外部的\n管路连接处是否有泄漏或是否有部件松动来检查漏点，进行紧固，检查无泄露即可。\n如果机组严重缺少制冷剂而不能开机，则应进行机组的检漏试压，以便确定泄漏部位。\nl 检漏\n当机组放生泄露并且漏点难于查明时，则需要对机组进行检漏试验。首先向系统\n充注足够的制冷剂使系统压力达到10PSI（69kPa），然后充注干燥氮气使最大压力为\n125PSI（860kPa），然后用电子检漏仪进行检测，卤素检漏仪不能检测R-134a。在抽\n出或者注入制冷剂时，系统必须有水流循环。\n注意！切勿使用氧气来升高压力，以免发生爆炸。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力时，应切断供气管路。\n如果在焊缝或钎焊处存在泄漏或需要更换垫圈时，在处理前应泄掉系统的测试压\n力。铜管连接处的需要进行钎焊。\n检修完毕后，需要按照下面的步骤对系统进行抽真空处理。\nl 抽真空\n通过检漏，确定没有泄漏点后，需要使用真空泵对机组进行抽真空。真空泵的抽\n空能力要能够达到67Pa。\n将水银压力计、电子或其他形式的微米压力表连接到远离真空泵的管路上。如果\n读数低于67Pa，需要使用电子或其他形式的微米压力表.\n如果真空泵不能获得67Pa，可以采用3倍抽空方式。系统第一次抽空到绝对压力\n大约为20mmHg，然后将干燥的氮气充入系统，将系统的相对压力增加到0Pa。\nwww.zhulong.com.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_12569c68b5ae408b"], "source_page_nos": [43], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3b4e56f325a05bfc", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 43, "chunk_id": "chunk_12569c68b5ae408b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:triple_evacuation_nitrogen_pressure", "structured_payload_candidate": {"parameter_name": "三倍抽空充氮相对压力", "value": "0Pa", "unit": "Pa", "title": "三倍抽空方式充氮压力", "summary": "将干燥的氮气充入系统，将系统的相对压力增加到0Pa"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果靠近三通阀杆端的安全阀有泄漏，将三通阀阀杆拧到最长，直接关闭该泄漏\n安全阀通路。更换损坏安全阀。在更换前后，三通阀都必须关闭。如果远离三通阀杆\n端的安全阀有泄漏，将三通阀阀杆拧到最短，在重复上叙操作。\n2.对蒸发器的安全阀而言，则应在使蒸发器内无制冷剂的情况下再行更换。\nl 抽储（PUMPDOWN）\n如果需要进行抽储，需要谨慎操作以防止冷冻水系统结冰，胀裂管路。在抽储过\n程中需要确保充足的水量通过蒸发器和冷凝器，同时关闭所有液态管路上的截止阀。\n在所有截止阀关闭，水流建立以后，启动压缩机。将MicroTech设置为手动模式，在\n抽储过程中，导叶必须打开以避免喘振或其他异常情况。在大约20psi(138kPa)时，\nMicroTech停止抽储操作。机组在抽储操作停止之前当有轻微的喘振发生时，应立刻\n关停压缩机。并将制冷剂全部抽储到冷凝器或贮液器中。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力，气体循环将被断开。\nl 试压\n如果机组在运输的过程中没有出现故障，通常不需进行试压。可通过检查外部的\n管路连接处是否有泄漏或是否有部件松动来检查漏点，进行紧固，检查无泄露即可。\n如果机组严重缺少制冷剂而不能开机，则应进行机组的检漏试压，以便确定泄漏部位。\nl 检漏\n当机组放生泄露并且漏点难于查明时，则需要对机组进行检漏试验。首先向系统\n充注足够的制冷剂使系统压力达到10PSI（69kPa），然后充注干燥氮气使最大压力为\n125PSI（860kPa），然后用电子检漏仪进行检测，卤素检漏仪不能检测R-134a。在抽\n出或者注入制冷剂时，系统必须有水流循环。\n注意！切勿使用氧气来升高压力，以免发生爆炸。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力时，应切断供气管路。\n如果在焊缝或钎焊处存在泄漏或需要更换垫圈时，在处理前应泄掉系统的测试压\n力。铜管连接处的需要进行钎焊。\n检修完毕后，需要按照下面的步骤对系统进行抽真空处理。\nl 抽真空\n通过检漏，确定没有泄漏点后，需要使用真空泵对机组进行抽真空。真空泵的抽\n空能力要能够达到67Pa。\n将水银压力计、电子或其他形式的微米压力表连接到远离真空泵的管路上。如果\n读数低于67Pa，需要使用电子或其他形式的微米压力表.\n如果真空泵不能获得67Pa，可以采用3倍抽空方式。系统第一次抽空到绝对压力\n大约为20mmHg，然后将干燥的氮气充入系统，将系统的相对压力增加到0Pa。\nwww.zhulong.com.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_12569c68b5ae408b"], "source_page_nos": [43], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_60fb8785642fa60b", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 4, "chunk_id": "chunk_3df22eab27454c4b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:condenser_max_entering_water_temp_design", "structured_payload_candidate": {"parameter_name": "冷凝器最大进水温度设计范围", "value_range": "24ºC—32ºC", "unit": "ºC", "title": "冷凝器最大进水温度设计范围", "summary": "冷却塔是按冷凝器最大进水温度24ºC—32ºC来选取的"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n3  概述\nMcQuay的离心式冷水机组在优化的制冷系统匹配的基础上，利用先进的自动控制\n系统，精确的控制机组在运行中的各个环节，使机组始终处在最佳的运行状态。在制\n作工艺上的严格要求以及对引进部件的质量的严格把关。使McQuay离心式冷水机组在\n运行中具有更加稳定、可靠的性能。每一台冷水机组出厂前都要进行严格的结构质量\n检查和精确的性能测试，保证了机组在出厂后的使用、运行中的可靠性。 WSC/WDC系\n列机组为单制冷模式，HSC/HDC系列机组为制冷和热回收模式，其热回收功能是通过\n独立于冷凝器之外的一个容器来完成的。本手册谈及的WSC和WDC机组如果没有特别\n标注的话也可以应用于HSC和HDC。\n根据各地区的环境气候不同，以及客户对各机组的运行状态的要求不同。我公司\n提供了不同系列不同规格的冷水机组，充分满足了客户对机组的选择需求。\nWS系列分为 WSC系列（含一个压缩机、一个冷凝器和蒸发器），WDC系列（含两\n个并联运行的压缩机、一个蒸发器和冷凝器）。\n标准冷水机组所使用制冷剂为R134a，属绿色环保制冷剂，正压运行，保证了机\n组系统的纯净度，提高了制冷剂的利用率及机组的运行性能的稳定性。减少了机组的\n使用尺寸和重量。\n机组基本规格有WSC/WDC 050（048）、063、079、087、100和126，冷量范围在\n80到2500冷吨。\n应用\n本手册提供的安装、操作和维护过程适用于标准的WSC/WDC和HSC/HDC系列机组。\n如果客户要对机组的结构安装进行改变，须向McQuay 公司进行咨询。\n所有McQuay离心机组在发运前均在厂内试验而且工地初次调试是由McQuay授权\n的技术服务人员完成 ，因为调试过程的错误可能会影响到设备的保修。\n正常保修包括那些经过证明是材料缺陷或工厂生产疵品的部件，有关保修的具体\n细节详见随机保修单或本手册结尾部分。\nMcQuay系列离心机组配套设备选用的冷却塔是按冷凝器最大进水温度24ºC—32ºC\n来选取的，低的进水温度是符合低能耗要求的但应有一个最小限度，最佳进水温度和\n冷却塔风机控制请于www.McQuay.com参考McQuay产品手册WSC/WDC应用部分。\nHSC/HDC热回收模式操作基本上和制冷机组相同，热回收功能是在外部结构控\n制，在手册接下来的内容中会有详细介绍。\n命名法则  介绍\nwww.zhulong.com.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3df22eab27454c4b"], "source_page_nos": [4], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5a0a0c954aeacc42", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 11, "chunk_id": "chunk_1e198b1d8c5640ed", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:max_evap_entering_water_temp", "structured_payload_candidate": {"parameter_name": "蒸发器进水温度上限", "value": "43℃", "unit": "℃", "title": "蒸发器进水温度上限", "summary": "蒸发器的进水温度不得高于43℃，否则会造成安全阀开启制冷剂跑掉和损坏控制元件"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n10 凝器接管。\n图2-4 HSC/HDC热回收机组\n焊接时重要的注意事项\n注意：如果对水管接头进行施焊，那么接管上的感温包和传感器等应取下，以免损坏。\n正确落位机组保持 MicroTech II机组控制器不被损坏。\n容器水盖的进出水管上均装有水塞，其作用为连接测压设备（工厂会根据客户位\n置是随容器的设计而确定；冷凝器的进出水管按图纸要求和接管上的标志进行连接。\n容器水盖的上下部位都安装有水塞，上部水塞为容器内的空气排空（在水泵运行\n时），使用方法：缓慢旋动水塞，直到有空气喷射出，如果有水喷出，说明容器中已无\n空气，注意：请不要旋下水塞；下部为排水，当机组长时间停机时，要对容器的剩余\n水进行排空，这时可旋下底部水塞进行放水，同时旋开上部水塞，平衡容器内压力，\n有助排空。\n管道应该进行合适支撑，以减轻连接部分所随承受的压力，蒸发器水路管道应包\n裹保温材料进行保温，各进水处应有20目的过滤器，同时还应有足够的截止阀，以便\n排尽容器中的积水。\n水流开关\n在机组的出水管路必须装配水流开关以显示在机组开机前是否有足够量的水进\n出容器。当蒸发器冰堵或者排气压力过大的时候它可以迅速的将机组关闭。靶式水流\n开关装配在蒸发器或者冷凝器水管上面，其内部接线是在工厂完成。客户也可以自己注意！\n注意：蒸发器的进水温度不 得高于43℃，否则会造成安全阀开启制冷剂\n跑掉和损坏控制元件。\nwww.zhulong.com", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_1e198b1d8c5640ed"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a652b9f8cd43c340", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 17, "chunk_id": "chunk_fb83b8eeca254bed", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:max_oil_cooler_water_temp", "structured_payload_candidate": {"parameter_name": "油冷却器水源最高温度", "value": "27℃", "unit": "℃", "title": "油冷却器水源最高温度", "summary": "油冷水源必须是冷冻水或者是足够洁净或者可靠的水，温度不能高于27度"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n16 源（冷冻水）也可以是外部水源（自来水）。使用050机头的机组采用的油冷却器为制\n冷剂冷却方式，所以机组上没有冷却水接管。\nWSC/HSC单机头机组冷却水接管位于冷凝器上方，见图2-8。双机头机组的两个油\n冷则是公用一条位于蒸发器筒体下方的冷却水的进出水管接口。比较特别的就是\nWDC100-126机头，容器为16英尺的机组，它们的冷却水公用的进出口接管位于机组\n冷凝器上，如图2-9。\n现场装配进出水接头的水管必须参照一个好的配管方案并且必须安装截至阀方便\n维修。干净的过滤器（最大为40目），排水阀或者螺塞必需在现场安装好。油冷水源\n必须是冷冻水或者是足够洁净或者可靠的水，温度不能高于27度，例如自来水。如果\n采用冷冻水作为冷却水水源时，油冷却器冷却水管一般要跨接在水泵的进出水两端，\n这样水泵工作时将其全部压差加在油冷却系统上，这种方法在大多数系统中使用。但\n有一些安装要求油冷却水管跨接在蒸发器的进、出水管上，此时通过蒸发器的水压降\n大于油冷却器冷却水路的水压 降来提供水能，此冷却水路压降应包括所有组件和管路\n中的损失。水流量通过水量调节阀来调整所以供给压缩机轴承的温度在35℃-40℃之\n间。\n表2-3 油冷参数\n表2-4 机载变频器组件机组的油冷参数\nwww.zhulong.com", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_fb83b8eeca254bed"], "source_page_nos": [17], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_799c53d8a6f6a357", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 17, "chunk_id": "chunk_fb83b8eeca254bed", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:oil_cooler_supply_temp_target", "structured_payload_candidate": {"parameter_name": "油冷却器供水温度目标", "value_range": "35℃-40℃", "unit": "℃", "title": "油冷却器供水温度目标", "summary": "水流量通过水量调节阀来调整所以供给压缩机轴承的温度在35℃-40℃之间"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n16 源（冷冻水）也可以是外部水源（自来水）。使用050机头的机组采用的油冷却器为制\n冷剂冷却方式，所以机组上没有冷却水接管。\nWSC/HSC单机头机组冷却水接管位于冷凝器上方，见图2-8。双机头机组的两个油\n冷则是公用一条位于蒸发器筒体下方的冷却水的进出水管接口。比较特别的就是\nWDC100-126机头，容器为16英尺的机组，它们的冷却水公用的进出口接管位于机组\n冷凝器上，如图2-9。\n现场装配进出水接头的水管必须参照一个好的配管方案并且必须安装截至阀方便\n维修。干净的过滤器（最大为40目），排水阀或者螺塞必需在现场安装好。油冷水源\n必须是冷冻水或者是足够洁净或者可靠的水，温度不能高于27度，例如自来水。如果\n采用冷冻水作为冷却水水源时，油冷却器冷却水管一般要跨接在水泵的进出水两端，\n这样水泵工作时将其全部压差加在油冷却系统上，这种方法在大多数系统中使用。但\n有一些安装要求油冷却水管跨接在蒸发器的进、出水管上，此时通过蒸发器的水压降\n大于油冷却器冷却水路的水压 降来提供水能，此冷却水路压降应包括所有组件和管路\n中的损失。水流量通过水量调节阀来调整所以供给压缩机轴承的温度在35℃-40℃之\n间。\n表2-3 油冷参数\n表2-4 机载变频器组件机组的油冷参数\nwww.zhulong.com", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_fb83b8eeca254bed"], "source_page_nos": [17], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fd8292f0637e6687", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 23, "chunk_id": "chunk_d40164262ccb478e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:control_power_transformer_capacity", "structured_payload_candidate": {"parameter_name": "控制电源变压器容量", "value": "3kVA (冲击容量12kVA)", "unit": "kVA", "title": "控制电源变压器容量", "summary": "提供控制电源的变压器，容量为3kVA，在功率因素为80%，次级电压95%时冲击容量为12kVA"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n22 2.3M公司SCOTCHFIL牌油灰状电器绝缘材料 （满足McQuay PN350A263H81 要求）\n3.3M公司SCOTCHKOTE牌涂料（满足McQuay PN350A263H16 要求）\n4.塑料绝缘胶带\n上述材料大多数电料供应商都能提供。\n处理步骤：\n1.切断压缩机电源。\n2.用清洗液清除各端子接头处的油和水垢。\n3.用油灰状电器绝缘材料涂抹各接合部，使其平整光滑。\n4.用SCOTCHKOTE牌涂料涂抹接线柱的磁套管上达1/2″处，同时在已涂油灰状电器绝\n缘材料的接线柱上并沿电缆方向10″长的这一段电缆橡胶表面上涂SCOTCHKOTE牌涂\n料，然后再用SCOTCHFIL牌油灰状电器绝缘材料在此表面上涂上一层。\n5.用塑料电绝缘胶带缠绕全部涂层。\n6.最后再抹一道SCOTCHKOTE牌涂料防潮。\n控制器接线\nMcQuay离心机组的控制电压为110V。 控制电源有三个不同的来源：\n1.如果是机载启动柜或变频启动柜，由机载启动柜或变频启动柜内的变压器提供控制\n电源，连线在工厂内已连接好；\n2.Mcquay的独立启动柜或变频启动柜内有一控制变压器，需现场将该控制变压器提供\n的电源连接到压缩机控制器的相应端子上；\n3.控制电源还可由单独的线路供给，该线路需要装备隔离开关和20A熔断器保护感性\n负载。调试期间除外，隔离开关总是处于闭合状态，保证油加热器工作，防止制冷剂\n溶入润滑油中。\n提供控制电源的变压器，容量为3kVA，在功率因素为80%，次级电压95%时冲击\n容量为12kVA。 危险\n如果用单独的线路供电，为防止人身伤亡，必须做到以下两点：\n1． 在机组上粘贴标识：有多路电源接入机组；\n2． 在主电源和控制电源的主开关处粘贴标识：还有另一电源给机组供电。\nwww.zhulong.com", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d40164262ccb478e"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fc4b5c949b93b897", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 25, "chunk_id": "chunk_25050bc4f3fc4ad0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:115vac_control_wire_min_size_max_length", "structured_payload_candidate": {"parameter_name": "115VAC控制线最小线径与最大长度", "value": "4mm², 15m", "title": "115VAC控制线最小线径与最大长度", "summary": "115 VAC的最小线径是4mm2，最大长度是15米"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n24·吸收电容：\n所有机组（除了固态启动柜和变频启动柜）都配有标准吸收电容，防止压缩机电\n机遭受高压带来的电气损伤．\n·对于机载启动柜，电容在工厂安装在启动柜内。\n·对于独立安装的启动柜，电容装在电机接线盒上。在电机接线时，将电容用至少18\n英寸 (460 mm)长的导线连接到电机接线柱上。\n接线注意事项\n1.压缩机电机启动柜可以机载也可以独立安装．如果是其它厂家提供的启动柜必须符\n合McQuay 359AB99的技术要求．所有进线侧和负载侧的导线都必须是是铜质的．\n2.如果启动柜是独立的，在启动柜和控制器之间需要现场接线．115 VAC的最小线径\n是4mm2，最大长度是15米 ．如果超过15米，参考McQuay推荐的最小线径．24VAC\n的最小线径是1mm2．所有电气线路必须符合NEC Class 1的规定。所有的24VAC导线\n必须有独立的导线管道与110VAC导线分开。如果是机载启动柜，启动柜和电机接线\n柱之间的动力线是由厂家安装的。独立安装的启动柜的接线 必须符合NEC要求，而且\n连接在压缩机电机接线柱的只能用铜导线和铜质冷压端头。\n3.备选传感器的接线看机组控制图。建议DC线路应与 115VAC线路分开。\n4.客户提供 24或者120VAC报警继电器可以接在控制器的 UTB1的84号（电源）和51\n号（中性线）端子上。对于常开触点，接在82和81之间．对于常闭触点，线接在83\n和81上．报警继电器最大额定功率为25VA．\n5.在70和54接线端子之间安装干触点可完成机组的远程开关控制 ．\n6.蒸发器和冷凝器的靶式流量开关或压差开关是必须安装和按图接线．WDC双压缩机\n机组需要DPDT开关．如果使用的是水压差开关，应该安装在压力容器的两端而不是\n水泵两端．\n7.客户需提供控制蒸发器、冷凝器水泵和冷却塔的控制电源 。115Vac，20AMP的控制\n电源连接到机组控制器的 85（电源线），86（中性线），PE（接地）接线端子．\n8.客户提供的115VAC最高额定功率25ＶＡ冷冻水泵继电器(EP 1 & 2)可以按图接线．\n9.冷凝器水泵必须同机组一起运行．客户提供的115VAC最大额定功率25VA冷冻水泵\n继电器(CP1 & 2)要按图接线．\n10.客户提供的115 Vac,最高额定功率25 ＶＡ冷却塔风机继电器(C1 - C4)线圈要按\n图接线．\n11.在冷冻水泵和冷凝水泵启动柜中的24 VAC辅助接触器必须按图接线．\n12.变频启动柜、Y－△启动柜、固态启动柜到电机连接 6根线．启动柜和电机之间的\n线排通过的是相电流，也就是58％的电机额定电流 (RLA)。独立安装的启动柜的接线\n必须符合NEC规格，而且连接到压缩机电机接线柱的应该只能是铜导线和铜冷压端头。\n提供的是机载启动柜时，启动柜和电机接线柱之间的动力线都是厂家安装的．\n13.可选的通讯协议BAS接口．对于各种标准规范的安装和连线可以在他们相应的安\n装手册中找到，也可以向当地的销售公司索取或者同机组一同提供。\nModbus IM 743-0   LonWorks IM 735-0      BACnet IM 736-0\n14.当独立安装的启动柜应用 时，全计量或者电流计量需要现场接线．接线依照冷冻\n机和启动柜的型号．具体的选择内容征询当地的销售公司．\nwww.zhulong.com.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_25050bc4f3fc4ad0"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4f3e75d6b6617da0", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 25, "chunk_id": "chunk_25050bc4f3fc4ad0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:24vac_control_wire_min_size", "structured_payload_candidate": {"parameter_name": "24VAC控制线最小线径", "value": "1mm²", "title": "24VAC控制线最小线径", "summary": "24VAC的最小线径是1mm2"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n24·吸收电容：\n所有机组（除了固态启动柜和变频启动柜）都配有标准吸收电容，防止压缩机电\n机遭受高压带来的电气损伤．\n·对于机载启动柜，电容在工厂安装在启动柜内。\n·对于独立安装的启动柜，电容装在电机接线盒上。在电机接线时，将电容用至少18\n英寸 (460 mm)长的导线连接到电机接线柱上。\n接线注意事项\n1.压缩机电机启动柜可以机载也可以独立安装．如果是其它厂家提供的启动柜必须符\n合McQuay 359AB99的技术要求．所有进线侧和负载侧的导线都必须是是铜质的．\n2.如果启动柜是独立的，在启动柜和控制器之间需要现场接线．115 VAC的最小线径\n是4mm2，最大长度是15米 ．如果超过15米，参考McQuay推荐的最小线径．24VAC\n的最小线径是1mm2．所有电气线路必须符合NEC Class 1的规定。所有的24VAC导线\n必须有独立的导线管道与110VAC导线分开。如果是机载启动柜，启动柜和电机接线\n柱之间的动力线是由厂家安装的。独立安装的启动柜的接线 必须符合NEC要求，而且\n连接在压缩机电机接线柱的只能用铜导线和铜质冷压端头。\n3.备选传感器的接线看机组控制图。建议DC线路应与 115VAC线路分开。\n4.客户提供 24或者120VAC报警继电器可以接在控制器的 UTB1的84号（电源）和51\n号（中性线）端子上。对于常开触点，接在82和81之间．对于常闭触点，线接在83\n和81上．报警继电器最大额定功率为25VA．\n5.在70和54接线端子之间安装干触点可完成机组的远程开关控制 ．\n6.蒸发器和冷凝器的靶式流量开关或压差开关是必须安装和按图接线．WDC双压缩机\n机组需要DPDT开关．如果使用的是水压差开关，应该安装在压力容器的两端而不是\n水泵两端．\n7.客户需提供控制蒸发器、冷凝器水泵和冷却塔的控制电源 。115Vac，20AMP的控制\n电源连接到机组控制器的 85（电源线），86（中性线），PE（接地）接线端子．\n8.客户提供的115VAC最高额定功率25ＶＡ冷冻水泵继电器(EP 1 & 2)可以按图接线．\n9.冷凝器水泵必须同机组一起运行．客户提供的115VAC最大额定功率25VA冷冻水泵\n继电器(CP1 & 2)要按图接线．\n10.客户提供的115 Vac,最高额定功率25 ＶＡ冷却塔风机继电器(C1 - C4)线圈要按\n图接线．\n11.在冷冻水泵和冷凝水泵启动柜中的24 VAC辅助接触器必须按图接线．\n12.变频启动柜、Y－△启动柜、固态启动柜到电机连接 6根线．启动柜和电机之间的\n线排通过的是相电流，也就是58％的电机额定电流 (RLA)。独立安装的启动柜的接线\n必须符合NEC规格，而且连接到压缩机电机接线柱的应该只能是铜导线和铜冷压端头。\n提供的是机载启动柜时，启动柜和电机接线柱之间的动力线都是厂家安装的．\n13.可选的通讯协议BAS接口．对于各种标准规范的安装和连线可以在他们相应的安\n装手册中找到，也可以向当地的销售公司索取或者同机组一同提供。\nModbus IM 743-0   LonWorks IM 735-0      BACnet IM 736-0\n14.当独立安装的启动柜应用 时，全计量或者电流计量需要现场接线．接线依照冷冻\n机和启动柜的型号．具体的选择内容征询当地的销售公司．\nwww.zhulong.com.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_25050bc4f3fc4ad0"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4676d53e530c2d0c", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 25, "chunk_id": "chunk_25050bc4f3fc4ad0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:alarm_relay_max_rating", "structured_payload_candidate": {"parameter_name": "报警继电器最大额定功率", "value": "25VA", "unit": "VA", "title": "报警继电器最大额定功率", "summary": "报警继电器最大额定功率为25VA"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n24·吸收电容：\n所有机组（除了固态启动柜和变频启动柜）都配有标准吸收电容，防止压缩机电\n机遭受高压带来的电气损伤．\n·对于机载启动柜，电容在工厂安装在启动柜内。\n·对于独立安装的启动柜，电容装在电机接线盒上。在电机接线时，将电容用至少18\n英寸 (460 mm)长的导线连接到电机接线柱上。\n接线注意事项\n1.压缩机电机启动柜可以机载也可以独立安装．如果是其它厂家提供的启动柜必须符\n合McQuay 359AB99的技术要求．所有进线侧和负载侧的导线都必须是是铜质的．\n2.如果启动柜是独立的，在启动柜和控制器之间需要现场接线．115 VAC的最小线径\n是4mm2，最大长度是15米 ．如果超过15米，参考McQuay推荐的最小线径．24VAC\n的最小线径是1mm2．所有电气线路必须符合NEC Class 1的规定。所有的24VAC导线\n必须有独立的导线管道与110VAC导线分开。如果是机载启动柜，启动柜和电机接线\n柱之间的动力线是由厂家安装的。独立安装的启动柜的接线 必须符合NEC要求，而且\n连接在压缩机电机接线柱的只能用铜导线和铜质冷压端头。\n3.备选传感器的接线看机组控制图。建议DC线路应与 115VAC线路分开。\n4.客户提供 24或者120VAC报警继电器可以接在控制器的 UTB1的84号（电源）和51\n号（中性线）端子上。对于常开触点，接在82和81之间．对于常闭触点，线接在83\n和81上．报警继电器最大额定功率为25VA．\n5.在70和54接线端子之间安装干触点可完成机组的远程开关控制 ．\n6.蒸发器和冷凝器的靶式流量开关或压差开关是必须安装和按图接线．WDC双压缩机\n机组需要DPDT开关．如果使用的是水压差开关，应该安装在压力容器的两端而不是\n水泵两端．\n7.客户需提供控制蒸发器、冷凝器水泵和冷却塔的控制电源 。115Vac，20AMP的控制\n电源连接到机组控制器的 85（电源线），86（中性线），PE（接地）接线端子．\n8.客户提供的115VAC最高额定功率25ＶＡ冷冻水泵继电器(EP 1 & 2)可以按图接线．\n9.冷凝器水泵必须同机组一起运行．客户提供的115VAC最大额定功率25VA冷冻水泵\n继电器(CP1 & 2)要按图接线．\n10.客户提供的115 Vac,最高额定功率25 ＶＡ冷却塔风机继电器(C1 - C4)线圈要按\n图接线．\n11.在冷冻水泵和冷凝水泵启动柜中的24 VAC辅助接触器必须按图接线．\n12.变频启动柜、Y－△启动柜、固态启动柜到电机连接 6根线．启动柜和电机之间的\n线排通过的是相电流，也就是58％的电机额定电流 (RLA)。独立安装的启动柜的接线\n必须符合NEC规格，而且连接到压缩机电机接线柱的应该只能是铜导线和铜冷压端头。\n提供的是机载启动柜时，启动柜和电机接线柱之间的动力线都是厂家安装的．\n13.可选的通讯协议BAS接口．对于各种标准规范的安装和连线可以在他们相应的安\n装手册中找到，也可以向当地的销售公司索取或者同机组一同提供。\nModbus IM 743-0   LonWorks IM 735-0      BACnet IM 736-0\n14.当独立安装的启动柜应用 时，全计量或者电流计量需要现场接线．接线依照冷冻\n机和启动柜的型号．具体的选择内容征询当地的销售公司．\nwww.zhulong.com.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_25050bc4f3fc4ad0"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_dd79c02dd0aaf9a1", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 25, "chunk_id": "chunk_25050bc4f3fc4ad0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:chilled_water_pump_relay_max_rating", "structured_payload_candidate": {"parameter_name": "冷冻水泵继电器最大额定功率", "value": "25VA", "unit": "VA", "title": "冷冻水泵继电器最大额定功率", "summary": "客户提供的115VAC最高额定功率25VA冷冻水泵继电器"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n24·吸收电容：\n所有机组（除了固态启动柜和变频启动柜）都配有标准吸收电容，防止压缩机电\n机遭受高压带来的电气损伤．\n·对于机载启动柜，电容在工厂安装在启动柜内。\n·对于独立安装的启动柜，电容装在电机接线盒上。在电机接线时，将电容用至少18\n英寸 (460 mm)长的导线连接到电机接线柱上。\n接线注意事项\n1.压缩机电机启动柜可以机载也可以独立安装．如果是其它厂家提供的启动柜必须符\n合McQuay 359AB99的技术要求．所有进线侧和负载侧的导线都必须是是铜质的．\n2.如果启动柜是独立的，在启动柜和控制器之间需要现场接线．115 VAC的最小线径\n是4mm2，最大长度是15米 ．如果超过15米，参考McQuay推荐的最小线径．24VAC\n的最小线径是1mm2．所有电气线路必须符合NEC Class 1的规定。所有的24VAC导线\n必须有独立的导线管道与110VAC导线分开。如果是机载启动柜，启动柜和电机接线\n柱之间的动力线是由厂家安装的。独立安装的启动柜的接线 必须符合NEC要求，而且\n连接在压缩机电机接线柱的只能用铜导线和铜质冷压端头。\n3.备选传感器的接线看机组控制图。建议DC线路应与 115VAC线路分开。\n4.客户提供 24或者120VAC报警继电器可以接在控制器的 UTB1的84号（电源）和51\n号（中性线）端子上。对于常开触点，接在82和81之间．对于常闭触点，线接在83\n和81上．报警继电器最大额定功率为25VA．\n5.在70和54接线端子之间安装干触点可完成机组的远程开关控制 ．\n6.蒸发器和冷凝器的靶式流量开关或压差开关是必须安装和按图接线．WDC双压缩机\n机组需要DPDT开关．如果使用的是水压差开关，应该安装在压力容器的两端而不是\n水泵两端．\n7.客户需提供控制蒸发器、冷凝器水泵和冷却塔的控制电源 。115Vac，20AMP的控制\n电源连接到机组控制器的 85（电源线），86（中性线），PE（接地）接线端子．\n8.客户提供的115VAC最高额定功率25ＶＡ冷冻水泵继电器(EP 1 & 2)可以按图接线．\n9.冷凝器水泵必须同机组一起运行．客户提供的115VAC最大额定功率25VA冷冻水泵\n继电器(CP1 & 2)要按图接线．\n10.客户提供的115 Vac,最高额定功率25 ＶＡ冷却塔风机继电器(C1 - C4)线圈要按\n图接线．\n11.在冷冻水泵和冷凝水泵启动柜中的24 VAC辅助接触器必须按图接线．\n12.变频启动柜、Y－△启动柜、固态启动柜到电机连接 6根线．启动柜和电机之间的\n线排通过的是相电流，也就是58％的电机额定电流 (RLA)。独立安装的启动柜的接线\n必须符合NEC规格，而且连接到压缩机电机接线柱的应该只能是铜导线和铜冷压端头。\n提供的是机载启动柜时，启动柜和电机接线柱之间的动力线都是厂家安装的．\n13.可选的通讯协议BAS接口．对于各种标准规范的安装和连线可以在他们相应的安\n装手册中找到，也可以向当地的销售公司索取或者同机组一同提供。\nModbus IM 743-0   LonWorks IM 735-0      BACnet IM 736-0\n14.当独立安装的启动柜应用 时，全计量或者电流计量需要现场接线．接线依照冷冻\n机和启动柜的型号．具体的选择内容征询当地的销售公司．\nwww.zhulong.com.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_25050bc4f3fc4ad0"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_57505feb21208dc2", "domain_id": "hvac", "doc_id": "doc_36640e9f378f4667", "doc_name": "【麦克维尔】单、双压缩机离心式冷水机组安装维修手册.pdf", "page_no": 25, "chunk_id": "chunk_25050bc4f3fc4ad0", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:cooling_tower_fan_relay_max_rating", "structured_payload_candidate": {"parameter_name": "冷却塔风机继电器最大额定功率", "value": "25VA", "unit": "VA", "title": "冷却塔风机继电器最大额定功率", "summary": "客户提供的115 Vac,最高额定功率25 VA冷却塔风机继电器"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀\n24·吸收电容：\n所有机组（除了固态启动柜和变频启动柜）都配有标准吸收电容，防止压缩机电\n机遭受高压带来的电气损伤．\n·对于机载启动柜，电容在工厂安装在启动柜内。\n·对于独立安装的启动柜，电容装在电机接线盒上。在电机接线时，将电容用至少18\n英寸 (460 mm)长的导线连接到电机接线柱上。\n接线注意事项\n1.压缩机电机启动柜可以机载也可以独立安装．如果是其它厂家提供的启动柜必须符\n合McQuay 359AB99的技术要求．所有进线侧和负载侧的导线都必须是是铜质的．\n2.如果启动柜是独立的，在启动柜和控制器之间需要现场接线．115 VAC的最小线径\n是4mm2，最大长度是15米 ．如果超过15米，参考McQuay推荐的最小线径．24VAC\n的最小线径是1mm2．所有电气线路必须符合NEC Class 1的规定。所有的24VAC导线\n必须有独立的导线管道与110VAC导线分开。如果是机载启动柜，启动柜和电机接线\n柱之间的动力线是由厂家安装的。独立安装的启动柜的接线 必须符合NEC要求，而且\n连接在压缩机电机接线柱的只能用铜导线和铜质冷压端头。\n3.备选传感器的接线看机组控制图。建议DC线路应与 115VAC线路分开。\n4.客户提供 24或者120VAC报警继电器可以接在控制器的 UTB1的84号（电源）和51\n号（中性线）端子上。对于常开触点，接在82和81之间．对于常闭触点，线接在83\n和81上．报警继电器最大额定功率为25VA．\n5.在70和54接线端子之间安装干触点可完成机组的远程开关控制 ．\n6.蒸发器和冷凝器的靶式流量开关或压差开关是必须安装和按图接线．WDC双压缩机\n机组需要DPDT开关．如果使用的是水压差开关，应该安装在压力容器的两端而不是\n水泵两端．\n7.客户需提供控制蒸发器、冷凝器水泵和冷却塔的控制电源 。115Vac，20AMP的控制\n电源连接到机组控制器的 85（电源线），86（中性线），PE（接地）接线端子．\n8.客户提供的115VAC最高额定功率25ＶＡ冷冻水泵继电器(EP 1 & 2)可以按图接线．\n9.冷凝器水泵必须同机组一起运行．客户提供的115VAC最大额定功率25VA冷冻水泵\n继电器(CP1 & 2)要按图接线．\n10.客户提供的115 Vac,最高额定功率25 ＶＡ冷却塔风机继电器(C1 - C4)线圈要按\n图接线．\n11.在冷冻水泵和冷凝水泵启动柜中的24 VAC辅助接触器必须按图接线．\n12.变频启动柜、Y－△启动柜、固态启动柜到电机连接 6根线．启动柜和电机之间的\n线排通过的是相电流，也就是58％的电机额定电流 (RLA)。独立安装的启动柜的接线\n必须符合NEC规格，而且连接到压缩机电机接线柱的应该只能是铜导线和铜冷压端头。\n提供的是机载启动柜时，启动柜和电机接线柱之间的动力线都是厂家安装的．\n13.可选的通讯协议BAS接口．对于各种标准规范的安装和连线可以在他们相应的安\n装手册中找到，也可以向当地的销售公司索取或者同机组一同提供。\nModbus IM 743-0   LonWorks IM 735-0      BACnet IM 736-0\n14.当独立安装的启动柜应用 时，全计量或者电流计量需要现场接线．接线依照冷冻\n机和启动柜的型号．具体的选择内容征询当地的销售公司．\nwww.zhulong.com.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_25050bc4f3fc4ad0"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
