{"knowledge_type": "parameter_spec", "title": "待机时机房温度（容器和油冷中有水）", "canonical_key_hint": "standby_ambient_temp_with_water", "summary": "待机时机房温度范围：0℃ to 50℃（容器和油冷中有水）", "structured_payload": {"parameter_name": "待机时机房温度（容器和油冷中有水）", "value_range": "0℃ to 50℃", "unit": "℃"}, "evidence_quote": "---容器和油冷中有水的温度：0℃ to 50℃", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "待机时机房温度（容器和油冷中无水）", "canonical_key_hint": "standby_ambient_temp_without_water", "summary": "待机时机房温度范围：-18℃ to 60℃（容器和油冷中无水）", "structured_payload": {"parameter_name": "待机时机房温度（容器和油冷中无水）", "value_range": "-18℃ to 60℃", "unit": "℃"}, "evidence_quote": "---容器和油冷中无水的温度：-18℃ to 60℃", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "运行时机房温度", "canonical_key_hint": "operating_ambient_temp", "summary": "运行时机房温度范围：0℃ to 40℃", "structured_payload": {"parameter_name": "运行时机房温度", "value_range": "0℃ to 40℃", "unit": "℃"}, "evidence_quote": "运行时机房温度： 0℃ to 40℃", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "启动时冷凝器最高进水温度", "canonical_key_hint": "startup_max_condenser_entering_water_temp", "summary": "启动时冷凝器最高进水温度：比设计温度高2.7℃", "structured_payload": {"parameter_name": "启动时冷凝器最高进水温度", "value": "比设计温度高2.7℃"}, "evidence_quote": "启动时冷凝器最高进水温度：比设计温度高2.7℃", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "最低冷冻水出水温度", "canonical_key_hint": "min_chilled_water_leaving_temp", "summary": "最低冷冻水出水温度：3.3℃", "structured_payload": {"parameter_name": "最低冷冻水出水温度", "value": "3.3℃", "unit": "℃"}, "evidence_quote": "最低冷冻水出水温度：3.3℃", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "最低冷冻液体温度（含正确防冻液）", "canonical_key_hint": "min_fluid_temp_with_antifreeze", "summary": "最低冷冻液体温度（含正确防冻液）：-9.4℃", "structured_payload": {"parameter_name": "最低冷冻液体温度（含正确防冻液）", "value": "-9.4℃", "unit": "℃"}, "evidence_quote": "最低冷冻液体温度（含正确防冻液）：-9.4℃", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷冻水最高进水温度", "canonical_key_hint": "max_chilled_water_entering_temp", "summary": "冷冻水最高进水温度：32.2℃", "structured_payload": {"parameter_name": "冷冻水最高进水温度", "value": "32.2℃", "unit": "℃"}, "evidence_quote": "冷冻水最高进水温度：32.2℃", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "油冷/变频器冷却最高进水温度", "canonical_key_hint": "max_oil_cooler_vfd_entering_water_temp", "summary": "油冷/变频器冷却最高进水温度：32.2℃", "structured_payload": {"parameter_name": "油冷/变频器冷却最高进水温度", "value": "32.2℃", "unit": "℃"}, "evidence_quote": "油冷/变频器冷却最高进水温度：32.2℃", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "油冷/变频器冷却最低进水温度", "canonical_key_hint": "min_oil_cooler_vfd_entering_water_temp", "summary": "油冷/变频器冷却最低进水温度：5.6℃", "structured_payload": {"parameter_name": "油冷/变频器冷却最低进水温度", "value": "5.6℃", "unit": "℃"}, "evidence_quote": "油冷/变频器冷却最低进水温度：5.6℃", "page_hint": 7, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "蒸发器制冷剂侧设计压力（WSC/WCC/HSC）", "canonical_key_hint": "evap_design_pressure_refrigerant_side_wsc", "summary": "WSC/WCC/HSC蒸发器制冷剂侧设计压力：1400kPa", "structured_payload": {"parameter_name": "蒸发器制冷剂侧设计压力（WSC/WCC/HSC）", "value": "1400kPa", "unit": "kPa"}, "evidence_quote": "在WSC/WCC/HSC中制冷剂侧的设计压力为1400kPa", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "蒸发器制冷剂侧设计压力（WDC）", "canonical_key_hint": "evap_design_pressure_refrigerant_side_wdc", "summary": "WDC蒸发器制冷剂侧设计压力：1300kPa", "structured_payload": {"parameter_name": "蒸发器制冷剂侧设计压力（WDC）", "value": "1300kPa", "unit": "kPa"}, "evidence_quote": "WDC中则为1300kPa", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "蒸发器水侧设计压力", "canonical_key_hint": "evap_design_pressure_water_side", "summary": "蒸发器水侧设计压力：1000kPa", "structured_payload": {"parameter_name": "蒸发器水侧设计压力", "value": "1000kPa", "unit": "kPa"}, "evidence_quote": "在WSC/WCC/HSC/WDC中水侧的设计压力为1000kPa", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷凝器制冷剂侧设计压力（WSC/WCC/HSC）", "canonical_key_hint": "cond_design_pressure_refrigerant_side_wsc", "summary": "WSC/WCC/HSC冷凝器制冷剂侧设计压力：1400kPa", "structured_payload": {"parameter_name": "冷凝器制冷剂侧设计压力（WSC/WCC/HSC）", "value": "1400kPa", "unit": "kPa"}, "evidence_quote": "在WSC/WCC/HSC中制冷剂侧的设计压力为1400kPa", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷凝器制冷剂侧设计压力（WDC）", "canonical_key_hint": "cond_design_pressure_refrigerant_side_wdc", "summary": "WDC冷凝器制冷剂侧设计压力：1600kPa", "structured_payload": {"parameter_name": "冷凝器制冷剂侧设计压力（WDC）", "value": "1600kPa", "unit": "kPa"}, "evidence_quote": "WDC中则为1600kPa", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷凝器水侧设计压力", "canonical_key_hint": "cond_design_pressure_water_side", "summary": "冷凝器水侧设计压力：1000kPa", "structured_payload": {"parameter_name": "冷凝器水侧设计压力", "value": "1000kPa", "unit": "kPa"}, "evidence_quote": "在WSC/WCC/HSC/WDC 中水侧的设计压力为 1000kPa", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "安全阀压力设置及排气量", "canonical_key_hint": "relief_valve_pressure_settings", "summary": "安全阀压力设置：180 psi (1242kPa), 200 psi (1380kPa), 225 psi (1552kPa)；对应排气量：68.5, 75.5, 84.4 # air/min", "structured_payload": {"parameter_name": "安全阀压力设置", "values": ["180 psi (1242kPa) 排气量 68.5 # air/min", "200 psi (1380kPa) 排气量 75.5 # air/min", "225 psi (1552kPa) 排气量 84.4 # air/min"]}, "evidence_quote": "McQuay 离心机组安全阀的压力设置 为180 psi（1242kPa），200 psi(1380kPa) ，225 psi(1552kPa)三种，其各自的排气量为68.5 # air/min, 75.5 # air/min, and 84.4 # air/min", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "导叶开启/关闭时间出厂设置", "canonical_key_hint": "guide_vane_timing_defaults", "summary": "导叶速度出厂设置：CE063-CE100开启3-5 min，关闭1-2 min；CE126开启5-8 min，关闭1-2 min", "structured_payload": {"parameter_name": "导叶速度出厂设置", "values": ["CE063-CE100: 开启3-5 min, 关闭1-2 min", "CE126: 开启5-8 min, 关闭1-2 min"]}, "evidence_quote": "压缩机型号 开启时间 关闭时间\nCE063-CE100        3-5 min        1-2 min\nCE126        5-8 min        1-2 min", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "油温控制范围", "canonical_key_hint": "oil_temp_control_range", "summary": "温度控制阀控制油温在35ºC-41ºC之间", "structured_payload": {"parameter_name": "油温控制范围", "value_range": "35ºC-41ºC", "unit": "ºC"}, "evidence_quote": "温度控制阀控制油温 在35ºC-41ºC之间", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "热气旁通启动点电流设定", "canonical_key_hint": "hot_gas_bypass_start_current", "summary": "出厂时设置的机组热气旁通启动点电流值为满负荷时电流的40%", "structured_payload": {"parameter_name": "热气旁通启动点电流", "value": "满负荷时电流的40%"}, "evidence_quote": "出厂时设置的机组热气旁通启动 点电流值为满负荷时电流的40%", "page_hint": 37, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "满负荷下正确过热度", "canonical_key_hint": "full_load_superheat", "summary": "满负荷下正确的过热度为1.5—2 ºF(1 ºC)", "structured_payload": {"parameter_name": "满负荷过热度", "value_range": "1.5—2 ºF (1 ºC)", "unit": "ºF/ºC"}, "evidence_quote": "满负荷下正确的过热度为1.5—2 ºF(1 ºC)", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "满负荷下排气过热度", "canonical_key_hint": "full_load_discharge_superheat", "summary": "满负荷下排气过热度为14—16 ºF(8—9 ºC)", "structured_payload": {"parameter_name": "满负荷排气过热度", "value_range": "14—16 ºF (8—9 ºC)", "unit": "ºF/ºC"}, "evidence_quote": "满负荷下过热度为14—16 ºF(8—9 ºC)", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "10%负荷下排气过热度", "canonical_key_hint": "part_load_discharge_superheat", "summary": "在10%负荷下过热度增加至55 ºF(30 ºC)", "structured_payload": {"parameter_name": "10%负荷排气过热度", "value": "55 ºF (30 ºC)", "unit": "ºF/ºC"}, "evidence_quote": "在10%负荷下过热度增加至55 ºF(30 ºC)", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "电机绝缘电阻警告值", "canonical_key_hint": "motor_insulation_resistance_warning", "summary": "如果读数为5MΩ或以下表明绝缘层可能失效，必须作进一步检查", "structured_payload": {"parameter_name": "电机绝缘电阻警告值", "value": "5MΩ或以下"}, "evidence_quote": "如果读数为5MΩ或以下表明绝缘层可能失效，必须作进一步检查", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "新机组电机绝缘电阻典型值", "canonical_key_hint": "new_motor_insulation_resistance", "summary": "新机组的电机接线与地间的电阻值为100 MΩ", "structured_payload": {"parameter_name": "新机组电机绝缘电阻", "value": "100 MΩ"}, "evidence_quote": "新机组的电机接线与 地间的电阻值为100 M Ω", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "抽储停止压力", "canonical_key_hint": "pumpdown_stop_pressure", "summary": "在大约20psi(138kPa)时，MicroTech停止抽储操作", "structured_payload": {"parameter_name": "抽储停止压力", "value": "20psi (138kPa)", "unit": "psi/kPa"}, "evidence_quote": "在大约20psi(138kPa)时，MicroTech停止抽储操作", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "检漏试验最大压力", "canonical_key_hint": "leak_test_max_pressure", "summary": "充注干燥氮气使最大压力为125PSI（860kPa）", "structured_payload": {"parameter_name": "检漏试验最大压力", "value": "125PSI (860kPa)", "unit": "PSI/kPa"}, "evidence_quote": "然后充注干燥氮气使最大压力为125PSI（860kPa）", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "真空泵抽空能力要求", "canonical_key_hint": "vacuum_pump_capacity", "summary": "真空泵的抽空能力要能够达到67Pa", "structured_payload": {"parameter_name": "真空泵抽空能力", "value": "67Pa", "unit": "Pa"}, "evidence_quote": "真空泵的抽空能力要能够达到67Pa", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "三倍抽空方式第一次抽空绝对压力", "canonical_key_hint": "triple_evacuation_first_pressure", "summary": "系统第一次抽空到绝对压力大约为20mmHg", "structured_payload": {"parameter_name": "三倍抽空第一次绝对压力", "value": "20mmHg", "unit": "mmHg"}, "evidence_quote": "系统第一次抽空到绝对压力大约为20mmHg", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "三倍抽空方式充氮压力", "canonical_key_hint": "triple_evacuation_nitrogen_pressure", "summary": "将干燥的氮气充入系统，将系统的相对压力增加到0Pa", "structured_payload": {"parameter_name": "三倍抽空充氮相对压力", "value": "0Pa", "unit": "Pa"}, "evidence_quote": "然后将干燥的氮气充入系统，将系统的相对压力增加到0Pa", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷凝器最大进水温度设计范围", "canonical_key_hint": "condenser_max_entering_water_temp_design", "summary": "冷却塔是按冷凝器最大进水温度24ºC—32ºC来选取的", "structured_payload": {"parameter_name": "冷凝器最大进水温度设计范围", "value_range": "24ºC—32ºC", "unit": "ºC"}, "evidence_quote": "冷却塔是按冷凝器最大进水温度24ºC—32ºC来选取的", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "蒸发器进水温度上限", "canonical_key_hint": "max_evap_entering_water_temp", "summary": "蒸发器的进水温度不得高于43℃，否则会造成安全阀开启制冷剂跑掉和损坏控制元件", "structured_payload": {"parameter_name": "蒸发器进水温度上限", "value": "43℃", "unit": "℃"}, "evidence_quote": "蒸发器的进水温度不 得高于43℃，否则会造成安全阀开启制冷剂跑掉和损坏控制元件", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "油冷却器水源最高温度", "canonical_key_hint": "max_oil_cooler_water_temp", "summary": "油冷水源必须是冷冻水或者是足够洁净或者可靠的水，温度不能高于27度", "structured_payload": {"parameter_name": "油冷却器水源最高温度", "value": "27℃", "unit": "℃"}, "evidence_quote": "油冷水源必须是冷冻水或者是足够洁净或者可靠的水，温度不能高于27度", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "油冷却器供水温度目标", "canonical_key_hint": "oil_cooler_supply_temp_target", "summary": "水流量通过水量调节阀来调整所以供给压缩机轴承的温度在35℃-40℃之间", "structured_payload": {"parameter_name": "油冷却器供水温度目标", "value_range": "35℃-40℃", "unit": "℃"}, "evidence_quote": "水流量通过水量调节阀来调整所以供给压缩机轴承的温度在35℃-40℃之间", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "控制电源变压器容量", "canonical_key_hint": "control_power_transformer_capacity", "summary": "提供控制电源的变压器，容量为3kVA，在功率因素为80%，次级电压95%时冲击容量为12kVA", "structured_payload": {"parameter_name": "控制电源变压器容量", "value": "3kVA (冲击容量12kVA)", "unit": "kVA"}, "evidence_quote": "提供控制电源的变压器，容量为3kVA，在功率因素为80%，次级电压95%时冲击容量为12kVA", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "控制线线径与最大线长", "canonical_key_hint": "control_wire_size_max_length", "summary": "控制线线径与最大线长：4mm²对应15.2m，6mm²对应23m，8mm²对应36.6m，16mm²对应61m，25mm²对应84m，35mm²对应107m", "structured_payload": {"parameter_name": "控制线线径与最大线长", "values": ["4mm²: 15.2m", "6mm²: 23m", "8mm²: 36.6m", "16mm²: 61m", "25mm²: 84m", "35mm²: 107m"]}, "evidence_quote": "最大线长（m） 线径（mm2）\n15.2 4\n23 6\n36.6 8\n61 16\n84 25\n107 35", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "115VAC控制线最小线径与最大长度", "canonical_key_hint": "115vac_control_wire_min_size_max_length", "summary": "115 VAC的最小线径是4mm2，最大长度是15米", "structured_payload": {"parameter_name": "115VAC控制线最小线径与最大长度", "value": "4mm², 15m"}, "evidence_quote": "115 VAC的最小线径是4mm2，最大长度是15米", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "24VAC控制线最小线径", "canonical_key_hint": "24vac_control_wire_min_size", "summary": "24VAC的最小线径是1mm2", "structured_payload": {"parameter_name": "24VAC控制线最小线径", "value": "1mm²"}, "evidence_quote": "24VAC的最小线径是1mm2", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "报警继电器最大额定功率", "canonical_key_hint": "alarm_relay_max_rating", "summary": "报警继电器最大额定功率为25VA", "structured_payload": {"parameter_name": "报警继电器最大额定功率", "value": "25VA", "unit": "VA"}, "evidence_quote": "报警继电器最大额定功率为25VA", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷冻水泵继电器最大额定功率", "canonical_key_hint": "chilled_water_pump_relay_max_rating", "summary": "客户提供的115VAC最高额定功率25VA冷冻水泵继电器", "structured_payload": {"parameter_name": "冷冻水泵继电器最大额定功率", "value": "25VA", "unit": "VA"}, "evidence_quote": "客户提供的115VAC最高额定功率25ＶＡ冷冻水泵继电器", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷却塔风机继电器最大额定功率", "canonical_key_hint": "cooling_tower_fan_relay_max_rating", "summary": "客户提供的115 Vac,最高额定功率25 VA冷却塔风机继电器", "structured_payload": {"parameter_name": "冷却塔风机继电器最大额定功率", "value": "25VA", "unit": "VA"}, "evidence_quote": "客户提供的115 Vac,最高额定功率25 ＶＡ冷却塔风机继电器", "page_hint": 25, "confidence": 0.95}
