{"knowledge_type": "operational_sequence", "title": "Guide vane control logic", "canonical_key_hint": "guide_vane_control_logic", "summary": "To load (open vanes): SA de-energized, SB energized. To unload (close vanes): SB de-energized, SA energized. To hold: both de-energized.", "structured_payload": {"sequence": "Load: SA off, SB on; Unload: SB off, SA on; Hold: both off."}, "evidence_quote": "开启导叶（压缩机增载）电磁阀SA断电、SB得电。...关闭导叶（压缩机减载）电磁阀SB断电、SA得电。...当电磁阀SA、SB都断电，高压油通过SA、SB口流向活塞两边，导叶保持原来的位置", "page_hint": 32, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "maintenance_procedure", "title": "Evacuation procedure", "canonical_key_hint": "evacuation_procedure", "summary": "Use vacuum pump capable of 67 Pa; if unable to reach 67 Pa, perform triple evacuation: evacuate to ~20 mmHg, break vacuum with dry nitrogen to 0 Pa, repeat three times.", "structured_payload": {"procedure": "Evacuate to 67 Pa; if not possible, triple evacuate to ~20 mmHg, break with nitrogen to 0 Pa, repeat 3 times."}, "evidence_quote": "真空泵的抽空能力要能够达到67Pa。...如果真空泵不能获得67Pa，可以采用3倍抽空方式。系统第一次抽空到绝对压力大约为20mmHg，然后将干燥的氮气充入系统，将系统的相对压力增加到0Pa。...这样的操作重复3次。", "page_hint": 43, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
{"knowledge_type": "maintenance_procedure", "title": "Refrigerant charging procedure", "canonical_key_hint": "refrigerant_charging_procedure", "summary": "Connect refrigerant cylinder to main liquid line service valve, purge air, open valve; if system under vacuum, keep cylinder upright and charge vapor; if pressure above freezing, invert cylinder and charge liquid into condenser.", "structured_payload": {"procedure": "Connect to liquid line valve, purge air, charge vapor if vacuum, liquid if pressure above freezing."}, "evidence_quote": "将制冷剂储罐与主供液管处的截止阀接头口用连接软管连接，排空截止阀与储罐连接管道中的空气，然后将管路中的阀打开至中间位置，进行充注。...如果系统处于真空状态，将制冷剂储罐竖立放置，连接处在储罐上方，然后打开储罐充注制冷剂...如果压力平衡，难以注入，可稍微对储罐进行加热...系统的气体压力大于或等于冰点温度，将储罐倒置使储罐的温度高于冷凝器温度。", "page_hint": 44, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
