{"candidate_id": "cand_84478b384cdccc72", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 41, "chunk_id": "chunk_a1893dd0fa1e4797", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:centrifugal_chiller:maintenance_procedure:seasonal_shutdown_drainage", "structured_payload_candidate": {"procedure": "Disconnect cooling and chilled water, drain all water from vessels, blow dry air through condenser and evaporator.", "title": "Seasonal shutdown water drainage", "summary": "When ambient below freezing, disconnect cooling and chilled water, drain all water from vessels, and optionally blow dry air through condenser and evaporator."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  40与铭牌上的标识值相比较。\n2、检查时需确认油\n加热器正常工作，加热器为插入型 ，可根据电流表读数检查，不\n论控制屏是否上电，当压缩机不工作时，加热器必须带电，当压缩机起动时，加热器\n掉电。\n3、一个季度至少一次，所有的安全控制（除了压缩机过载）都必须动作一次并检查\n它们的设定值是否正确，随着元件的老化，控制点会发生漂移，必须对这种情况进行\n检测以便对控制器作一些调整或更换，水泵联锁和水流开关必须检查以确保触发时能\n断开控制回路。\n4、马达起动器触点应每季度检查并保持干净，紧固所有的接线端子。\n5、压缩机马达对地绝缘电阻半年检查一次并作好记录，记录指示了绝缘破坏情况。\n如果读数为5MΩ或以下表明绝缘层可能失效，必须作进一步检查。\n6、离心压缩机的转动方向应以机体上靠近视镜的的箭头方向相一致。如果操作者怀\n疑电源接线有误（如反相），并想进行调整，请找McQuay服务部。\n注意！不要在电机处于真空环境时测量电阻，否则将造成严重 后果\n清洁和维护\n机组发生故障通常是由于系统太脏造成。所以必要的日常维护是不可缺少的。\n系统太脏的原因是：\n1、 空气处理机中的永久性污垢或可清洗过滤器中的污垢清洗，必须按照使用手册中\n的说明进行清洗；一次性过滤器必须预以更换，清洁频率随机组的具体运行情况而\n定。\n2、 每次对机组进行检查时，应清洗冷冻水系统、油冷却器 管道和冷却水系统中的过\n滤器。\nl 季节维护\n在长时间停机之前和再起动之前，下列的维护必须完成。\nl 一年一次的停机\n当机组安装在环境温度低于冰点温度的区域，冷却水和冷冻水须与系统脱开，并\n排空容器中所有的水。最好向冷凝器和蒸发气中吹送干燥的空气有助于机组内水分的\n排空，也可以打开容器水盖，自然蒸发。冷凝器和蒸发器不能自动排水，如水留在管\n道或容器中，在低温下结冰会使管道或容器破裂。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a1893dd0fa1e4797"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_98f3688939bf6c0e", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 41, "chunk_id": "chunk_a1893dd0fa1e4797", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:centrifugal_chiller:maintenance_procedure:motor_insulation_check", "structured_payload_candidate": {"procedure": "Check insulation resistance to ground every six months; if 5 MΩ or less, further inspection needed.", "title": "Motor insulation resistance check", "summary": "Check compressor motor insulation resistance to ground every six months; readings of 5 MΩ or less indicate possible insulation failure."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  40与铭牌上的标识值相比较。\n2、检查时需确认油\n加热器正常工作，加热器为插入型 ，可根据电流表读数检查，不\n论控制屏是否上电，当压缩机不工作时，加热器必须带电，当压缩机起动时，加热器\n掉电。\n3、一个季度至少一次，所有的安全控制（除了压缩机过载）都必须动作一次并检查\n它们的设定值是否正确，随着元件的老化，控制点会发生漂移，必须对这种情况进行\n检测以便对控制器作一些调整或更换，水泵联锁和水流开关必须检查以确保触发时能\n断开控制回路。\n4、马达起动器触点应每季度检查并保持干净，紧固所有的接线端子。\n5、压缩机马达对地绝缘电阻半年检查一次并作好记录，记录指示了绝缘破坏情况。\n如果读数为5MΩ或以下表明绝缘层可能失效，必须作进一步检查。\n6、离心压缩机的转动方向应以机体上靠近视镜的的箭头方向相一致。如果操作者怀\n疑电源接线有误（如反相），并想进行调整，请找McQuay服务部。\n注意！不要在电机处于真空环境时测量电阻，否则将造成严重 后果\n清洁和维护\n机组发生故障通常是由于系统太脏造成。所以必要的日常维护是不可缺少的。\n系统太脏的原因是：\n1、 空气处理机中的永久性污垢或可清洗过滤器中的污垢清洗，必须按照使用手册中\n的说明进行清洗；一次性过滤器必须预以更换，清洁频率随机组的具体运行情况而\n定。\n2、 每次对机组进行检查时，应清洗冷冻水系统、油冷却器 管道和冷却水系统中的过\n滤器。\nl 季节维护\n在长时间停机之前和再起动之前，下列的维护必须完成。\nl 一年一次的停机\n当机组安装在环境温度低于冰点温度的区域，冷却水和冷冻水须与系统脱开，并\n排空容器中所有的水。最好向冷凝器和蒸发气中吹送干燥的空气有助于机组内水分的\n排空，也可以打开容器水盖，自然蒸发。冷凝器和蒸发器不能自动排水，如水留在管\n道或容器中，在低温下结冰会使管道或容器破裂。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a1893dd0fa1e4797"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_16a03c75bcebcda2", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 10, "chunk_id": "chunk_f493cb03d9be4d42", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:centrifugal_chiller:application_guidance:pump_speed_recommendation", "structured_payload_candidate": {"guidance": "Use 1450 rpm (50 Hz) or 1750 rpm (60 Hz) 4-pole pumps; avoid 2-pole pumps.", "title": "Pump speed recommendation to avoid resonance", "summary": "Avoid 3600/3000 rpm (2-pole) pumps due to noise and vibration; recommend 1450 rpm (4-pole) for 50 Hz or 1750 rpm for 60 Hz."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  9 因为风机的用电量会大幅升高。\n室外湿球温度比较低的时候，机组在满负荷运行时冷却塔的风机必须继续运转。此时\n机组满负荷时风机的电机耗能在总耗能量中占了很高的百分比，所以机组的能效比会\n比较低。McQuay’ s Energy Analyzer 这个软件可以根据用冷地点的不同和建筑类别\n的不同而将机组/冷却塔的组合最优化，甚至冷却塔风机的控制，一些形式的水流控制，\n例如冷却塔的旁通等都会给客户一个最优的推荐。\n如图2-3显示了两种温度的冷却塔旁通的操作 。其中“冷气候”图在外界环境比较低\n的情况下比较易于启动。止逆阀可以防止泵的进口处有空气混入。\n图2-3冷却塔旁通操作方 式\n水路系统\n水泵\n注意：不要使用 3600或者3000转/分或者两极电机水泵（对 50Hz电源而言），因为这\n种泵常伴有过大的噪音和振动。\n如果采用二极电机水泵，其转速与压缩机电机基本一致，这样可能产生共振。如\n果可能的话，建议使用1450转/分（对50Hz电源而言）或者四极电机水泵，1750转/\n分（对60Hz电源而言）。\n启动时机组的排水\n机组在出厂前就将水排完，发货时将排水口螺塞装在机组控制面板中运输或者把\n排水口的球阀打开运输。在机组容器充注液体之前要确保拧好螺塞或者把球阀关闭。\n蒸发器和冷凝器水路\n所有WSC/WDC和HSC/HDC系列冷水机组的蒸发器和冷凝器都采用卡箍或法兰联\n接，安装者须按系统尺寸要求和容量表的要求提供相应的联接方式。HSC/HDC热回收\n机组有两套冷凝器管路，一个用在冷凝器 上面，一个用在热回收器上面（如下图2-4\n所示）。一般来说冷凝器接管都在靠内的位置，所以该图视角中右手边的容器接管为冷\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_f493cb03d9be4d42"], "source_page_nos": [10], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e1bd0f864f34bddc", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 17, "chunk_id": "chunk_a6a0bcad922d4159", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:centrifugal_chiller:application_guidance:oil_cooler_water_temp_limit", "structured_payload_candidate": {"guidance": "Oil cooler water temperature must not exceed 27°C.", "title": "Oil cooler water source temperature limit", "summary": "Oil cooler water source must be clean and not exceed 27°C; chilled water or city water can be used."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  16 源（冷冻水）也可以是外部水源（自来水）。使用050机头的机组采用的油冷却器为制\n冷剂冷却方式，所以机组上没有冷却水接管。\nWSC/HSC单机头机组冷却水接管位于冷凝器上方，见图2-8。双机头机组的两个油\n冷则是公用一条位于蒸发器筒体下方的冷却水的 进出水管接口。比较特别的就是\nWDC100-126机头，容器为16英尺的机组，它们的冷却水公用的进出口接管位于机组\n冷凝器上，如图 2-9。\n现场装配进出水接头的水管必须参照一个好的配管方案并且必须安装截至阀方便\n维修。干净的过滤器（最大为40目），排水阀或者螺塞必需在现场安装好。油冷水源\n必须是冷冻水或者是足够洁净或者可靠的水，温度不能高于27度，例如自来水。如果\n采用冷冻水作为冷却水水源时，油冷却器冷却水 管一般要跨接在水泵的进出水两端，\n这样水泵工作时将其全部压差加在油冷却系统 上，这种方法在大多数系统中使用。但\n有一些安装要求油冷却水管跨接在蒸发器的进、出水管上，此时通过蒸发器的水压降\n大于油冷却器冷却水路的水压降来提供 水能，此冷却水路压降应 包括所有组件和管路\n中的损失。水流量通过水量调节阀来调整所以供给压缩机轴承的温度在35℃-40℃之\n间。\n表2-3 油冷参数\n表2-4 机载变频器组件机组的油冷参数\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a6a0bcad922d4159"], "source_page_nos": [17], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_782241966565bdda", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_e03382c8b97b483e", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:centrifugal_chiller:application_guidance:flow_switch_contact_requirements", "structured_payload_candidate": {"guidance": "Use N.O. contacts rated for 24 VAC, 16 mA; separate from high voltage wiring.", "title": "Flow switch contact requirements", "summary": "Flow switch normally open contacts must be suitable for 24 VAC, 16 mA low current, and wiring must be separated from high voltage conductors."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  11 提供该配件。\n图2-5 水流开关安装\n如果客户自己使用水流开关，那么冷凝器在机组控制器上的信号线应该从T3-S端\n子连接到CF端子上面，蒸发器则是由T3-F到EF端子上。详情可以见后面电气方面的介\n绍。水流开关的常开接触器必须接于端子之间，其常开接触器必须适合24V交流电，16mA\n低电流。水流开关接线必须与其它高电压导体隔离开来（115V或更高）。\n表3-1 水流开关参数\n注意：\n1. 25mm， 51mm，76mm浆片为标准配置，153mm浆片为可 选择配置。\n2. 水流量在适当的管中，使用51mm浆片。\n3. 水流量在适当的管中，使用76mm浆片。\n4. 使用76mm浆片对应水流量。\n5. 使用153mm浆片对应水流量。\n6. 204mm以上管路没有参数。当没有水流量或者关闭时，当设计流量到达之前开\n关最小值设定能够为系统提供保护。\n水流开关信号接线图详见后文\n水接管进出口处应该包括有温度计，并且在最高处应该有排空口。\n水盖可以互换所以水接管接到容器的任何一端都可以，如果这样做这样的话水盖的衬注意！\n如果容器内遗留水排不干净 ，可用干燥气体进行吹空，容器本身无自\n排空能力。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_e03382c8b97b483e"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_12ed82c5f5b96d2c", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 22, "chunk_id": "chunk_51fd2fcd03f849ae", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:centrifugal_chiller:application_guidance:motor_connection_requirements", "structured_payload_candidate": {"guidance": "Use copper conductors and copper compression lugs; insulate terminals for ≥600V.", "title": "Compressor motor connection requirements", "summary": "Compressor motor connections must use copper conductors and copper compression lugs; for voltages ≥600V, terminals must be insulated after connection."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  21 普通管路\n依照ASHRAE15-2001标准，管子型号不能小于安全阀出口型号。从一个以上的管子中\n可以排入同一个公用的接头中，它的面积不能小于接管的总面积。可以通过以下方程\n式来计算：\n该公式只有指导意义。建议参考最新的ASHRAE15标准中的管子型号规定，或者参考当\n地标准。\n电气\n连接线缆以及熔断器的尺寸必须符合NEC标准。标准的NEMA启动柜要满足McQuay\n规范。参见McQuay产品说明书或McQuay产品手册。\n重要提示：超过2%的电压不平衡将导致 6到10倍的电流不平衡！需要严格限制\n电源电压的不平衡率。\n接线\n因为存在电击的危险，接线需要有电工操作证的人员进行作业。\n到压缩机的主电源线要注意相序正确。电机的旋向是面向电机引线端部顺时针。\nMcQuay的调试工程师确定相序和电机旋向。\n注意：对于离心机的接线柱，由于接线柱处连接时容易导致接线柱受力，影响压缩机\n密封，所以对于离心机接线柱的连接请注意以下几点：\n1. 所有离心机接线柱的连接必须由获得授权的服务人员现场连接；\n2. 在连接时，不要用力过大，并且连接电缆要进行合适的固定。\n3 .连接时用扳手固定下面的螺丝，只需固定不让其旋转即可，不要让接线柱在其径向\n受力过大。旋动上面的螺丝时也尽量在切线方向受力。\n4．必须对大于6000V的压缩机端子进行绝缘处理\n注意：只有经过McQuay的调试工程师的检查和确认后才能完成压缩机电机的连线。\n错误的电机旋向会导致压缩机严重的损坏，产品担保并不包含由电机旋向的错误导致\n的损坏。\n安装承包商在麦克维尔人员对相序和电机旋向确认后,必须对电压≥600V的压缩机电\n机接线端子进行绝缘处理。\n处理材料为：\n1.LOCTITE牌清洗液（满足McQuay PN350A263H72 要求） 注意\n到压缩机电机的连接电 缆必须使用铜线和铜冷压端头。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_51fd2fcd03f849ae"], "source_page_nos": [22], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_31943330dba304be", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_9ecd5f88df004eb6", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:centrifugal_chiller:application_guidance:control_power_transformer_sizing", "structured_payload_candidate": {"guidance": "Transformer capacity 3 kVA, inrush 12 kVA at 80% PF and 95% secondary voltage.", "title": "Control power transformer sizing", "summary": "Control power transformer capacity: 3 kVA, with inrush capacity of 12 kVA at 80% power factor and 95% secondary voltage."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  22 2.3M公司SCOTCHFIL牌油灰状电器绝缘材料  （满足McQuay PN350A263H81 要求）\n3.3M公司SCOTCHKOTE牌涂料（满足McQuay PN350A263H16 要求）\n4.塑料绝缘胶带\n上述材料大多数电料供应商都能提供。\n处理步骤：\n1.切断压缩机电源。\n2.用清洗液清除各端子接头处的油和水垢。\n3.用油灰状电器绝缘材料涂抹各接合部，使其平整光滑。\n4.用SCOTCHKOTE牌涂料涂抹接线柱的磁套管上达1/2″处，同时在已涂油灰状电器绝\n缘材料的接线柱上并沿电缆方向10″长的这一段电缆橡胶表面上涂SCOTCHKOTE牌涂\n料，然后再用SCOTCHFIL牌油灰状电器绝缘材料在此表面上涂上一层。\n5.用塑料电绝缘胶带缠绕全部涂层。\n6.最后再抹一道SCOTCHKOTE牌涂料防潮。\n控制器接线\nMcQuay离心机组的控制电压 为110V。 控制电源有三个不同的来源：\n1.如果是机载启动柜或变频启动柜，由机载启动柜或变频启动柜内的变压器提供控制\n电源，连线在工厂内已连接好；\n2.Mcquay的独立启动柜或变频启动柜内有一控制变压器，需现场将该控制变压器提供\n的电源连接到压缩机控制器的相应端子上；\n3.控制电源还可由单独的线路供给，该线路需要装备隔离开关和 20A熔断器保护感性\n负载。调试期间除外，隔离开关总是处于闭合状态，保证油加热器工作，防止制冷剂\n溶入润滑油中。\n提供控制电源的 变压器，容量为3kVA，在功率因素为80%，次级电压95%时冲击\n容量为12kVA。 危险\n如果用单独的线路供电，为防止人身伤亡，必须做到以下两点：\n1． 在机组上粘贴标识：有多路电源接入机组；\n2． 在主电源和控制电源的主开关处粘贴标识：还有另一电源给机组供电。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_9ecd5f88df004eb6"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a588b83aaa5e9fe5", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 22, "chunk_id": "chunk_51fd2fcd03f849ae", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:centrifugal_chiller:application_guidance:max_voltage_unbalance", "structured_payload_candidate": {"guidance": "Keep voltage unbalance ≤ 2% to avoid excessive current unbalance.", "title": "Maximum voltage unbalance warning", "summary": "Voltage unbalance exceeding 2% will cause 6 to 10 times current unbalance; strictly limit supply voltage unbalance."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  21 普通管路\n依照ASHRAE15-2001标准，管子型号不能小于安全阀出口型号。从一个以上的管子中\n可以排入同一个公用的接头中，它的面积不能小于接管的总面积。可以通过以下方程\n式来计算：\n该公式只有指导意义。建议参考最新的ASHRAE15标准中的管子型号规定，或者参考当\n地标准。\n电气\n连接线缆以及熔断器的尺寸必须符合NEC标准。标准的NEMA启动柜要满足McQuay\n规范。参见McQuay产品说明书或McQuay产品手册。\n重要提示：超过2%的电压不平衡将导致 6到10倍的电流不平衡！需要严格限制\n电源电压的不平衡率。\n接线\n因为存在电击的危险，接线需要有电工操作证的人员进行作业。\n到压缩机的主电源线要注意相序正确。电机的旋向是面向电机引线端部顺时针。\nMcQuay的调试工程师确定相序和电机旋向。\n注意：对于离心机的接线柱，由于接线柱处连接时容易导致接线柱受力，影响压缩机\n密封，所以对于离心机接线柱的连接请注意以下几点：\n1. 所有离心机接线柱的连接必须由获得授权的服务人员现场连接；\n2. 在连接时，不要用力过大，并且连接电缆要进行合适的固定。\n3 .连接时用扳手固定下面的螺丝，只需固定不让其旋转即可，不要让接线柱在其径向\n受力过大。旋动上面的螺丝时也尽量在切线方向受力。\n4．必须对大于6000V的压缩机端子进行绝缘处理\n注意：只有经过McQuay的调试工程师的检查和确认后才能完成压缩机电机的连线。\n错误的电机旋向会导致压缩机严重的损坏，产品担保并不包含由电机旋向的错误导致\n的损坏。\n安装承包商在麦克维尔人员对相序和电机旋向确认后,必须对电压≥600V的压缩机电\n机接线端子进行绝缘处理。\n处理材料为：\n1.LOCTITE牌清洗液（满足McQuay PN350A263H72 要求） 注意\n到压缩机电机的连接电 缆必须使用铜线和铜冷压端头。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_51fd2fcd03f849ae"], "source_page_nos": [22], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5e29467e5cc9efb7", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 41, "chunk_id": "chunk_a1893dd0fa1e4797", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "hvac:centrifugal_chiller:operational_sequence:oil_heater_operation", "structured_payload_candidate": {"sequence": "Heater on when compressor off; heater off when compressor starts.", "title": "Oil heater operation", "summary": "Oil heater must be energized whenever compressor is off; it de-energizes when compressor starts."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  40与铭牌上的标识值相比较。\n2、检查时需确认油\n加热器正常工作，加热器为插入型 ，可根据电流表读数检查，不\n论控制屏是否上电，当压缩机不工作时，加热器必须带电，当压缩机起动时，加热器\n掉电。\n3、一个季度至少一次，所有的安全控制（除了压缩机过载）都必须动作一次并检查\n它们的设定值是否正确，随着元件的老化，控制点会发生漂移，必须对这种情况进行\n检测以便对控制器作一些调整或更换，水泵联锁和水流开关必须检查以确保触发时能\n断开控制回路。\n4、马达起动器触点应每季度检查并保持干净，紧固所有的接线端子。\n5、压缩机马达对地绝缘电阻半年检查一次并作好记录，记录指示了绝缘破坏情况。\n如果读数为5MΩ或以下表明绝缘层可能失效，必须作进一步检查。\n6、离心压缩机的转动方向应以机体上靠近视镜的的箭头方向相一致。如果操作者怀\n疑电源接线有误（如反相），并想进行调整，请找McQuay服务部。\n注意！不要在电机处于真空环境时测量电阻，否则将造成严重 后果\n清洁和维护\n机组发生故障通常是由于系统太脏造成。所以必要的日常维护是不可缺少的。\n系统太脏的原因是：\n1、 空气处理机中的永久性污垢或可清洗过滤器中的污垢清洗，必须按照使用手册中\n的说明进行清洗；一次性过滤器必须预以更换，清洁频率随机组的具体运行情况而\n定。\n2、 每次对机组进行检查时，应清洗冷冻水系统、油冷却器 管道和冷却水系统中的过\n滤器。\nl 季节维护\n在长时间停机之前和再起动之前，下列的维护必须完成。\nl 一年一次的停机\n当机组安装在环境温度低于冰点温度的区域，冷却水和冷冻水须与系统脱开，并\n排空容器中所有的水。最好向冷凝器和蒸发气中吹送干燥的空气有助于机组内水分的\n排空，也可以打开容器水盖，自然蒸发。冷凝器和蒸发器不能自动排水，如水留在管\n道或容器中，在低温下结冰会使管道或容器破裂。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a1893dd0fa1e4797"], "source_page_nos": [41], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1b59e5d717a254b2", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 35, "chunk_id": "chunk_ddd2c364d0a74b2e", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "hvac:centrifugal_chiller:fault_diagnostic_rule:surge_stall_detection", "structured_payload_candidate": {"rule": "If surge/stall detected by temperature sensor, unit shuts down.", "title": "Surge and stall detection", "summary": "A temperature sensor on the compressor shuts down the unit when surge or stall occurs, preventing damage from high noise and vibration."}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  34\n图3-7 机组能量控制\n喘振与失速\n喘振与失速是所有离心机组的典型故障。这种情况发生在低负荷高提升力的时\n候。失速时离开叶轮的气体速度不足而在扩压器处停留下来或者延迟排出。此时由于\n没有气体排出压缩机声音降低并且叶轮开始变热。喘振时高温的气体回流入叶轮，此\n时会产生很大的噪音和振动会给压缩机造成很大的损害。\n在压缩机上装配了一个温度传感器，当发生以上情况时会将机组关闭。\n油路系统\n油路系统为WSC/WDC系列机组压缩机提供润滑和带走热量，利用油压推动导叶活\n塞移动控制导叶开启和关闭来控制负荷。WDC双压缩机冷水机组有完全独立的润滑油\n来润滑各自的压缩机和控制能量的增减。\n只有下表推荐使用的油品才可以使用作液压系统和润滑轴承的油。每个机组出厂\n已充满足够量的润滑油，正常运行时，油泵附装的示油镜能显示油位。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ddd2c364d0a74b2e"], "source_page_nos": [35], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_68b0eb4ae21f8cb6", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 40, "chunk_id": "chunk_af2d1df6dd5a4087", "knowledge_object_type": "diagnostic_step", "canonical_key_candidate": "hvac:centrifugal_chiller:diagnostic_step:superheat_check", "structured_payload_candidate": {"step": "Monitor suction superheat; if it increases significantly, check for leaks or expansion valve fault.", "title": "Check superheat for refrigerant charge or expansion valve issues", "summary": "Record compressor suction temperature monthly; significant increase in superheat over time indicates refrigerant leak or faulty expansion valve. Correct superheat at full load: 1.5–2°F (1°C)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  39（见维修计划表和本章最后的运行记录）。\n每一次检查油压、吸气\n压力和排气压力都需仔细记录下来，冷凝器和蒸发器的进\n出水温度及压降也需记录。\n一个月最少要记录一次压缩机吸气温度。从吸气温度及吸气压力对应的饱和温度\n可得到过热度，一段时间后过热度的显著增大表示制冷剂泄漏或膨胀阀可能损坏，满\n负荷下正确的过热度为1.5—2 ºF(1 ºC)，这样一个微小的温度很难准确测量出来，\n另一个方法是测量压缩机排气过热度，它是实际温度和排气压力对应的饱和温度的差\n值，满负荷下过热度为14—16 ºF(8—9 ºC)。测量排气温度时，喷液将停止（移去继\n电器#10）。过热度随负荷线性变化，在10%负荷下过热度增加至55 ºF(30 ºC)，\nMicroTech II控制器能同时显示过热度和过冷度。\n典型的制冷剂循环图如下，图 4-1\n图4-1 典型制冷剂循环\n注释：\n1. 图中接管的相对位置与实际中不一定相同。\n2. 过滤器是用作电机烧毁时保护制冷剂。\n3. 在050压缩机上不能进行喷液。\n电气系统\n电气系统维修除一般的要求如：保持触点清洁，连接牢固等，还有一些特殊要求\n如下：\n1、必须检查压缩机的当前运行电流，并与铭牌上的额定电流 相比较，通常实际电流\n会低一些，因为铭牌上标的是满负荷情况下，同样检查所有的泵和风机马达电流值并\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_af2d1df6dd5a4087"], "source_page_nos": [40], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_557e5a6ce0d4f81a", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 40, "chunk_id": "chunk_af2d1df6dd5a4087", "knowledge_object_type": "performance_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:performance_spec:full_load_discharge_superheat", "structured_payload_candidate": {"parameter_name": "full_load_discharge_superheat", "value": "14–16°F (8–9°C)", "title": "Typical full load discharge superheat", "summary": "At full load, discharge superheat is typically 14–16°F (8–9°C)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  39（见维修计划表和本章最后的运行记录）。\n每一次检查油压、吸气\n压力和排气压力都需仔细记录下来，冷凝器和蒸发器的进\n出水温度及压降也需记录。\n一个月最少要记录一次压缩机吸气温度。从吸气温度及吸气压力对应的饱和温度\n可得到过热度，一段时间后过热度的显著增大表示制冷剂泄漏或膨胀阀可能损坏，满\n负荷下正确的过热度为1.5—2 ºF(1 ºC)，这样一个微小的温度很难准确测量出来，\n另一个方法是测量压缩机排气过热度，它是实际温度和排气压力对应的饱和温度的差\n值，满负荷下过热度为14—16 ºF(8—9 ºC)。测量排气温度时，喷液将停止（移去继\n电器#10）。过热度随负荷线性变化，在10%负荷下过热度增加至55 ºF(30 ºC)，\nMicroTech II控制器能同时显示过热度和过冷度。\n典型的制冷剂循环图如下，图 4-1\n图4-1 典型制冷剂循环\n注释：\n1. 图中接管的相对位置与实际中不一定相同。\n2. 过滤器是用作电机烧毁时保护制冷剂。\n3. 在050压缩机上不能进行喷液。\n电气系统\n电气系统维修除一般的要求如：保持触点清洁，连接牢固等，还有一些特殊要求\n如下：\n1、必须检查压缩机的当前运行电流，并与铭牌上的额定电流 相比较，通常实际电流\n会低一些，因为铭牌上标的是满负荷情况下，同样检查所有的泵和风机马达电流值并\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_af2d1df6dd5a4087"], "source_page_nos": [40], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b49a727e875fda9a", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 46, "chunk_id": "chunk_44bb9e95a8fc4911", "knowledge_object_type": "performance_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:performance_spec:typical_approach_temp", "structured_payload_candidate": {"parameter_name": "typical_approach_temp", "value": "0.6–0.8°C", "title": "Typical approach temperature for McQuay high-efficiency heat exchangers", "summary": "McQuay high-efficiency heat exchangers have a very low approach temperature, generally 0.6–0.8°C."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  45\nB、水质测试     V\nC、清洁蒸发器管道(见注3)       X\nD、涡流测试管壁厚      V X\nE、周期性保护       X\nⅥ、膨胀阀\nA、运行评估（过热控制）    X\nⅦ、启动装置\nA、检查接触器（硬件和软件控制）     X\nB、检查过载保护装置    X\nC、检查电器连接（红外温度测量仪）    X\nⅧ、可选择项控制\nA、热气旁通控制（检查操作）    X\nO－由客户执行；X－由麦克维尔服务人员执行；V—由第三方人员执行。\n注意：\n1. 一些压缩机使用了功率因数校正电容并且所有压缩机都使用了吸收电容（除了使\n用软启动柜的机组），吸收电容是装在压缩机电机接线盒里面。在所有情况下，电\n容必须从电路中断开以获取一个正确的电阻读数，否则的话将会得到一个很低的读\n数。在处理电气元件时，操作人员必须为具有相关认证资格的技术人员。\n2. 冷凝器或者蒸发器的接近温差（容器出水温度和制冷剂饱和温度之差）是管内污\n垢的一个反映，特别是冷凝器水流量固 定的时候，对管内的污垢反映是最明显的。\nMcQuay的高效换热器具有相当低的接近温差，一般为0.6-0.8度。\n机组控制器可以显示水温以及制冷剂的饱和温度。一个简单的减法就能得到接近温\n差.这种读数方法是被认可的 (包括冷凝器水压降也是如此确定的). 接近温差增加2\n度甚至以上就说明了管内存在了过多的污垢。排气压力和电流的大小也可以反映出\n管内的污垢情况。\n3 .在使用处理过的水或者防冻液体的闭环回路中的蒸发器一般不受污垢的影响，但是\n也必须定期认真检测其污垢含量。\n4. 合同到期后将不再提供最初的标准服务。\n5. 更换油过滤器，拆卸和检测压缩机都必须在每年一次的油品检测结果出来之后 才\n可以进行。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_44bb9e95a8fc4911"], "source_page_nos": [46], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_acb40b326c8c978e", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 43, "chunk_id": "chunk_19caa9c7c4af4028", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:centrifugal_chiller:maintenance_procedure:pumpdown_procedure", "structured_payload_candidate": {"procedure": "Ensure water flow, close liquid line valves, start compressor in manual, open guide vanes, stop at ~20 psi (138 kPa).", "title": "Pumpdown procedure", "summary": "Ensure water flow through evaporator and condenser, close all liquid line valves, start compressor in manual mode, open guide vanes to avoid surge, stop at ~20 psi (138 kPa)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果靠近三通阀杆端的安\n全阀有泄漏，将三通阀阀杆拧到最长，直接关闭该泄漏\n安全阀通路。更换损坏 安全阀。在更换前后，三通阀都必须关闭。如果远离三通阀杆\n端的安全阀有泄漏，将三通阀阀杆拧到最短，在重复上叙操作。\n2.对蒸发器的安全阀而言，则应在使蒸发器内无制冷剂的情况下再行更换。\nl 抽储（PUMPDOWN）\n如果需要进行抽储，需要谨慎操作以防止冷冻水系统结冰，胀裂管路。在抽储过\n程中需要确保充足的水量通过蒸发器和冷凝器，同时关闭所有液态管路上的截止阀。\n在所有截止阀关闭，水流建立以后，启动压缩机。将MicroTech设置为手动模式，在\n抽储过程中，导叶必须打开以避免喘振或其他异常情况。在大约20psi(138kPa)时，\nMicroTech停止抽储操作。机组在抽储操作停止之前当有轻微的喘振发生时，应立刻\n关停压缩机。并将制冷剂全部抽储到冷凝器或贮液器中。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力，气体循环将被断开。\nl 试压\n如果机组在运输的过程中没有出现故障，通常不需进行试压。可通过检查外部的\n管路连接处是否有泄漏或是否有部件松动来检查漏点，进行紧固，检查无泄露即可。\n如果机组严重缺少制冷剂而不能开机，则应进行机组的检漏试压，以便确定泄漏部位。\nl 检漏\n当机组放生泄露并且漏点难于查明时，则需要对机组进行检漏试验。首先向系统\n充注足够的制冷剂使系统压力达到10PSI（69kPa），然后充注干燥氮气使最大压力为\n125PSI（ 860kPa），然后用电子检漏仪进行检测，卤素检漏仪不能检测R-134a。在抽\n出或者注入制冷剂时，系统必须有水流循环。\n注意！切勿使用氧气来升高压力，以免发生爆炸。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力时，应切断供气管路。\n如果在焊缝或钎焊处存在泄漏或需要更换垫圈时，在处理前应泄掉系统的测试压\n力。铜管连接处的需要进行钎焊。\n检修完毕后，需要按照下面的步骤对系统进行抽真空处理。\nl 抽真空\n通过检漏，确定没有泄漏点后，需要使用真空泵对机组进行抽真空。真空泵的抽\n空能力要能够达到67Pa。\n将水银压力计、电子或其他形式的微米压力表连接到远离真空泵的管路上。如果\n读数低于67Pa，需要使用电子或其他形式的微米压力表.\n如果真空泵不能获得67Pa，可以采用3倍抽空方式。系统第一次抽空到绝对压力\n大约为20mmHg，然后将干燥的氮气充入系统，将系统的相对压力增加到0Pa。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_19caa9c7c4af4028"], "source_page_nos": [43], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_79a023a061b16572", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 43, "chunk_id": "chunk_19caa9c7c4af4028", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:centrifugal_chiller:maintenance_procedure:leak_test_procedure", "structured_payload_candidate": {"procedure": "Charge R-134a to 10 psi (69 kPa), add nitrogen to 125 psi (860 kPa), use electronic leak detector.", "title": "Leak test procedure", "summary": "Charge with enough R-134a to reach 10 psi (69 kPa), then add dry nitrogen to maximum 125 psi (860 kPa); use electronic leak detector (halide torch not suitable for R-134a)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "如果靠近三通阀杆端的安\n全阀有泄漏，将三通阀阀杆拧到最长，直接关闭该泄漏\n安全阀通路。更换损坏 安全阀。在更换前后，三通阀都必须关闭。如果远离三通阀杆\n端的安全阀有泄漏，将三通阀阀杆拧到最短，在重复上叙操作。\n2.对蒸发器的安全阀而言，则应在使蒸发器内无制冷剂的情况下再行更换。\nl 抽储（PUMPDOWN）\n如果需要进行抽储，需要谨慎操作以防止冷冻水系统结冰，胀裂管路。在抽储过\n程中需要确保充足的水量通过蒸发器和冷凝器，同时关闭所有液态管路上的截止阀。\n在所有截止阀关闭，水流建立以后，启动压缩机。将MicroTech设置为手动模式，在\n抽储过程中，导叶必须打开以避免喘振或其他异常情况。在大约20psi(138kPa)时，\nMicroTech停止抽储操作。机组在抽储操作停止之前当有轻微的喘振发生时，应立刻\n关停压缩机。并将制冷剂全部抽储到冷凝器或贮液器中。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力，气体循环将被断开。\nl 试压\n如果机组在运输的过程中没有出现故障，通常不需进行试压。可通过检查外部的\n管路连接处是否有泄漏或是否有部件松动来检查漏点，进行紧固，检查无泄露即可。\n如果机组严重缺少制冷剂而不能开机，则应进行机组的检漏试压，以便确定泄漏部位。\nl 检漏\n当机组放生泄露并且漏点难于查明时，则需要对机组进行检漏试验。首先向系统\n充注足够的制冷剂使系统压力达到10PSI（69kPa），然后充注干燥氮气使最大压力为\n125PSI（ 860kPa），然后用电子检漏仪进行检测，卤素检漏仪不能检测R-134a。在抽\n出或者注入制冷剂时，系统必须有水流循环。\n注意！切勿使用氧气来升高压力，以免发生爆炸。\n需要使用压力调节阀以建立系统压力时，同样不能超过上面所给出的测试压力。\n当达到测试压力时，应切断供气管路。\n如果在焊缝或钎焊处存在泄漏或需要更换垫圈时，在处理前应泄掉系统的测试压\n力。铜管连接处的需要进行钎焊。\n检修完毕后，需要按照下面的步骤对系统进行抽真空处理。\nl 抽真空\n通过检漏，确定没有泄漏点后，需要使用真空泵对机组进行抽真空。真空泵的抽\n空能力要能够达到67Pa。\n将水银压力计、电子或其他形式的微米压力表连接到远离真空泵的管路上。如果\n读数低于67Pa，需要使用电子或其他形式的微米压力表.\n如果真空泵不能获得67Pa，可以采用3倍抽空方式。系统第一次抽空到绝对压力\n大约为20mmHg，然后将干燥的氮气充入系统，将系统的相对压力增加到0Pa。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_19caa9c7c4af4028"], "source_page_nos": [43], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_78ba8b8246abda02", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 21, "chunk_id": "chunk_ac70a2af07bd4561", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:safety_valve_settings", "structured_payload_candidate": {"parameter_name": "safety_valve_settings", "value": "180 psi (1242 kPa) / 68.5 # air/min; 200 psi (1380 kPa) / 75.5 # air/min; 225 psi (1552 kPa) / 84.4 # air/min", "title": "Safety valve pressure settings and relief capacities", "summary": "McQuay centrifugal safety valves set at 180 psi (1242 kPa), 200 psi (1380 kPa), 225 psi (1552 kPa) with relief capacities 68.5, 75.5, 84.4 # air/min respectively."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  20 如果没有地方标准，建议按ANSI/ASHEAE15-1987 标准执行。\n冷凝器上装有一个三通截止阀，此阀上装了两个安全阀，一阀工作，一阀备用。\n但这种设计仅对小冷凝器适用。具体结构见图 2-11。\n注意：当三通截止阀调节阀芯在内端时， 1号安全阀为开，当阀芯在外端时， 2号安全\n阀为开。\n图2-11   WSC/WDC系列冷凝器安全阀组结构图\n当安装排空管到双安全阀时，排空管的尺寸根据一个安全阀的大小来选择，然后\n连接到两个阀上。对于大容量的冷凝器，两个安全阀必须同时使用，排空管的尺寸根\n据两个安全阀的大小选择。\n制冷剂排放管道\n安全阀接管型式为FPT1。在冷凝器上安全阀成对安装，如果双安全阀中一个安全\n阀出现问题，截止阀会将损坏的阀隔离，同时另外一个安全阀承担保护作用，同时可\n以对已损坏安全阀进行更换。\n根据最新的ANSI/ASHRAE 15标准，推荐冷凝器抽空量为32℃ 的外界条件下充满\n筒体容量的 90％，如果想转换到以前的 ARI标准，乘以0.888的抽空量转换系数即可。\n制冷剂排放管道规格\n安全阀接管型号是通过给定蒸发器或者冷凝器的排气量。R134a 制冷剂容器的的\n排气量、安全阀容量、摩擦系数、管子型号、出口压力、背压使用过一个复杂的公式\n计算所得。该方程式在ASHRAE15-2001标准里面可以见到。\nMcQuay 离心机组安全阀的压力设置 为180 psi（ 1242kPa），200 psi(1380kPa) ，\n225 psi(1552kPa)三种，其各自的排气量为68.5 # air/min, 75.5 # air/min, and 84.4\n# air/min。\n表2-7---安全阀管径\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ac70a2af07bd4561"], "source_page_nos": [21], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_de8ba73392b222fb", "domain_id": "hvac", "doc_id": "doc_cade8d8ac44c4bd6", "doc_name": "【麦克维尔】WSC WDC HSC HDC单／双压缩机离心式安装维护手册（49页）-制冷百家网.pdf", "page_no": 16, "chunk_id": "chunk_5e5e7ff7698a408c", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "hvac:centrifugal_chiller:application_guidance:insulation_material_spec", "structured_payload_candidate": {"guidance": "Use 19 mm thick ABS/PVC flexible foam, UL-approved, with epoxy elastic paint coating.", "title": "Insulation material specification", "summary": "Insulation must be UL-approved, 19 mm thick, ABS/PVC flexible foam; tube sheet insulation applied to prevent condensation, coated with epoxy elastic paint."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "离心式冷水机组安装维护手册\n您的冷暖我关怀  15\n机组参数\n蒸发器\n标准的机组保温包括蒸发器筒体部分、水盖、吸气管、压缩机的进气管、电机壳\n体、电机冷却回液管道上的保温。\n保温材料必须通过UL认证。保温材料为19mm厚并且其表面为ABS/PVC柔性泡沫。管\n板保温是按照实际尺寸制作并且粘贴到到位以防止冷凝水，然后涂上环氧弹性漆以防\n止破裂。\n保温应通过或者遵守以下标准：\nGB/T 17794\n在WSC/WCC/HSC中制冷剂侧的设计压力为1400kPa，WDC中则为1300kPa。在\nWSC/WCC/HSC/WDC中水侧的设计压力为1000kPa。\n如果机组需要现场包装保温，那么保温细节就需要看前面提到的现场保温指导 。\n冷凝器\n在正压系统中，随着温度的改变而发生的压力变化是可以预知的，所以其容器设\n计和安全保护就基本上可以单纯的去考虑制冷剂的特性。R-134a制冷剂要求使用了弹\n簧压力安全阀。当机组容器过压时，弹簧安全阀喷出一定量的制冷剂气体使系统内部\n压力达到预设值之后就会关闭。\n在WSC/WCC/HSC中制冷剂侧的设计压力为1400kPa，WDC中则为1600kPa。在\nWSC/WCC/HSC/WDC 中水侧的设计压力为 1000kPa。\n抽空\n为了方便压缩机维修，所有的McQuay离心式冷水机组在设计上都允许将所有制冷\n剂抽到冷凝器中。双机头和单机头机组可以有选择性的安装吸气止逆阀，如果安装了\n的话，也允许将制冷剂抽注到蒸发器 之中。\n压缩机\n表2-2 压缩机重量\n油冷却器\nMcQuay离心式063-126机头WSC/WCD冷水机组在出厂前就已经配有水冷式油冷却\n器，它是通过水量调节和电磁阀来控制的。冷却器连接的水管 、水过滤器（40目）、\n电磁阀、排放阀或水塞等均应在现场按图纸要求安装，其冷却器的水源可能是内部水\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e5e7ff7698a408c"], "source_page_nos": [16], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
