{"knowledge_type": "parameter_spec", "title": "Chilled water outlet temperature range (cooling)", "canonical_key_hint": null, "summary": "The chilled water outlet temperature for cooling operation must be between 5°C and 15°C.", "structured_payload": {"parameter_name": "Chilled water outlet temperature (cooling)"}, "evidence_quote": "冷(温)水出口温度  5 ～ 15 ℃", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Hot water outlet temperature range (heating)", "canonical_key_hint": null, "summary": "The hot water outlet temperature for heating operation must be between 35°C and 55°C.", "structured_payload": {"parameter_name": "Hot water outlet temperature (heating)"}, "evidence_quote": "冷(温)水出口温度 ... 35 ～ 55 ℃", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Air-side heat exchanger inlet air temperature range (cooling)", "canonical_key_hint": null, "summary": "The inlet air dry-bulb temperature for the air-side heat exchanger during cooling must be between 10°C and 40°C.", "structured_payload": {"parameter_name": "Air-side heat exchanger inlet air temperature (cooling)"}, "evidence_quote": "空气侧热交换器 (DB) 10 ～ 40 ℃", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Air-side heat exchanger inlet air temperature range (heating)", "canonical_key_hint": null, "summary": "The inlet air dry-bulb temperature for the air-side heat exchanger during heating must be between -9.5°C and 21°C.", "structured_payload": {"parameter_name": "Air-side heat exchanger inlet air temperature (heating)"}, "evidence_quote": "空气侧热交换器 (DB) ... - 9.5 ～ 21 ℃", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Air-side heat exchanger inlet air wet-bulb temperature range (heating)", "canonical_key_hint": null, "summary": "The inlet air wet-bulb temperature for the air-side heat exchanger during heating must be between -10°C and 15.5°C.", "structured_payload": {"parameter_name": "Air-side heat exchanger inlet air wet-bulb temperature (heating)"}, "evidence_quote": "入口空气温度 (WB)  - 10 ～ 15.5 ℃", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum unit tilt during installation", "canonical_key_hint": null, "summary": "The unit must be installed within a maximum tilt of 30mm over the length and 15mm over the width.", "structured_payload": {"parameter_name": "Maximum unit tilt"}, "evidence_quote": "最大机座倾斜度 ... 30mm ... 15mm", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Minimum water flow rate for RHU40AHZ1", "canonical_key_hint": null, "summary": "The minimum chilled water flow rate for model RHU40AHZ1 is 10.8 m³/h.", "structured_payload": {"parameter_name": "Minimum water flow rate"}, "evidence_quote": "RHU40AHZ1, RHUG40AHZ1 ... 最低水流量 ... 10.8", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum water flow rate for RHU40AHZ1", "canonical_key_hint": null, "summary": "The maximum chilled water flow rate for model RHU40AHZ1 is 36 m³/h.", "structured_payload": {"parameter_name": "Maximum water flow rate"}, "evidence_quote": "RHU40AHZ1, RHUG40AHZ1 36 10.8", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evaporator internal water volume for RHU40AHZ1", "canonical_key_hint": null, "summary": "The evaporator internal water volume for model RHU40AHZ1 is 0.08 m³.", "structured_payload": {"parameter_name": "Evaporator internal water volume"}, "evidence_quote": "RHU40AHZ1, RHUG40AHZ1 0.08", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum system water volume for RHU40AHZ1", "canonical_key_hint": null, "summary": "The minimum system water volume for model RHU40AHZ1 is 0.38 m³.", "structured_payload": {"parameter_name": "Minimum system water volume"}, "evidence_quote": "RHU40AHZ1 ... 0.38", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High pressure switch cut-out setting (R22)", "canonical_key_hint": null, "summary": "The high pressure switch cut-out setting for R22 units is 2.98 MPa.", "structured_payload": {"parameter_name": "High pressure switch cut-out"}, "evidence_quote": "断开 MPa 2.98", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low pressure cut-out setting (R22)", "canonical_key_hint": null, "summary": "The low pressure cut-out setting for R22 units is 0.05 MPa.", "structured_payload": {"parameter_name": "Low pressure cut-out"}, "evidence_quote": "断开 MPa 0.05", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Discharge gas thermostat cut-out temperature", "canonical_key_hint": null, "summary": "The discharge gas thermostat cut-out temperature is 115°C.", "structured_payload": {"parameter_name": "Discharge gas thermostat cut-out"}, "evidence_quote": "断开℃ 115", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Discharge gas thermostat cut-in temperature", "canonical_key_hint": null, "summary": "The discharge gas thermostat cut-in temperature is 93°C.", "structured_payload": {"parameter_name": "Discharge gas thermostat cut-in"}, "evidence_quote": "闭合℃ 93", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil heater capacity per compressor", "canonical_key_hint": null, "summary": "The oil heater capacity per compressor is 150 W.", "structured_payload": {"parameter_name": "Oil heater capacity"}, "evidence_quote": "W 150", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil heater cut-out temperature", "canonical_key_hint": null, "summary": "The oil heater cut-out temperature is 75°C.", "structured_payload": {"parameter_name": "Oil heater cut-out"}, "evidence_quote": "断开℃ 75", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil heater cut-in temperature", "canonical_key_hint": null, "summary": "The oil heater cut-in temperature is 110°C.", "structured_payload": {"parameter_name": "Oil heater cut-in"}, "evidence_quote": "闭合℃ 110", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "CCP timer setting (star-delta start to load)", "canonical_key_hint": null, "summary": "The CCP timer setting from star-delta start to load is 30 seconds.", "structured_payload": {"parameter_name": "CCP timer (start to load)"}, "evidence_quote": "s 3 0", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Control circuit fuse capacity", "canonical_key_hint": null, "summary": "The control circuit fuse capacity is 6 A at 220 V.", "structured_payload": {"parameter_name": "Control circuit fuse"}, "evidence_quote": "A 6", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Fusible plug melting temperature", "canonical_key_hint": null, "summary": "The fusible plug melting temperature is 72°C.", "structured_payload": {"parameter_name": "Fusible plug melting temperature"}, "evidence_quote": "℃ 72", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Freeze protection cut-out temperature", "canonical_key_hint": null, "summary": "The freeze protection cut-out temperature is 2°C.", "structured_payload": {"parameter_name": "Freeze protection cut-out"}, "evidence_quote": "切断℃ 2", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Fan motor overcurrent relay setting", "canonical_key_hint": null, "summary": "The fan motor overcurrent relay setting is 3.3 A at 380 V 50 Hz.", "structured_payload": {"parameter_name": "Fan motor overcurrent relay"}, "evidence_quote": "A 3.3", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pressure relief valve start-to-discharge setting", "canonical_key_hint": null, "summary": "The pressure relief valve start-to-discharge setting is 3.13 MPa.", "structured_payload": {"parameter_name": "Pressure relief valve start-to-discharge"}, "evidence_quote": "3.13", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Star-delta start timer setting", "canonical_key_hint": null, "summary": "The star-delta start timer setting is 5 seconds.", "structured_payload": {"parameter_name": "Star-delta start timer"}, "evidence_quote": "s 5", "page_hint": 40, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor start delay timer default setting", "canonical_key_hint": null, "summary": "The default compressor start delay timer setting is 3 minutes (DSW2 pins 1 and 2 both OFF).", "structured_payload": {"parameter_name": "Compressor start delay timer"}, "evidence_quote": "OFF OFF 3", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Neutral zone temperature setting default", "canonical_key_hint": null, "summary": "The default neutral zone temperature setting is 2.0°C (RSW8 set to 3).", "structured_payload": {"parameter_name": "Neutral zone temperature"}, "evidence_quote": "标准设定= 2 度，开关 RSW8出厂时已设定为 3 = 2度", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Chilled water temperature setpoint default", "canonical_key_hint": null, "summary": "The default chilled water outlet temperature setpoint is 7°C (RSW1=0, RSW2=7).", "structured_payload": {"parameter_name": "Chilled water temperature setpoint"}, "evidence_quote": "建议将冷冻水出口温度设定为 7 ℃，开关 RSW1 和 RSW2 已分别设定在 0 和7", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Hot water temperature setpoint default", "canonical_key_hint": null, "summary": "The default hot water outlet temperature setpoint is 45°C (RSW3=4, RSW4=5).", "structured_payload": {"parameter_name": "Hot water temperature setpoint"}, "evidence_quote": "建议将温水出口温度设定为= 45 ℃。开关 RSW3和RSW4 已分别设定在 4 和5", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "High pressure switch alarm code", "canonical_key_hint": null, "summary": "Alarm code C1-H1 indicates high pressure switch activation for cycle 1.", "structured_payload": {"fault_code": "C1-H1"}, "evidence_quote": "C1-H1 ... 高压压力开关动作", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Low suction gas pressure alarm code", "canonical_key_hint": null, "summary": "Alarm code C1-L1 indicates low suction gas pressure alarm for cycle 1.", "structured_payload": {"fault_code": "C1-L1"}, "evidence_quote": "C1-L1 ... 吸入气体压力过低警报", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fan motor overcurrent relay alarm code", "canonical_key_hint": null, "summary": "Alarm code C1-F1 indicates fan motor overcurrent relay activation for cycle 1.", "structured_payload": {"fault_code": "C1-F1"}, "evidence_quote": "C1-F1 ... 风扇电机过电流继电器动作", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Low suction gas temperature alarm code", "canonical_key_hint": null, "summary": "Alarm code C1-t1 indicates low suction gas temperature alarm for cycle 1.", "structured_payload": {"fault_code": "C1-t1"}, "evidence_quote": "C1-t1 ... 吸入气体温度过低警报", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fan motor internal thermostat alarm code", "canonical_key_hint": null, "summary": "Alarm code C1-41 indicates fan motor internal thermostat activation for cycle 1.", "structured_payload": {"fault_code": "C1-41"}, "evidence_quote": "C1-41 ... 风扇电机内部温控器动作", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Compressor overcurrent relay alarm code", "canonical_key_hint": null, "summary": "Alarm code C1-51 indicates compressor overcurrent relay activation for cycle 1.", "structured_payload": {"fault_code": "C1-51"}, "evidence_quote": "C1-51 ... 压缩机过电流继电器动作", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Oil supply protection thermostat alarm code", "canonical_key_hint": null, "summary": "Alarm code C1-61 indicates oil supply protection thermostat activation for cycle 1.", "structured_payload": {"fault_code": "C1-61"}, "evidence_quote": "C1-61 ... 供油保护温控器动作", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Compressor motor internal thermostat alarm code", "canonical_key_hint": null, "summary": "Alarm code C1-71 indicates compressor motor internal thermostat activation for cycle 1.", "structured_payload": {"fault_code": "C1-71"}, "evidence_quote": "C1-71 ... 压缩机电机内部温控器动作", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Freeze protection thermistor alarm code (THMo1)", "canonical_key_hint": null, "summary": "Alarm code C1-81 indicates freeze protection thermistor (THMo1) activation for cycle 1.", "structured_payload": {"fault_code": "C1-81"}, "evidence_quote": "C1-81 ... 防冻结保护热敏电阻动作(THMo1 ～6)", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Freeze protection thermistor alarm code (THMi1)", "canonical_key_hint": null, "summary": "Alarm code 80 indicates freeze protection thermistor (THMi1) activation.", "structured_payload": {"fault_code": "80"}, "evidence_quote": "80 80 80 80 80 80 防冻结保护热敏电阻动作(THMi1)", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Pump feedback abnormal alarm code", "canonical_key_hint": null, "summary": "Alarm code 5P indicates abnormal pump feedback signal.", "structured_payload": {"fault_code": "5P"}, "evidence_quote": "5P 5P 5P 5P 5P 5P 水泵反馈信息不正常警报", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Reverse phase or single phase alarm code", "canonical_key_hint": null, "summary": "Alarm code C1-05 indicates reverse phase or single phase (phase loss) alarm for cycle 1.", "structured_payload": {"fault_code": "C1-05"}, "evidence_quote": "C1-05 ... 反相或单相（缺相）警报", "page_hint": 30, "confidence": 0.95}
