{"candidate_id": "cand_302ea639f52ddd71", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_314dadf4e3a54ec8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg170_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "167 kW, 36.2 kW", "title": "LSBLG170/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 167 kW, input power 36.2 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 23 - 干\n式\n螺\n杆\n机\n组\n6、机组制冷性能表\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG130/M  4 9 120 24.6 116 26.8 108.7 29\n5 10 128 24.8 121 27.1 112.9 29\n6 11 133 25.0 125 27.2 117.2 30\n7 12 138 25.3 130 27.5 121.8 30\n8 13 143 25.4 135 27.7 126.3 30\n9 14 148 25.7 140 27.9 131.1 30\nLSBLG170/M 4 9 159  31.3  33  149  35.3  139.6\n5 10 165  31.6  33  155  35.7  145.0\n6 11 171  31.9  34  161  35.9  150.6\n7 12 177  32.2  34  167  36.2  156.3\n8 13 184  32.5  34  173  36.6  162.2\n9 14 190  32.8  34  180  36.9  168.3\nLSBLG190/ M 4 9 180  35.8  38  169  40.4  158.1\n5 10 186  36.1  38  176  40.7  164.2\n6 11 193  36.4  38  182  41.0  170.6\n7 12 200  36.8  39  189  41.3  177.0\n8 13 208  37.1  39  196  41.7  183.8\n9 14 215  37.4  39  203  42.1  190.5\nLSBLG255/M  4 9 240  48.0  50  226  54.1  211.8\n5 10 249  48.3  51  235  54.5  219.8\n6 11 259  48.8  51  244  54.9  228.3\n7 12 268  49.2  52  253  55.4  236.8\n8 13 278  49.6  52  263  55.9  245.9\n9 14 288  50.1  53  272  56.4  255.0\nLSBLG290/M  4 9 278  53.7  261  58.5  244.3  64\n5 10 288  54.2  271  59.0  253.6  64\n6 11 299  54.7  282  59.5  263.5  65\n7 12 310  55.1  292  60.0  273.4  65\n8 13 321  55.6  303  59.2  283.8  66\n9 14 333  56.1  314  58.5  294.3  67\nLSBLG320/M  4 9 302  59.9  285  65.3  265.9  71\n5 10 313  60.5  295  65.8  276.2  72\n6 11 325  61.0  307  66.4  286.9  72\n7 12 337  61.5  318  67.0  297.6  73\n8 13 350  62.0  330  67.6  309.0  74\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_314dadf4e3a54ec8"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e62ae35aaf5cbecb", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_314dadf4e3a54ec8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg190_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "189 kW, 41.3 kW", "title": "LSBLG190/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 189 kW, input power 41.3 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 23 - 干\n式\n螺\n杆\n机\n组\n6、机组制冷性能表\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG130/M  4 9 120 24.6 116 26.8 108.7 29\n5 10 128 24.8 121 27.1 112.9 29\n6 11 133 25.0 125 27.2 117.2 30\n7 12 138 25.3 130 27.5 121.8 30\n8 13 143 25.4 135 27.7 126.3 30\n9 14 148 25.7 140 27.9 131.1 30\nLSBLG170/M 4 9 159  31.3  33  149  35.3  139.6\n5 10 165  31.6  33  155  35.7  145.0\n6 11 171  31.9  34  161  35.9  150.6\n7 12 177  32.2  34  167  36.2  156.3\n8 13 184  32.5  34  173  36.6  162.2\n9 14 190  32.8  34  180  36.9  168.3\nLSBLG190/ M 4 9 180  35.8  38  169  40.4  158.1\n5 10 186  36.1  38  176  40.7  164.2\n6 11 193  36.4  38  182  41.0  170.6\n7 12 200  36.8  39  189  41.3  177.0\n8 13 208  37.1  39  196  41.7  183.8\n9 14 215  37.4  39  203  42.1  190.5\nLSBLG255/M  4 9 240  48.0  50  226  54.1  211.8\n5 10 249  48.3  51  235  54.5  219.8\n6 11 259  48.8  51  244  54.9  228.3\n7 12 268  49.2  52  253  55.4  236.8\n8 13 278  49.6  52  263  55.9  245.9\n9 14 288  50.1  53  272  56.4  255.0\nLSBLG290/M  4 9 278  53.7  261  58.5  244.3  64\n5 10 288  54.2  271  59.0  253.6  64\n6 11 299  54.7  282  59.5  263.5  65\n7 12 310  55.1  292  60.0  273.4  65\n8 13 321  55.6  303  59.2  283.8  66\n9 14 333  56.1  314  58.5  294.3  67\nLSBLG320/M  4 9 302  59.9  285  65.3  265.9  71\n5 10 313  60.5  295  65.8  276.2  72\n6 11 325  61.0  307  66.4  286.9  72\n7 12 337  61.5  318  67.0  297.6  73\n8 13 350  62.0  330  67.6  309.0  74\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_314dadf4e3a54ec8"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_31a4c89598da132a", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_314dadf4e3a54ec8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg255_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "253 kW, 55.4 kW", "title": "LSBLG255/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 253 kW, input power 55.4 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 23 - 干\n式\n螺\n杆\n机\n组\n6、机组制冷性能表\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG130/M  4 9 120 24.6 116 26.8 108.7 29\n5 10 128 24.8 121 27.1 112.9 29\n6 11 133 25.0 125 27.2 117.2 30\n7 12 138 25.3 130 27.5 121.8 30\n8 13 143 25.4 135 27.7 126.3 30\n9 14 148 25.7 140 27.9 131.1 30\nLSBLG170/M 4 9 159  31.3  33  149  35.3  139.6\n5 10 165  31.6  33  155  35.7  145.0\n6 11 171  31.9  34  161  35.9  150.6\n7 12 177  32.2  34  167  36.2  156.3\n8 13 184  32.5  34  173  36.6  162.2\n9 14 190  32.8  34  180  36.9  168.3\nLSBLG190/ M 4 9 180  35.8  38  169  40.4  158.1\n5 10 186  36.1  38  176  40.7  164.2\n6 11 193  36.4  38  182  41.0  170.6\n7 12 200  36.8  39  189  41.3  177.0\n8 13 208  37.1  39  196  41.7  183.8\n9 14 215  37.4  39  203  42.1  190.5\nLSBLG255/M  4 9 240  48.0  50  226  54.1  211.8\n5 10 249  48.3  51  235  54.5  219.8\n6 11 259  48.8  51  244  54.9  228.3\n7 12 268  49.2  52  253  55.4  236.8\n8 13 278  49.6  52  263  55.9  245.9\n9 14 288  50.1  53  272  56.4  255.0\nLSBLG290/M  4 9 278  53.7  261  58.5  244.3  64\n5 10 288  54.2  271  59.0  253.6  64\n6 11 299  54.7  282  59.5  263.5  65\n7 12 310  55.1  292  60.0  273.4  65\n8 13 321  55.6  303  59.2  283.8  66\n9 14 333  56.1  314  58.5  294.3  67\nLSBLG320/M  4 9 302  59.9  285  65.3  265.9  71\n5 10 313  60.5  295  65.8  276.2  72\n6 11 325  61.0  307  66.4  286.9  72\n7 12 337  61.5  318  67.0  297.6  73\n8 13 350  62.0  330  67.6  309.0  74\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_314dadf4e3a54ec8"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_38d8faf647e213ef", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_314dadf4e3a54ec8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg290_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "292 kW, 60.0 kW", "title": "LSBLG290/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 292 kW, input power 60.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 23 - 干\n式\n螺\n杆\n机\n组\n6、机组制冷性能表\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG130/M  4 9 120 24.6 116 26.8 108.7 29\n5 10 128 24.8 121 27.1 112.9 29\n6 11 133 25.0 125 27.2 117.2 30\n7 12 138 25.3 130 27.5 121.8 30\n8 13 143 25.4 135 27.7 126.3 30\n9 14 148 25.7 140 27.9 131.1 30\nLSBLG170/M 4 9 159  31.3  33  149  35.3  139.6\n5 10 165  31.6  33  155  35.7  145.0\n6 11 171  31.9  34  161  35.9  150.6\n7 12 177  32.2  34  167  36.2  156.3\n8 13 184  32.5  34  173  36.6  162.2\n9 14 190  32.8  34  180  36.9  168.3\nLSBLG190/ M 4 9 180  35.8  38  169  40.4  158.1\n5 10 186  36.1  38  176  40.7  164.2\n6 11 193  36.4  38  182  41.0  170.6\n7 12 200  36.8  39  189  41.3  177.0\n8 13 208  37.1  39  196  41.7  183.8\n9 14 215  37.4  39  203  42.1  190.5\nLSBLG255/M  4 9 240  48.0  50  226  54.1  211.8\n5 10 249  48.3  51  235  54.5  219.8\n6 11 259  48.8  51  244  54.9  228.3\n7 12 268  49.2  52  253  55.4  236.8\n8 13 278  49.6  52  263  55.9  245.9\n9 14 288  50.1  53  272  56.4  255.0\nLSBLG290/M  4 9 278  53.7  261  58.5  244.3  64\n5 10 288  54.2  271  59.0  253.6  64\n6 11 299  54.7  282  59.5  263.5  65\n7 12 310  55.1  292  60.0  273.4  65\n8 13 321  55.6  303  59.2  283.8  66\n9 14 333  56.1  314  58.5  294.3  67\nLSBLG320/M  4 9 302  59.9  285  65.3  265.9  71\n5 10 313  60.5  295  65.8  276.2  72\n6 11 325  61.0  307  66.4  286.9  72\n7 12 337  61.5  318  67.0  297.6  73\n8 13 350  62.0  330  67.6  309.0  74\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_314dadf4e3a54ec8"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a9021065fe6dabb1", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_314dadf4e3a54ec8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg320_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "318 kW, 67.0 kW", "title": "LSBLG320/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 318 kW, input power 67.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 23 - 干\n式\n螺\n杆\n机\n组\n6、机组制冷性能表\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG130/M  4 9 120 24.6 116 26.8 108.7 29\n5 10 128 24.8 121 27.1 112.9 29\n6 11 133 25.0 125 27.2 117.2 30\n7 12 138 25.3 130 27.5 121.8 30\n8 13 143 25.4 135 27.7 126.3 30\n9 14 148 25.7 140 27.9 131.1 30\nLSBLG170/M 4 9 159  31.3  33  149  35.3  139.6\n5 10 165  31.6  33  155  35.7  145.0\n6 11 171  31.9  34  161  35.9  150.6\n7 12 177  32.2  34  167  36.2  156.3\n8 13 184  32.5  34  173  36.6  162.2\n9 14 190  32.8  34  180  36.9  168.3\nLSBLG190/ M 4 9 180  35.8  38  169  40.4  158.1\n5 10 186  36.1  38  176  40.7  164.2\n6 11 193  36.4  38  182  41.0  170.6\n7 12 200  36.8  39  189  41.3  177.0\n8 13 208  37.1  39  196  41.7  183.8\n9 14 215  37.4  39  203  42.1  190.5\nLSBLG255/M  4 9 240  48.0  50  226  54.1  211.8\n5 10 249  48.3  51  235  54.5  219.8\n6 11 259  48.8  51  244  54.9  228.3\n7 12 268  49.2  52  253  55.4  236.8\n8 13 278  49.6  52  263  55.9  245.9\n9 14 288  50.1  53  272  56.4  255.0\nLSBLG290/M  4 9 278  53.7  261  58.5  244.3  64\n5 10 288  54.2  271  59.0  253.6  64\n6 11 299  54.7  282  59.5  263.5  65\n7 12 310  55.1  292  60.0  273.4  65\n8 13 321  55.6  303  59.2  283.8  66\n9 14 333  56.1  314  58.5  294.3  67\nLSBLG320/M  4 9 302  59.9  285  65.3  265.9  71\n5 10 313  60.5  295  65.8  276.2  72\n6 11 325  61.0  307  66.4  286.9  72\n7 12 337  61.5  318  67.0  297.6  73\n8 13 350  62.0  330  67.6  309.0  74\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_314dadf4e3a54ec8"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2a464e01511d8562", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_d1d54b7f62904cfb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg400_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "400 kW, 85.0 kW", "title": "LSBLG400/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 400 kW, input power 85.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 24 - 干\n式\n螺\n杆\n机\n组\n9 14 362  62.6  342  68.1  320.4  74\nLSBLG400/M  4 9 380  76.1  358  82.9  334.5  90\n5 10 394  76.7  372  83.6  347.5  91\n6 11 409  77.4  386  84.3  361.0  92\n7 12 424  78.1  400  85.0  374.5  93\n8 13 440  78.8  415  85.8  388.8  93\n9 14 456  79.5  430  86.5  403.1  94\nLSBLG485/M  4 9 461  89.5  434  97.5  405.5  106\n5 10 478  90.3  451  98.2  421.3  107\n6 11 496  91.1  468  99.1  437.6  108\n7 12 514  91.8  485  100.0  454.0  109\n8 13 533  92.7  503  100.9  471.4  110\n9 14 553  93.5  521  101.8  488.7  111\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d1d54b7f62904cfb"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3e646e5b085f612f", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_d1d54b7f62904cfb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg485_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "485 kW, 100.0 kW", "title": "LSBLG485/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 485 kW, input power 100.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 24 - 干\n式\n螺\n杆\n机\n组\n9 14 362  62.6  342  68.1  320.4  74\nLSBLG400/M  4 9 380  76.1  358  82.9  334.5  90\n5 10 394  76.7  372  83.6  347.5  91\n6 11 409  77.4  386  84.3  361.0  92\n7 12 424  78.1  400  85.0  374.5  93\n8 13 440  78.8  415  85.8  388.8  93\n9 14 456  79.5  430  86.5  403.1  94\nLSBLG485/M  4 9 461  89.5  434  97.5  405.5  106\n5 10 478  90.3  451  98.2  421.3  107\n6 11 496  91.1  468  99.1  437.6  108\n7 12 514  91.8  485  100.0  454.0  109\n8 13 533  92.7  503  100.9  471.4  110\n9 14 553  93.5  521  101.8  488.7  111\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d1d54b7f62904cfb"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fb5c6e8d550f963b", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_a3ba2c40aa744b99", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg570_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "572 kW, 114.0 kW", "title": "LSBLG570/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 572 kW, input power 114.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 25 - 干\n式\n螺\n杆\n机\n组\n续：\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG570/M  4 9 544  102.1  512  111.1  478.4  121\n5 10 564  102.9  531  112.1  496.8  122\n6 11 585  103.9  552  113.0  516.2  123\n7 12 607  104.8  572  114.0  535.5  124\n8 13 629  105.7  594  115.0  556.0  125\n9 14 652  106.5  615  115.9  576.5  126\nLSBLG630/M  4 9 597  111.9  562  121.8  525.3  133\n5 10 619  112.8  583  122.9  545.5  134\n6 11 643  113.8  606  123.9  566.7  135\n7 12 666  114.9  628  125.0  587.9  136\n8 13 691  115.9  652  126.1  610.4  137\n9 14 716  116.9  675  127.2  632.9  139\nLSBLG740/M 4 9 703  134.3  662  146.2  618.9  159\n5 10 730  135.4  687  147.4  642.8  161\n6 11 757  136.6  714  148.7  667.8  162\n7 12 785  137.8  740  150.0  692.8  164\n8 13 814  139.0  768  151.3  719.3  165\n9 14 843  140.2  796  152.6  745.8  166\nLSBLG860/M  4 9 816  154.9  769  168.6  718.4  184\n5 10 847  156.2  798  170.1  746.2  185\n6 11 879  157.6  829  171.5  775.2  187\n7 12 911  158.9  859  173.0  804.1  189\n8 13 945  160.4  891  174.5  834.9  190\n9 14 979  161.8  924  176.0  865.8  192\nLSBLG970/M  4 9 922  179.0  868  194.9  811.1  212\n5 10 956  180.5  901  196.5  842.5  214\n6 11 992  182.1  936  198.2  875.3  216\n7 12 1028  183.7  970  200.0  908.0  218\n8 13 1067  185.3  1006  201.8  942.7  220\n9 14 1105  187.0  1043  203.5  977.4  222\nLSBLG1060/M  4 9 1004  191.6  946  208.6  883.9  227\n5 10 1042  193.2  982  210.3  918.1  229\n6 11 1081  194.9  1019  212.2  953.8  231\n7 12 1121  196.6  1057  214.0  989.5  233\n8 13 1163  198.3  1097  215.8  1027.3  235\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a3ba2c40aa744b99"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_76afed0d7c08d081", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_a3ba2c40aa744b99", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg630_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "628 kW, 125.0 kW", "title": "LSBLG630/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 628 kW, input power 125.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 25 - 干\n式\n螺\n杆\n机\n组\n续：\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG570/M  4 9 544  102.1  512  111.1  478.4  121\n5 10 564  102.9  531  112.1  496.8  122\n6 11 585  103.9  552  113.0  516.2  123\n7 12 607  104.8  572  114.0  535.5  124\n8 13 629  105.7  594  115.0  556.0  125\n9 14 652  106.5  615  115.9  576.5  126\nLSBLG630/M  4 9 597  111.9  562  121.8  525.3  133\n5 10 619  112.8  583  122.9  545.5  134\n6 11 643  113.8  606  123.9  566.7  135\n7 12 666  114.9  628  125.0  587.9  136\n8 13 691  115.9  652  126.1  610.4  137\n9 14 716  116.9  675  127.2  632.9  139\nLSBLG740/M 4 9 703  134.3  662  146.2  618.9  159\n5 10 730  135.4  687  147.4  642.8  161\n6 11 757  136.6  714  148.7  667.8  162\n7 12 785  137.8  740  150.0  692.8  164\n8 13 814  139.0  768  151.3  719.3  165\n9 14 843  140.2  796  152.6  745.8  166\nLSBLG860/M  4 9 816  154.9  769  168.6  718.4  184\n5 10 847  156.2  798  170.1  746.2  185\n6 11 879  157.6  829  171.5  775.2  187\n7 12 911  158.9  859  173.0  804.1  189\n8 13 945  160.4  891  174.5  834.9  190\n9 14 979  161.8  924  176.0  865.8  192\nLSBLG970/M  4 9 922  179.0  868  194.9  811.1  212\n5 10 956  180.5  901  196.5  842.5  214\n6 11 992  182.1  936  198.2  875.3  216\n7 12 1028  183.7  970  200.0  908.0  218\n8 13 1067  185.3  1006  201.8  942.7  220\n9 14 1105  187.0  1043  203.5  977.4  222\nLSBLG1060/M  4 9 1004  191.6  946  208.6  883.9  227\n5 10 1042  193.2  982  210.3  918.1  229\n6 11 1081  194.9  1019  212.2  953.8  231\n7 12 1121  196.6  1057  214.0  989.5  233\n8 13 1163  198.3  1097  215.8  1027.3  235\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a3ba2c40aa744b99"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7895f88e9119544d", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_a3ba2c40aa744b99", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg740_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "740 kW, 150.0 kW", "title": "LSBLG740/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 740 kW, input power 150.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 25 - 干\n式\n螺\n杆\n机\n组\n续：\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG570/M  4 9 544  102.1  512  111.1  478.4  121\n5 10 564  102.9  531  112.1  496.8  122\n6 11 585  103.9  552  113.0  516.2  123\n7 12 607  104.8  572  114.0  535.5  124\n8 13 629  105.7  594  115.0  556.0  125\n9 14 652  106.5  615  115.9  576.5  126\nLSBLG630/M  4 9 597  111.9  562  121.8  525.3  133\n5 10 619  112.8  583  122.9  545.5  134\n6 11 643  113.8  606  123.9  566.7  135\n7 12 666  114.9  628  125.0  587.9  136\n8 13 691  115.9  652  126.1  610.4  137\n9 14 716  116.9  675  127.2  632.9  139\nLSBLG740/M 4 9 703  134.3  662  146.2  618.9  159\n5 10 730  135.4  687  147.4  642.8  161\n6 11 757  136.6  714  148.7  667.8  162\n7 12 785  137.8  740  150.0  692.8  164\n8 13 814  139.0  768  151.3  719.3  165\n9 14 843  140.2  796  152.6  745.8  166\nLSBLG860/M  4 9 816  154.9  769  168.6  718.4  184\n5 10 847  156.2  798  170.1  746.2  185\n6 11 879  157.6  829  171.5  775.2  187\n7 12 911  158.9  859  173.0  804.1  189\n8 13 945  160.4  891  174.5  834.9  190\n9 14 979  161.8  924  176.0  865.8  192\nLSBLG970/M  4 9 922  179.0  868  194.9  811.1  212\n5 10 956  180.5  901  196.5  842.5  214\n6 11 992  182.1  936  198.2  875.3  216\n7 12 1028  183.7  970  200.0  908.0  218\n8 13 1067  185.3  1006  201.8  942.7  220\n9 14 1105  187.0  1043  203.5  977.4  222\nLSBLG1060/M  4 9 1004  191.6  946  208.6  883.9  227\n5 10 1042  193.2  982  210.3  918.1  229\n6 11 1081  194.9  1019  212.2  953.8  231\n7 12 1121  196.6  1057  214.0  989.5  233\n8 13 1163  198.3  1097  215.8  1027.3  235\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a3ba2c40aa744b99"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_eec81bae8845346b", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_a3ba2c40aa744b99", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg860_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "859 kW, 173.0 kW", "title": "LSBLG860/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 859 kW, input power 173.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 25 - 干\n式\n螺\n杆\n机\n组\n续：\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG570/M  4 9 544  102.1  512  111.1  478.4  121\n5 10 564  102.9  531  112.1  496.8  122\n6 11 585  103.9  552  113.0  516.2  123\n7 12 607  104.8  572  114.0  535.5  124\n8 13 629  105.7  594  115.0  556.0  125\n9 14 652  106.5  615  115.9  576.5  126\nLSBLG630/M  4 9 597  111.9  562  121.8  525.3  133\n5 10 619  112.8  583  122.9  545.5  134\n6 11 643  113.8  606  123.9  566.7  135\n7 12 666  114.9  628  125.0  587.9  136\n8 13 691  115.9  652  126.1  610.4  137\n9 14 716  116.9  675  127.2  632.9  139\nLSBLG740/M 4 9 703  134.3  662  146.2  618.9  159\n5 10 730  135.4  687  147.4  642.8  161\n6 11 757  136.6  714  148.7  667.8  162\n7 12 785  137.8  740  150.0  692.8  164\n8 13 814  139.0  768  151.3  719.3  165\n9 14 843  140.2  796  152.6  745.8  166\nLSBLG860/M  4 9 816  154.9  769  168.6  718.4  184\n5 10 847  156.2  798  170.1  746.2  185\n6 11 879  157.6  829  171.5  775.2  187\n7 12 911  158.9  859  173.0  804.1  189\n8 13 945  160.4  891  174.5  834.9  190\n9 14 979  161.8  924  176.0  865.8  192\nLSBLG970/M  4 9 922  179.0  868  194.9  811.1  212\n5 10 956  180.5  901  196.5  842.5  214\n6 11 992  182.1  936  198.2  875.3  216\n7 12 1028  183.7  970  200.0  908.0  218\n8 13 1067  185.3  1006  201.8  942.7  220\n9 14 1105  187.0  1043  203.5  977.4  222\nLSBLG1060/M  4 9 1004  191.6  946  208.6  883.9  227\n5 10 1042  193.2  982  210.3  918.1  229\n6 11 1081  194.9  1019  212.2  953.8  231\n7 12 1121  196.6  1057  214.0  989.5  233\n8 13 1163  198.3  1097  215.8  1027.3  235\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a3ba2c40aa744b99"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ae317c8c7093756b", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_a3ba2c40aa744b99", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg970_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "970 kW, 200.0 kW", "title": "LSBLG970/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 970 kW, input power 200.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 25 - 干\n式\n螺\n杆\n机\n组\n续：\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG570/M  4 9 544  102.1  512  111.1  478.4  121\n5 10 564  102.9  531  112.1  496.8  122\n6 11 585  103.9  552  113.0  516.2  123\n7 12 607  104.8  572  114.0  535.5  124\n8 13 629  105.7  594  115.0  556.0  125\n9 14 652  106.5  615  115.9  576.5  126\nLSBLG630/M  4 9 597  111.9  562  121.8  525.3  133\n5 10 619  112.8  583  122.9  545.5  134\n6 11 643  113.8  606  123.9  566.7  135\n7 12 666  114.9  628  125.0  587.9  136\n8 13 691  115.9  652  126.1  610.4  137\n9 14 716  116.9  675  127.2  632.9  139\nLSBLG740/M 4 9 703  134.3  662  146.2  618.9  159\n5 10 730  135.4  687  147.4  642.8  161\n6 11 757  136.6  714  148.7  667.8  162\n7 12 785  137.8  740  150.0  692.8  164\n8 13 814  139.0  768  151.3  719.3  165\n9 14 843  140.2  796  152.6  745.8  166\nLSBLG860/M  4 9 816  154.9  769  168.6  718.4  184\n5 10 847  156.2  798  170.1  746.2  185\n6 11 879  157.6  829  171.5  775.2  187\n7 12 911  158.9  859  173.0  804.1  189\n8 13 945  160.4  891  174.5  834.9  190\n9 14 979  161.8  924  176.0  865.8  192\nLSBLG970/M  4 9 922  179.0  868  194.9  811.1  212\n5 10 956  180.5  901  196.5  842.5  214\n6 11 992  182.1  936  198.2  875.3  216\n7 12 1028  183.7  970  200.0  908.0  218\n8 13 1067  185.3  1006  201.8  942.7  220\n9 14 1105  187.0  1043  203.5  977.4  222\nLSBLG1060/M  4 9 1004  191.6  946  208.6  883.9  227\n5 10 1042  193.2  982  210.3  918.1  229\n6 11 1081  194.9  1019  212.2  953.8  231\n7 12 1121  196.6  1057  214.0  989.5  233\n8 13 1163  198.3  1097  215.8  1027.3  235\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a3ba2c40aa744b99"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7c73ced39b502065", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 25, "chunk_id": "chunk_a3ba2c40aa744b99", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg1060_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1057 kW, 214.0 kW", "title": "LSBLG1060/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1057 kW, input power 214.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 25 - 干\n式\n螺\n杆\n机\n组\n续：\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG570/M  4 9 544  102.1  512  111.1  478.4  121\n5 10 564  102.9  531  112.1  496.8  122\n6 11 585  103.9  552  113.0  516.2  123\n7 12 607  104.8  572  114.0  535.5  124\n8 13 629  105.7  594  115.0  556.0  125\n9 14 652  106.5  615  115.9  576.5  126\nLSBLG630/M  4 9 597  111.9  562  121.8  525.3  133\n5 10 619  112.8  583  122.9  545.5  134\n6 11 643  113.8  606  123.9  566.7  135\n7 12 666  114.9  628  125.0  587.9  136\n8 13 691  115.9  652  126.1  610.4  137\n9 14 716  116.9  675  127.2  632.9  139\nLSBLG740/M 4 9 703  134.3  662  146.2  618.9  159\n5 10 730  135.4  687  147.4  642.8  161\n6 11 757  136.6  714  148.7  667.8  162\n7 12 785  137.8  740  150.0  692.8  164\n8 13 814  139.0  768  151.3  719.3  165\n9 14 843  140.2  796  152.6  745.8  166\nLSBLG860/M  4 9 816  154.9  769  168.6  718.4  184\n5 10 847  156.2  798  170.1  746.2  185\n6 11 879  157.6  829  171.5  775.2  187\n7 12 911  158.9  859  173.0  804.1  189\n8 13 945  160.4  891  174.5  834.9  190\n9 14 979  161.8  924  176.0  865.8  192\nLSBLG970/M  4 9 922  179.0  868  194.9  811.1  212\n5 10 956  180.5  901  196.5  842.5  214\n6 11 992  182.1  936  198.2  875.3  216\n7 12 1028  183.7  970  200.0  908.0  218\n8 13 1067  185.3  1006  201.8  942.7  220\n9 14 1105  187.0  1043  203.5  977.4  222\nLSBLG1060/M  4 9 1004  191.6  946  208.6  883.9  227\n5 10 1042  193.2  982  210.3  918.1  229\n6 11 1081  194.9  1019  212.2  953.8  231\n7 12 1121  196.6  1057  214.0  989.5  233\n8 13 1163  198.3  1097  215.8  1027.3  235\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a3ba2c40aa744b99"], "source_page_nos": [25], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ee7937a0b5501a55", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_d0998b60ece544c1", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg1145_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1144 kW, 228.0 kW", "title": "LSBLG1145/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1144 kW, input power 228.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 26 - 干\n式\n螺\n杆\n机\n组\n9 14 1204  200.0  1137  217.7  1065.2  237\nLSBLG1145/M  4 9 1087  204.2  1024  222.2  956.7  242\n5 10 1128  205.9  1063  224.1  993.7  244\n6 11 1171  207.7  1103  226.1  1032.3  246\n7 12 1213  209.6  1144  228.0  1071.0  249\n8 13 1258  211.3  1187  229.9  1111.9  251\n9 14 1303  213.1  1230  231.9  1152.9  253\nLSBLG1260/M  4 9 1194  223.8  1124  243.7  1050.5  266\n5 10 1238  225.7  1167  245.8  1091.0  268\n6 11 1285  227.7  1211  247.9  1133.4  270\n7 12 1332  229.7  1256  250.0  1175.8  273\n8 13 1381  231.7  1303  252.2  1220.8  275\n9 14 1431  233.7  1351  254.4  1265.8  277\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0998b60ece544c1"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d0fa1803ff6d6364", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_d0998b60ece544c1", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg1260_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1256 kW, 250.0 kW", "title": "LSBLG1260/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1256 kW, input power 250.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 26 - 干\n式\n螺\n杆\n机\n组\n9 14 1204  200.0  1137  217.7  1065.2  237\nLSBLG1145/M  4 9 1087  204.2  1024  222.2  956.7  242\n5 10 1128  205.9  1063  224.1  993.7  244\n6 11 1171  207.7  1103  226.1  1032.3  246\n7 12 1213  209.6  1144  228.0  1071.0  249\n8 13 1258  211.3  1187  229.9  1111.9  251\n9 14 1303  213.1  1230  231.9  1152.9  253\nLSBLG1260/M  4 9 1194  223.8  1124  243.7  1050.5  266\n5 10 1238  225.7  1167  245.8  1091.0  268\n6 11 1285  227.7  1211  247.9  1133.4  270\n7 12 1332  229.7  1256  250.0  1175.8  273\n8 13 1381  231.7  1303  252.2  1220.8  275\n9 14 1431  233.7  1351  254.4  1265.8  277\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0998b60ece544c1"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fd735f8b637e921b", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_ee976ebb81214e80", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg1370_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1368 kW, 275.0 kW", "title": "LSBLG1370/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1368 kW, input power 275.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 27 - 干\n式\n螺\n杆\n机\n组\n续：\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG1370/M 4 9 1300  246.1  1224  268.1  1144.2  292\n5 10 1349  248.3  1271  270.3  1188.3  295\n6 11 1400  250.5  1319  272.7  1234.5  297\n7 12 1451  252.7  1368  275.0  1280.7  300\n8 13 1505  254.9  1420  277.4  1329.7  302\n9 14 1559  257.1  1471  279.8  1378.7  305\nLSBLG1490/M  4 9 1413  266.7  1331  290.5  1243.7  317\n5 10 1466  269.1  1381  293.0  1291.7  319\n6 11 1521  271.4  1434  295.5  1341.8  322\n7 12 1577  273.8  1487  298.0  1392.0  325\n8 13 1636  276.2  1543  300.6  1445.3  328\n9 14 1694  278.6  1599  303.2  1498.6  330\nLSBLG1620/M 4 9 1544  298.8  1454  325.4  1359.1  355\n5 10 1602  301.4  1510  328.2  1411.5  358\n6 11 1663  304.1  1567  331.1  1466.3  361\n7 12 1723  306.8  1620  334.0  1521.2  364\n8 13 1787  309.5  1686  336.8  1579.4  367\n9 14 1851  312.2  1747  339.6  1637.5  370\nLSBLG1720/M  4 9 1633  309.7  1537  337.2  1436.9  368\n5 10 1694  312.4  1596  340.1  1492.4  371\n6 11 1758  315.2  1657  343.1  1550.3  374\n7 12 1822  317.9  1718  346.0  1608.2  377\n8 13 1890  320.7  1783  349.0  1669.9  380\n9 14 1957  323.6  1847  352.0  1731.5  384\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ee976ebb81214e80"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2e4564774e8a168e", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_ee976ebb81214e80", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg1490_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1487 kW, 298.0 kW", "title": "LSBLG1490/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1487 kW, input power 298.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 27 - 干\n式\n螺\n杆\n机\n组\n续：\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG1370/M 4 9 1300  246.1  1224  268.1  1144.2  292\n5 10 1349  248.3  1271  270.3  1188.3  295\n6 11 1400  250.5  1319  272.7  1234.5  297\n7 12 1451  252.7  1368  275.0  1280.7  300\n8 13 1505  254.9  1420  277.4  1329.7  302\n9 14 1559  257.1  1471  279.8  1378.7  305\nLSBLG1490/M  4 9 1413  266.7  1331  290.5  1243.7  317\n5 10 1466  269.1  1381  293.0  1291.7  319\n6 11 1521  271.4  1434  295.5  1341.8  322\n7 12 1577  273.8  1487  298.0  1392.0  325\n8 13 1636  276.2  1543  300.6  1445.3  328\n9 14 1694  278.6  1599  303.2  1498.6  330\nLSBLG1620/M 4 9 1544  298.8  1454  325.4  1359.1  355\n5 10 1602  301.4  1510  328.2  1411.5  358\n6 11 1663  304.1  1567  331.1  1466.3  361\n7 12 1723  306.8  1620  334.0  1521.2  364\n8 13 1787  309.5  1686  336.8  1579.4  367\n9 14 1851  312.2  1747  339.6  1637.5  370\nLSBLG1720/M  4 9 1633  309.7  1537  337.2  1436.9  368\n5 10 1694  312.4  1596  340.1  1492.4  371\n6 11 1758  315.2  1657  343.1  1550.3  374\n7 12 1822  317.9  1718  346.0  1608.2  377\n8 13 1890  320.7  1783  349.0  1669.9  380\n9 14 1957  323.6  1847  352.0  1731.5  384\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ee976ebb81214e80"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9cb5c6f574d336eb", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_ee976ebb81214e80", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg1620_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1620 kW, 334.0 kW", "title": "LSBLG1620/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1620 kW, input power 334.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 27 - 干\n式\n螺\n杆\n机\n组\n续：\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG1370/M 4 9 1300  246.1  1224  268.1  1144.2  292\n5 10 1349  248.3  1271  270.3  1188.3  295\n6 11 1400  250.5  1319  272.7  1234.5  297\n7 12 1451  252.7  1368  275.0  1280.7  300\n8 13 1505  254.9  1420  277.4  1329.7  302\n9 14 1559  257.1  1471  279.8  1378.7  305\nLSBLG1490/M  4 9 1413  266.7  1331  290.5  1243.7  317\n5 10 1466  269.1  1381  293.0  1291.7  319\n6 11 1521  271.4  1434  295.5  1341.8  322\n7 12 1577  273.8  1487  298.0  1392.0  325\n8 13 1636  276.2  1543  300.6  1445.3  328\n9 14 1694  278.6  1599  303.2  1498.6  330\nLSBLG1620/M 4 9 1544  298.8  1454  325.4  1359.1  355\n5 10 1602  301.4  1510  328.2  1411.5  358\n6 11 1663  304.1  1567  331.1  1466.3  361\n7 12 1723  306.8  1620  334.0  1521.2  364\n8 13 1787  309.5  1686  336.8  1579.4  367\n9 14 1851  312.2  1747  339.6  1637.5  370\nLSBLG1720/M  4 9 1633  309.7  1537  337.2  1436.9  368\n5 10 1694  312.4  1596  340.1  1492.4  371\n6 11 1758  315.2  1657  343.1  1550.3  374\n7 12 1822  317.9  1718  346.0  1608.2  377\n8 13 1890  320.7  1783  349.0  1669.9  380\n9 14 1957  323.6  1847  352.0  1731.5  384\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ee976ebb81214e80"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7655004ef7db66fe", "domain_id": "hvac", "doc_id": "doc_33e129a572b44906", "doc_name": "【美的】C系列干式螺杆冷水机组技术手册（44页）-制冷百家网.pdf", "page_no": 27, "chunk_id": "chunk_ee976ebb81214e80", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lsblg1720_m_performance_at_7_c_lchwt_30_c_ecwt", "structured_payload_candidate": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1718 kW, 346.0 kW", "title": "LSBLG1720/M Performance at 7°C LCHWT, 30°C ECWT", "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1718 kW, input power 346.0 kW"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "[C]系列螺杆式冷水机组技术手册\n- 27 - 干\n式\n螺\n杆\n机\n组\n续：\n项目\n型号 冷\n冻\n出\n水\n温\n度\n℃ 冷\n冻\n进\n水\n温\n度\n℃ 冷却水进水温度℃\n25 30 35\n冷却水出水温度℃\n30 35 40\n制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW 制冷量\nkW 输入功率\nkW\nLSBLG1370/M 4 9 1300  246.1  1224  268.1  1144.2  292\n5 10 1349  248.3  1271  270.3  1188.3  295\n6 11 1400  250.5  1319  272.7  1234.5  297\n7 12 1451  252.7  1368  275.0  1280.7  300\n8 13 1505  254.9  1420  277.4  1329.7  302\n9 14 1559  257.1  1471  279.8  1378.7  305\nLSBLG1490/M  4 9 1413  266.7  1331  290.5  1243.7  317\n5 10 1466  269.1  1381  293.0  1291.7  319\n6 11 1521  271.4  1434  295.5  1341.8  322\n7 12 1577  273.8  1487  298.0  1392.0  325\n8 13 1636  276.2  1543  300.6  1445.3  328\n9 14 1694  278.6  1599  303.2  1498.6  330\nLSBLG1620/M 4 9 1544  298.8  1454  325.4  1359.1  355\n5 10 1602  301.4  1510  328.2  1411.5  358\n6 11 1663  304.1  1567  331.1  1466.3  361\n7 12 1723  306.8  1620  334.0  1521.2  364\n8 13 1787  309.5  1686  336.8  1579.4  367\n9 14 1851  312.2  1747  339.6  1637.5  370\nLSBLG1720/M  4 9 1633  309.7  1537  337.2  1436.9  368\n5 10 1694  312.4  1596  340.1  1492.4  371\n6 11 1758  315.2  1657  343.1  1550.3  374\n7 12 1822  317.9  1718  346.0  1608.2  377\n8 13 1890  320.7  1783  349.0  1669.9  380\n9 14 1957  323.6  1847  352.0  1731.5  384\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_ee976ebb81214e80"], "source_page_nos": [27], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
