{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Rated Cooling Capacity", "canonical_key_hint": null, "summary": "Rated cooling capacity 130 kW (37.0 RT) at standard conditions", "structured_payload": {"parameter_name": "Cooling Capacity", "value": "130 kW", "unit": "kW", "conditions": "12/7°C chilled water, 30/35°C cooling water"}, "evidence_quote": "制冷量 RT 37.0  47.5  53.8  72.0  83.0  90.4\nkW 130 167 189 253 292 318", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Power Input", "canonical_key_hint": null, "summary": "Input power 27.5 kW at rated conditions", "structured_payload": {"parameter_name": "Input Power", "value": "27.5 kW", "unit": "kW"}, "evidence_quote": "输入功率  kW 27.5 35 40 53.6 60 67", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Evaporator Water Flow", "canonical_key_hint": null, "summary": "Evaporator water flow rate 22 m³/h", "structured_payload": {"parameter_name": "Evaporator Water Flow", "value": "22 m³/h", "unit": "m³/h"}, "evidence_quote": "水流量 m3/h  22  29  33  44  50  55", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Condenser Water Flow", "canonical_key_hint": null, "summary": "Condenser water flow rate 27 m³/h", "structured_payload": {"parameter_name": "Condenser Water Flow", "value": "27 m³/h", "unit": "m³/h"}, "evidence_quote": "水流量 m3/h  27  35  39  53  61  66", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Dimensions", "canonical_key_hint": null, "summary": "Unit dimensions: length 2600 mm, width 640 mm, height 1750 mm", "structured_payload": {"parameter_name": "Dimensions", "value": "2600x640x1750 mm", "unit": "mm"}, "evidence_quote": "长 mm 2600 2600 3050 3050 3080 3080\n宽 mm 640 640 710 750 780 780\n高 mm 1750 1770 1770 1800 1870 1900", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Weight", "canonical_key_hint": null, "summary": "Unit weight 1160 kg, operating weight 1260 kg", "structured_payload": {"parameter_name": "Weight", "value": "1160 kg (operating 1260 kg)", "unit": "kg"}, "evidence_quote": "机组重量  kg 1160 1320 1400 1670 1830 1870\n运行重量  kg 1260 1470 1550 1820 2030 2070", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Refrigerant Charge", "canonical_key_hint": null, "summary": "R22 refrigerant charge 25 kg", "structured_payload": {"parameter_name": "Refrigerant Charge", "value": "25 kg", "unit": "kg"}, "evidence_quote": "填充量 kg 25 30 35 40 60 60", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Compressor Quantity", "canonical_key_hint": null, "summary": "Single semi-hermetic twin-screw compressor", "structured_payload": {"parameter_name": "Compressor Quantity", "value": "1"}, "evidence_quote": "数量 / 1 1 1 1 1 1", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Energy Regulation Steps", "canonical_key_hint": null, "summary": "Capacity control: 25%, 50%, 75%, 100% stepped (stepless optional)", "structured_payload": {"parameter_name": "Energy Regulation", "value": "25%, 50%, 75%, 100% (stepless optional)"}, "evidence_quote": "能量调节  % 25%，50%，75%，100%有级控制（无级控制，可选）", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Power Supply", "canonical_key_hint": null, "summary": "Power supply: 3-phase 5-wire 380V-3N-50Hz", "structured_payload": {"parameter_name": "Power Supply", "value": "380V-3N-50Hz"}, "evidence_quote": "电源 三相五线制   380V-3N-50HZ", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Evaporator Water Pressure Drop", "canonical_key_hint": null, "summary": "Evaporator water side pressure drop 55 kPa", "structured_payload": {"parameter_name": "Evaporator Pressure Drop", "value": "55 kPa", "unit": "kPa"}, "evidence_quote": "水侧压降  kPa 55 29 45 41 30 36", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Condenser Water Pressure Drop", "canonical_key_hint": null, "summary": "Condenser water side pressure drop 20 kPa", "structured_payload": {"parameter_name": "Condenser Pressure Drop", "value": "20 kPa", "unit": "kPa"}, "evidence_quote": "水侧压降  kPa 20 22 38 36 40 41", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Evaporator and Condenser Connection Sizes", "canonical_key_hint": null, "summary": "Evaporator and condenser water connections DN80", "structured_payload": {"parameter_name": "Connection Size", "value": "DN80"}, "evidence_quote": "进出水管  mm DN80 DN80 DN80 DN100 DN100 DN100", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Rated Current", "canonical_key_hint": null, "summary": "Rated current 47 A", "structured_payload": {"parameter_name": "Rated Current", "value": "47 A", "unit": "A"}, "evidence_quote": "额定电流  A 47  60  68  92  102  114", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Compressor Start Method", "canonical_key_hint": null, "summary": "Compressor start method: Y-Δ", "structured_payload": {"parameter_name": "Start Method", "value": "Y-Δ"}, "evidence_quote": "启动方式  / Y-Δ", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Performance at 7°C Leaving Chilled Water", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 130 kW, input power 27.5 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT", "value": "130 kW, 27.5 kW"}, "evidence_quote": "7 12 138 25.3 130 27.5 121.8 30", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Performance at 5°C Leaving Chilled Water", "canonical_key_hint": null, "summary": "At 5°C leaving chilled water, 30°C entering cooling water: capacity 121 kW, input power 27.1 kW", "structured_payload": {"parameter_name": "Performance at 5°C LCHWT", "value": "121 kW, 27.1 kW"}, "evidence_quote": "5 10 128 24.8 121 27.1 112.9 29", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Performance at 9°C Leaving Chilled Water", "canonical_key_hint": null, "summary": "At 9°C leaving chilled water, 30°C entering cooling water: capacity 140 kW, input power 27.9 kW", "structured_payload": {"parameter_name": "Performance at 9°C LCHWT", "value": "140 kW, 27.9 kW"}, "evidence_quote": "9 14 148 25.7 140 27.9 131.1 30", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Performance at 7°C LCHWT, 25°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 25°C entering cooling water: capacity 138 kW, input power 25.3 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 25°C ECWT", "value": "138 kW, 25.3 kW"}, "evidence_quote": "7 12 138 25.3 130 27.5 121.8 30", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG130/M Performance at 7°C LCHWT, 35°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 35°C entering cooling water: capacity 121.8 kW, input power 30 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 35°C ECWT", "value": "121.8 kW, 30 kW"}, "evidence_quote": "7 12 138 25.3 130 27.5 121.8 30", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG170/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 167 kW, input power 36.2 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "167 kW, 36.2 kW"}, "evidence_quote": "7 12 177  32.2  34  167  36.2  156.3", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG190/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 189 kW, input power 41.3 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "189 kW, 41.3 kW"}, "evidence_quote": "7 12 200  36.8  39  189  41.3  177.0", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG255/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 253 kW, input power 55.4 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "253 kW, 55.4 kW"}, "evidence_quote": "7 12 268  49.2  52  253  55.4  236.8", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG290/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 292 kW, input power 60.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "292 kW, 60.0 kW"}, "evidence_quote": "7 12 310  55.1  292  60.0  273.4  65", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG320/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 318 kW, input power 67.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "318 kW, 67.0 kW"}, "evidence_quote": "7 12 337  61.5  318  67.0  297.6  73", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG400/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 400 kW, input power 85.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "400 kW, 85.0 kW"}, "evidence_quote": "7 12 424  78.1  400  85.0  374.5  93", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG485/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 485 kW, input power 100.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "485 kW, 100.0 kW"}, "evidence_quote": "7 12 514  91.8  485  100.0  454.0  109", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG570/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 572 kW, input power 114.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "572 kW, 114.0 kW"}, "evidence_quote": "7 12 607  104.8  572  114.0  535.5  124", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG630/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 628 kW, input power 125.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "628 kW, 125.0 kW"}, "evidence_quote": "7 12 666  114.9  628  125.0  587.9  136", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG740/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 740 kW, input power 150.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "740 kW, 150.0 kW"}, "evidence_quote": "7 12 785  137.8  740  150.0  692.8  164", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG860/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 859 kW, input power 173.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "859 kW, 173.0 kW"}, "evidence_quote": "7 12 911  158.9  859  173.0  804.1  189", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG970/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 970 kW, input power 200.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "970 kW, 200.0 kW"}, "evidence_quote": "7 12 1028  183.7  970  200.0  908.0  218", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1060/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1057 kW, input power 214.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1057 kW, 214.0 kW"}, "evidence_quote": "7 12 1121  196.6  1057  214.0  989.5  233", "page_hint": 25, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1145/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1144 kW, input power 228.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1144 kW, 228.0 kW"}, "evidence_quote": "7 12 1213  209.6  1144  228.0  1071.0  249", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1260/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1256 kW, input power 250.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1256 kW, 250.0 kW"}, "evidence_quote": "7 12 1332  229.7  1256  250.0  1175.8  273", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1370/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1368 kW, input power 275.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1368 kW, 275.0 kW"}, "evidence_quote": "7 12 1451  252.7  1368  275.0  1280.7  300", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1490/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1487 kW, input power 298.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1487 kW, 298.0 kW"}, "evidence_quote": "7 12 1577  273.8  1487  298.0  1392.0  325", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1620/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1620 kW, input power 334.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1620 kW, 334.0 kW"}, "evidence_quote": "7 12 1723  306.8  1620  334.0  1521.2  364", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSBLG1720/M Performance at 7°C LCHWT, 30°C ECWT", "canonical_key_hint": null, "summary": "At 7°C leaving chilled water, 30°C entering cooling water: capacity 1718 kW, input power 346.0 kW", "structured_payload": {"parameter_name": "Performance at 7°C LCHWT, 30°C ECWT", "value": "1718 kW, 346.0 kW"}, "evidence_quote": "7 12 1822  317.9  1718  346.0  1608.2  377", "page_hint": 27, "confidence": 0.95}
