{"knowledge_type": "parameter_spec", "title": "Water quality standards for chilled water system", "canonical_key_hint": "Water quality standard", "summary": "Table of water quality standards for different water types (chilled water, cooling water, etc.) including pH, conductivity, chloride, sulfate, etc.", "structured_payload": {"parameter_name": "Water quality standard", "values": "pH (25°C): 6.5~8.2 (chilled water), 6.8~8.0 (others); Conductivity (mS/m) (25°C): <80 (chilled water), <30 (others); Chloride ion (mgCl-/l): <200 (chilled water), <50 (others); Sulfate ion (mgSO42-/l): <200 (chilled water), <50 (others); Acid consumption (pH4.8) (mgCaCO3/l): <100 (chilled water), <50 (others); Total hardness (mgCaCO3/l): <200 (chilled water), <70 (others); Calcium hardness (mgCaCO3/l): <150 (chilled water), <50 (others); Silica (mgSiO2/l): <50 (chilled water), <30 (others); Iron (mgFe/l): <1.0 (chilled water), <0.3 (others); Copper (mgCu/l): <0.3 (chilled water), <0.1 (others); Sulfide ion (mgS2-/l): not detected; Ammonium ion (mgNH4+/l): <1.0 (chilled water), <0.1 (others); Residual chlorine (mgCl/l): <0.3; Free carbon dioxide (mgCO2/l): <4.0; Stability index: 6.0~7.0"}, "evidence_quote": "і1\n৏ಏඣ༢๤\nো ো\nඣ༢๤ ౠཟ ཛଢ\nඣ ඣ ඣ\nႿ 20ඣ ോ ׎\nѓሙᇉਈ\n؇ࡡpH (25 ) ¥ 6.5 ~ 8.2 6.8 ~  8.0 6.8 ~  8.0 6.8 ~  8.06.8 ~ \n8.0 ○ ○\nੱ(mS/m)(25 ) ¥ ഒႿ 80ഒႿ 30 ഒႿ 40 ഒႿ 40 ഒႿ 30 ○ ○\n੯৖ሰ( mgCl―/ l ) ഒႿ 200ഒႿ 50 ഒႿ 50 ഒႿ 50 ഒႿ 50 ○\n਻ූ৖ሰ ( mgSO 42―/ l ) ഒႿ 200ഒႿ 50 ഒႿ 50 ഒႿ 50 ഒႿ 50 ○\nਈ (pH4.8)\n( mgCaCO 3/ l ) ഒႿ 100ഒႿ 50 ഒႿ 50 ഒႿ 50 ഒႿ 50  ○\n؇mgCaCO 3/ l ) ഒႿ 200ഒႿ 70 ഒႿ 70 ഒႿ 70 ഒႿ 70  ○\n؇mgCO 3/ l ) ഒႿ 150ഒႿ 50 ഒႿ 50 ഒႿ 50 ഒႿ 50  ○\n༈ L ( mgSiO 2/ l ) ഒႿ 50ഒႿ 30 ഒႿ 30 ഒႿ 30 ഒႿ 30  ○\nҕॉᇉਈ\nਈ (mgFe/ l ) ഒႿ 1.0ഒႿ 0.3 ഒႿ 1.0ഒႿ 1.0ഒႿ 0.3 ○ ○\nਈ (mgCu/ l ) ഒႿ 0.3ഒႿ 0.1ഒႿ 1.0ഒႿ 1.0ഒႿ 0.1 ○\n਻৖ሰ ( mgS2―/ l ) ҩ ○\nμ৖ሰ ( mgNH 4+/ l ) ഒႿ 1.0ഒႿ 0.1ഒႿ 1.0ഒႿ 1.0ഒႿ 0.1 ○\nഺჅ੯ ( mgCl/ l ) ഒႿ 0.3ഒႿ 0.3ഒႿ 0.3ഒႿ 0.3ഒႿ 0.3 ○\nႳ৖ฏූ ( mgCO 2/ l ) ഒႿ 4.0ഒႿ 4.0ഒႿ 4.0ഒႿ 4.0ഒႿ 4.0 ○\nྟᆷඔ 6.0 ~ 7.0 - - - - ○ ○", "page_hint": 21, "confidence": 0.95, "rejection_reason": "evidence_quote not found in any chunk"}
