{"knowledge_type": "parameter_spec", "title": "Minimum water flow rates for RCU(G)40-760WHZ(-E)", "canonical_key_hint": "MCF, MEF, mef", "summary": "Table of minimum cooling water flow rates (m3/h) for each model, with MCF (max), MEF (min), and mef (min) values.", "structured_payload": {"parameter_name": "Minimum water flow rate", "unit": "m3/h", "values": "RCU(G)40WHZ(-E): MCF 38, MEF 42, mef 15; RCU(G)50WHZ(-E): MCF 49, MEF 49, mef 17; RCU(G)60WHZ(-E): MCF 55, MEF 53, mef 17; RCU(G)80WHZ(-E): MCF 76, MEF 83, mef 29; RCU(G)100WHZ(-E): MCF 94, MEF 97, mef 33; RCU(G)120WHZ(-E): MCF 110, MEF 105, mef 33; RCU(G)140WHZ(-E): MCF 119.5, MEF 100, mef 42; RCU(G)150WHZ(-E): MCF 144, MEF 127, mef 52; RCU(G)170WHZ(-E): MCF 152.5, MEF 125.5, mef 52.5; RCU(G)180WHZ(-E): MCF 170, MEF 143, mef 52; RCU(G)200WHZ(-E): MCF 159, MEF 138, mef 58; RCU(G)220WHZ(-E): MCF 87.5/87.5, MEF 73.5/73.5, mef 30.5/30.5; RCU(G)260WHZ(-E): MCF 119.5/87.5, MEF 100/73.5, mef 42/30.5; RCU(G)300WHZ(-E): MCF 119.5/119.5, MEF 100/100, mef 42/42; RCU(G)340WHZ(-E): MCF 152.5/119.5, MEF 125.5/100, mef 52.5/42; RCU(G)380WHZ(-E): MCF 152.5/152.5, MEF 125.5/125.5, mef 52.5/52.5; RCU(G)410WHZ(-E): MCF 119.5/119.5/87.5, MEF 100/100/73.5, mef 42/42/30.5; RCU(G)450WHZ(-E): MCF 119.5/119.5/119.5, MEF 100/100/100, mef 42/42/42; RCU(G)490WHZ(-E): MCF 152.5/119.5/119.5, MEF 125.5/100/100, mef 52.5/42/42; RCU(G)530WHZ(-E): MCF 152.5/152.5/119.5, MEF 125.5/125.5/100, mef 52.5/52.5/42; RCU(G)570WHZ(-E): MCF 152.5/152.5/152.5, MEF 125.5/125.5/125.5, mef 52.5/52.5/52.5; RCU(G)600WHZ(-E): MCF 119.5/119.5/119.5/119.5, MEF 100/100/100/100, mef 42/42/42/42; RCU(G)640WHZ(-E): MCF 152.5/119.5/119.5/119.5, MEF 125.5/100/100/100, mef 52.5/42/42/42; RCU(G)680WHZ(-E): MCF 152.5/152.5/119.5/119.5, MEF 125.5/125.5/100/100, mef 52.5/52.5/42/42; RCU(G)720WHZ(-E): MCF 152.5/152.5/152.5/119.5, MEF 125.5/125.5/125.5/100, mef 52.5/52.5/52.5/42; RCU(G)760WHZ(-E): MCF 152.5/152.5/152.5/152.5, MEF 125.5/125.5/125.5/125.5, mef 52.5/52.5/52.5/52.5"}, "evidence_quote": "MCFğቋն৏ಏඣੀਈ( m3/h); MEFඣੀਈ( m3/h); mefඣੀਈ( m3/h).", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum system water volume for RCU(G)40-760WHZ(-E)", "canonical_key_hint": "Minimum system water volume", "summary": "Table of minimum system water volume (m3) for each model.", "structured_payload": {"parameter_name": "Minimum system water volume", "unit": "m3", "values": "RCU(G)40WHZ(-E): 0.50; RCU(G)50WHZ(-E): 0.62; RCU(G)60WHZ(-E): 0.76; RCU(G)80WHZ(-E): 1.00; RCU(G)100WHZ(-E): 1.23; RCU(G)120WHZ(-E): 1.52; RCU(G)140WHZ(-E): 1.74; RCU(G)150WHZ(-E): 1.85; RCU(G)170WHZ(-E): 2.18; RCU(G)180WHZ(-E): 2.28; RCU(G)200WHZ(-E): 2.33; RCU(G)220WHZ(-E): 1.28/1.28; RCU(G)260WHZ(-E): 1.74/1.28; RCU(G)300WHZ(-E): 1.74/1.74; RCU(G)340WHZ(-E): 2.18/1.74; RCU(G)380WHZ(-E): 2.18/2.18; RCU(G)410WHZ(-E): 1.74/1.74/1.28; RCU(G)450WHZ(-E): 1.74/1.74/1.74; RCU(G)490WHZ(-E): 2.18/1.74/1.74; RCU(G)530WHZ(-E): 2.18/2.18/1.74; RCU(G)570WHZ(-E): 2.18/2.18/2.18; RCU(G)600WHZ(-E): 1.74/1.74/1.74/1.74; RCU(G)640WHZ(-E): 2.18/1.74/1.74/1.74; RCU(G)680WHZ(-E): 2.18/2.18/1.74/1.74; RCU(G)720WHZ(-E): 2.18/2.18/2.18/1.74; RCU(G)760WHZ(-E): 2.18/2.18/2.18/2.18"}, "evidence_quote": "ଽ҆༢๤ቋཬඣਈ čm3Ď", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evaporator internal water volume for RCU(G)40-760WHZ(-E)", "canonical_key_hint": "Evaporator internal water volume", "summary": "Table of evaporator internal water volume (m3) for each model.", "structured_payload": {"parameter_name": "Evaporator internal water volume", "unit": "m3", "values": "RCU(G)40WHZ(-E): 0.08; RCU(G)50WHZ(-E): 0.07; RCU(G)60WHZ(-E): 0.07; RCU(G)80WHZ(-E): 0.16; RCU(G)100WHZ(-E): 0.14; RCU(G)120WHZ(-E): 0.13; RCU(G)140WHZ(-E): 0.19; RCU(G)150WHZ(-E): 0.21; RCU(G)170WHZ(-E): 0.16; RCU(G)180WHZ(-E): 0.20; RCU(G)200WHZ(-E): 0.16; RCU(G)220WHZ(-E): 0.11/0.11; RCU(G)260WHZ(-E): 0.19/0.11; RCU(G)300WHZ(-E): 0.19/0.19; RCU(G)340WHZ(-E): 0.16/0.19; RCU(G)380WHZ(-E): 0.16/0.16; RCU(G)410WHZ(-E): 0.19/0.19/0.11; RCU(G)450WHZ(-E): 0.19/0.19/0.19; RCU(G)490WHZ(-E): 0.16/0.19/0.19; RCU(G)530WHZ(-E): 0.16/0.16/0.19; RCU(G)570WHZ(-E): 0.16/0.16/0.16; RCU(G)600WHZ(-E): 0.19/0.19/0.19/0.19; RCU(G)640WHZ(-E): 0.16/0.19/0.19/0.19; RCU(G)680WHZ(-E): 0.16/0.19/0.16/0.19; RCU(G)720WHZ(-E): 0.16/0.16/0.16/0.19; RCU(G)760WHZ(-E): 0.16/0.16/0.16/0.16"}, "evidence_quote": "ఖଽ҆ඣਈč m3Ď", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water quality standards for chilled water system", "canonical_key_hint": "Water quality standard", "summary": "Table of water quality standards for different water types (chilled water, cooling water, etc.) including pH, conductivity, chloride, sulfate, etc.", "structured_payload": {"parameter_name": "Water quality standard", "values": "pH (25°C): 6.5~8.2 (chilled water), 6.8~8.0 (others); Conductivity (mS/m) (25°C): <80 (chilled water), <30 (others); Chloride ion (mgCl-/l): <200 (chilled water), <50 (others); Sulfate ion (mgSO42-/l): <200 (chilled water), <50 (others); Acid consumption (pH4.8) (mgCaCO3/l): <100 (chilled water), <50 (others); Total hardness (mgCaCO3/l): <200 (chilled water), <70 (others); Calcium hardness (mgCaCO3/l): <150 (chilled water), <50 (others); Silica (mgSiO2/l): <50 (chilled water), <30 (others); Iron (mgFe/l): <1.0 (chilled water), <0.3 (others); Copper (mgCu/l): <0.3 (chilled water), <0.1 (others); Sulfide ion (mgS2-/l): not detected; Ammonium ion (mgNH4+/l): <1.0 (chilled water), <0.1 (others); Residual chlorine (mgCl/l): <0.3; Free carbon dioxide (mgCO2/l): <4.0; Stability index: 6.0~7.0"}, "evidence_quote": "і1\n৏ಏඣ༢๤\nো ো\nඣ༢๤ ౠཟ ཛଢ\nඣ ඣ ඣ\nႿ 20ඣ ോ ׎\nѓሙᇉਈ\n؇ࡡpH (25 ) ¥ 6.5 ~ 8.2 6.8 ~  8.0 6.8 ~  8.0 6.8 ~  8.06.8 ~ \n8.0 ○ ○\nੱ(mS/m)(25 ) ¥ ഒႿ 80ഒႿ 30 ഒႿ 40 ഒႿ 40 ഒႿ 30 ○ ○\n੯৖ሰ( mgCl―/ l ) ഒႿ 200ഒႿ 50 ഒႿ 50 ഒႿ 50 ഒႿ 50 ○\n਻ූ৖ሰ ( mgSO 42―/ l ) ഒႿ 200ഒႿ 50 ഒႿ 50 ഒႿ 50 ഒႿ 50 ○\nਈ (pH4.8)\n( mgCaCO 3/ l ) ഒႿ 100ഒႿ 50 ഒႿ 50 ഒႿ 50 ഒႿ 50  ○\n؇mgCaCO 3/ l ) ഒႿ 200ഒႿ 70 ഒႿ 70 ഒႿ 70 ഒႿ 70  ○\n؇mgCO 3/ l ) ഒႿ 150ഒႿ 50 ഒႿ 50 ഒႿ 50 ഒႿ 50  ○\n༈ L ( mgSiO 2/ l ) ഒႿ 50ഒႿ 30 ഒႿ 30 ഒႿ 30 ഒႿ 30  ○\nҕॉᇉਈ\nਈ (mgFe/ l ) ഒႿ 1.0ഒႿ 0.3 ഒႿ 1.0ഒႿ 1.0ഒႿ 0.3 ○ ○\nਈ (mgCu/ l ) ഒႿ 0.3ഒႿ 0.1ഒႿ 1.0ഒႿ 1.0ഒႿ 0.1 ○\n਻৖ሰ ( mgS2―/ l ) ҩ ○\nμ৖ሰ ( mgNH 4+/ l ) ഒႿ 1.0ഒႿ 0.1ഒႿ 1.0ഒႿ 1.0ഒႿ 0.1 ○\nഺჅ੯ ( mgCl/ l ) ഒႿ 0.3ഒႿ 0.3ഒႿ 0.3ഒႿ 0.3ഒႿ 0.3 ○\nႳ৖ฏූ ( mgCO 2/ l ) ഒႿ 4.0ഒႿ 4.0ഒႿ 4.0ഒႿ 4.0ഒႿ 4.0 ○\nྟᆷඔ 6.0 ~ 7.0 - - - - ○ ○", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High pressure switch setting for RCU(G)40-760WHZ(-E)", "canonical_key_hint": "High pressure switch setting", "summary": "High pressure switch cut-out setting is 2.15 MPa (2.40 MPa for R407C) and cut-in is 0.05 MPa.", "structured_payload": {"parameter_name": "High pressure switch setting", "unit": "MPa", "values": "Cut-out: 2.15 (2.40 for R407C); Cut-in: 0.05"}, "evidence_quote": "࿢॥ᇅ  ט\n؎MPa 2.15(2.40) 2.15(2.40) 2.15(2.40) 2.15(2.40) 2.15(2.40)\n࿢॥ᇅ ࣞ\nष MPa 0.05 0.05 0.05 0.05 0.05", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor motor overload protection setting for RCU(G)40-180WHZ(-E)", "canonical_key_hint": "Compressor motor overload setting", "summary": "Compressor motor overload protection setting (A) for RCU(G)40-180WHZ(-E) models.", "structured_payload": {"parameter_name": "Compressor motor overload setting", "unit": "A", "values": "RCU(G)40/80WHZ(-E): 40(40); RCU(G)50/100WHZ(-E): 50(58); RCU(G)60/120WHZ(-E): 64(64); RCU(G)150WHZ(-E): 50(58); RCU(G)180WHZ(-E): 64(64)"}, "evidence_quote": "ఖ  ט\n380V 50Hz A 40(40) 50(58)  64(64) 50(58) 64(64)", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor motor overload protection setting for RCU(G)220-760WHZ(-E)", "canonical_key_hint": "Compressor motor overload setting", "summary": "Compressor motor overload protection setting (A) for RCU(G)220-760WHZ(-E) models, with R22 and R407C values.", "structured_payload": {"parameter_name": "Compressor motor overload setting", "unit": "A", "values": "RCU(G)220WHZ(-E): R22 1.9/1.9, R407C 2.1/2.1; RCU(G)260WHZ(-E): R22 2.6/1.9, R407C 2.8/2.1; RCU(G)140/300WHZ(-E): R22 2.6/2.6, R407C 2.8/2.8; RCU(G)340WHZ(-E): R22 2.6/2.6, R407C 2.8/2.8; RCU(G)170/380WHZ(-E): R22 2.6/2.6, R407C 2.8/2.8; RCU(G)410WHZ(-E): R22 2.6/2.6/1.9, R407C 2.8/2.8/2.1; RCU(G)450WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)490WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)530WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)200/570WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)600WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)640WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)680WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)720WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)760WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8"}, "evidence_quote": "ఖ  ט\nR22ᆴ   A 1.9/1.9 2.6/1.9 2.6/2.6 2.6/2.6 2.6/2.6\nR407Cᆴ  A 2.1/2.1 2.8/2.1 2.8/2.8 2.8/2.8 2.8/2.8", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Crankcase heater power rating", "canonical_key_hint": "Crankcase heater power", "summary": "Crankcase heater power rating is 150 W for all models.", "structured_payload": {"parameter_name": "Crankcase heater power", "unit": "W", "values": "150"}, "evidence_quote": "ੱ  W 150 150 150 150 150", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "CCP (compressor contactor) rating", "canonical_key_hint": "CCP rating", "summary": "CCP (compressor contactor) rating in horsepower for various models.", "structured_payload": {"parameter_name": "CCP rating", "unit": "HP", "values": "RCU(G)40/80WHZ(-E): 3/4; RCU(G)50/100WHZ(-E): 3/4; RCU(G)60/120WHZ(-E): 3/4; RCU(G)150WHZ(-E): 3/4/5; RCU(G)180WHZ(-E): 3/4/5; RCU(G)220WHZ(-E): 3/4; RCU(G)260WHZ(-E): 3/4; RCU(G)140/300WHZ(-E): 3/4; RCU(G)340WHZ(-E): 3/4; RCU(G)170/380WHZ(-E): 3/4; RCU(G)410WHZ(-E): 3/4/5; RCU(G)450WHZ(-E): 3/4/5; RCU(G)490WHZ(-E): 3/4/5; RCU(G)530WHZ(-E): 3/4/5; RCU(G)200/570WHZ(-E): 3/4/5; RCU(G)600WHZ(-E): 3/4/5/6; RCU(G)640WHZ(-E): 3/4/5/6; RCU(G)680WHZ(-E): 3/4/5/6; RCU(G)720WHZ(-E): 3/4/5/6; RCU(G)760WHZ(-E): 3/4/5/6"}, "evidence_quote": "CCP  ٳ3/4 3/4 3/4 3 ⁄4/5 3⁄ 4/5", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Star-delta transition time and part-winding start time", "canonical_key_hint": "Star-delta transition time", "summary": "Star-delta transition time (D-Time) is 5 seconds, part-winding start time (O-Time) is 1 second.", "structured_payload": {"parameter_name": "Star-delta transition time", "unit": "s", "values": "D-Time: 5; O-Time: 1"}, "evidence_quote": "D-Time S 5\nO-Time S 1", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Freeze protection thermostat settings", "canonical_key_hint": "Freeze protection thermostat", "summary": "Freeze protection thermostat cut-out temperature is 2.5°C, cut-in is 6.5°C.", "structured_payload": {"parameter_name": "Freeze protection thermostat setting", "unit": "°C", "values": "Cut-out: 2.5; Cut-in: 6.5"}, "evidence_quote": "ט\n¥ 2.5 2.5 2.5 2.5 2.5 ఖ\nष\n๙ ¥ 6.5 6.5 6.5 6.5 6.5", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Discharge gas temperature protection thermostat settings", "canonical_key_hint": "Discharge gas temperature thermostat", "summary": "Discharge gas temperature protection thermostat cut-out is 140°C, cut-in is 110°C.", "structured_payload": {"parameter_name": "Discharge gas temperature thermostat setting", "unit": "°C", "values": "Cut-out: 140; Cut-in: 110"}, "evidence_quote": "ט\n¥ 140 140 140 140 140 ໑ఖ\n؎\n๙ ¥ 110 110 110 110 110", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low pressure safety switch setting", "canonical_key_hint": "Low pressure safety switch", "summary": "Low pressure safety switch cut-out is 0.05 MPa, cut-in is 2.4 MPa (2.76 MPa for R407C).", "structured_payload": {"parameter_name": "Low pressure safety switch setting", "unit": "MPa", "values": "Cut-out: 0.05; Cut-in: 2.4 (2.76 for R407C)"}, "evidence_quote": "ل٢  ৏ૂ\n༢๤\nष൓յष MPa 2.4(2.76) 2.4(2.76) 2.4(2.76) 2.4(2.76) 2.4(2.76)", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Control transformer primary fuse rating", "canonical_key_hint": "Control transformer primary fuse", "summary": "Control transformer primary fuse rating is 4 A for RCU(G)40-180WHZ(-E) and 6 A for RCU(G)220-760WHZ(-E).", "structured_payload": {"parameter_name": "Control transformer primary fuse", "unit": "A", "values": "RCU(G)40-180WHZ(-E): 4; RCU(G)220-760WHZ(-E): 6"}, "evidence_quote": "ਫ਼ Ќགපಸਈ A 4 4 4 4 4", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Control transformer secondary voltage", "canonical_key_hint": "Control transformer secondary voltage", "summary": "Control transformer secondary voltage is 72 V.", "structured_payload": {"parameter_name": "Control transformer secondary voltage", "unit": "V", "values": "72"}, "evidence_quote": "؇  ¥ 72 72 72 72 72", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor motor rated current for RCU(G)40-180WHZ(-E)", "canonical_key_hint": "Compressor motor rated current", "summary": "Compressor motor rated current (A) for RCU(G)40-180WHZ(-E) models.", "structured_payload": {"parameter_name": "Compressor motor rated current", "unit": "A", "values": "RCU(G)40/80WHZ(-E): 40(40); RCU(G)50/100WHZ(-E): 50(58); RCU(G)60/120WHZ(-E): 64(64); RCU(G)150WHZ(-E): 50(58); RCU(G)180WHZ(-E): 64(64)"}, "evidence_quote": "ఖ  ט\n380V 50Hz A 40(40) 50(58)  64(64) 50(58) 64(64)", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor motor rated current for RCU(G)220-760WHZ(-E)", "canonical_key_hint": "Compressor motor rated current", "summary": "Compressor motor rated current (A) for RCU(G)220-760WHZ(-E) models, with R22 and R407C values.", "structured_payload": {"parameter_name": "Compressor motor rated current", "unit": "A", "values": "RCU(G)220WHZ(-E): R22 1.9/1.9, R407C 2.1/2.1; RCU(G)260WHZ(-E): R22 2.6/1.9, R407C 2.8/2.1; RCU(G)140/300WHZ(-E): R22 2.6/2.6, R407C 2.8/2.8; RCU(G)340WHZ(-E): R22 2.6/2.6, R407C 2.8/2.8; RCU(G)170/380WHZ(-E): R22 2.6/2.6, R407C 2.8/2.8; RCU(G)410WHZ(-E): R22 2.6/2.6/1.9, R407C 2.8/2.8/2.1; RCU(G)450WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)490WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)530WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)200/570WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)600WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)640WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)680WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)720WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)760WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8"}, "evidence_quote": "ఖ  ט\nR22ᆴ   A 1.9/1.9 2.6/1.9 2.6/2.6 2.6/2.6 2.6/2.6\nR407Cᆴ  A 2.1/2.1 2.8/2.1 2.8/2.8 2.8/2.8 2.8/2.8", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor motor rated current for RCU(G)410-760WHZ(-E)", "canonical_key_hint": "Compressor motor rated current", "summary": "Compressor motor rated current (A) for RCU(G)410-760WHZ(-E) models, with R22 and R407C values.", "structured_payload": {"parameter_name": "Compressor motor rated current", "unit": "A", "values": "RCU(G)410WHZ(-E): R22 2.6/2.6/1.9, R407C 2.8/2.8/2.1; RCU(G)450WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)490WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)530WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)200/570WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)600WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)640WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)680WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)720WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)760WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8"}, "evidence_quote": "ఖ  ט\nR22ᆴ   A 2.6/2.6/1.9 2.6/2.6/2.6 2.6/2.6/2.6 2.6/2.6/2.6 2.6/2.6/2.6\nR407Cᆴ  A 2.8/2.8/2.1 2.8/2.8/2.8 2.8/2.8/2.8 2.8/2.8/2.8 2.8/2.8/2.8", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor motor rated current for RCU(G)600-760WHZ(-E)", "canonical_key_hint": "Compressor motor rated current", "summary": "Compressor motor rated current (A) for RCU(G)600-760WHZ(-E) models, with R22 and R407C values.", "structured_payload": {"parameter_name": "Compressor motor rated current", "unit": "A", "values": "RCU(G)600WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)640WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)680WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)720WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)760WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8"}, "evidence_quote": "ఖ  ט\nR22ᆴ   A 2.6/2.6/2.6/2.6 2.6/2.6/2.6/2.6 2.6/2.6/2.6/2.6 2.6/2.6/2.6/2.6 2.6/2.6/2.6/2.6\nR407Cᆴ  A 2.8/2.8/2.8/2.8 2.8/2.8/2.8/2.8 2.8/2.8/2.8/2.8 2.8/2.8/2.8/2.8 2.8/2.8/2.8/2.8", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "CCP rating for RCU(G)410-760WHZ(-E)", "canonical_key_hint": "CCP rating", "summary": "CCP (compressor contactor) rating in horsepower for RCU(G)410-760WHZ(-E) models.", "structured_payload": {"parameter_name": "CCP rating", "unit": "HP", "values": "RCU(G)410WHZ(-E): 3/4/5; RCU(G)450WHZ(-E): 3/4/5; RCU(G)490WHZ(-E): 3/4/5; RCU(G)530WHZ(-E): 3/4/5; RCU(G)200/570WHZ(-E): 3/4/5; RCU(G)600WHZ(-E): 3/4/5/6; RCU(G)640WHZ(-E): 3/4/5/6; RCU(G)680WHZ(-E): 3/4/5/6; RCU(G)720WHZ(-E): 3/4/5/6; RCU(G)760WHZ(-E): 3/4/5/6"}, "evidence_quote": "CCP  ٳ3/4/5 3/4/5 3/4/5 3/4/5 3/4/5", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "CCP rating for RCU(G)600-760WHZ(-E)", "canonical_key_hint": "CCP rating", "summary": "CCP (compressor contactor) rating in horsepower for RCU(G)600-760WHZ(-E) models.", "structured_payload": {"parameter_name": "CCP rating", "unit": "HP", "values": "RCU(G)600WHZ(-E): 3/4/5/6; RCU(G)640WHZ(-E): 3/4/5/6; RCU(G)680WHZ(-E): 3/4/5/6; RCU(G)720WHZ(-E): 3/4/5/6; RCU(G)760WHZ(-E): 3/4/5/6"}, "evidence_quote": "CCP ٳ3/4/5/6 3/4/5/6 3/4/5/6 3 ⁄4⁄5⁄6 3⁄ 4⁄5⁄6", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Control transformer primary fuse rating for RCU(G)220-760WHZ(-E)", "canonical_key_hint": "Control transformer primary fuse", "summary": "Control transformer primary fuse rating is 6 A for RCU(G)220-760WHZ(-E).", "structured_payload": {"parameter_name": "Control transformer primary fuse", "unit": "A", "values": "6"}, "evidence_quote": "ਫ਼ Ќགපಸਈ A 6 6 6 6 6", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Control transformer secondary voltage for RCU(G)220-760WHZ(-E)", "canonical_key_hint": "Control transformer secondary voltage", "summary": "Control transformer secondary voltage is 72 V for RCU(G)220-760WHZ(-E).", "structured_payload": {"parameter_name": "Control transformer secondary voltage", "unit": "V", "values": "72"}, "evidence_quote": "؇  ¥ 72 72 72 72 72", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Freeze protection thermostat settings for RCU(G)220-760WHZ(-E)", "canonical_key_hint": "Freeze protection thermostat", "summary": "Freeze protection thermostat cut-out temperature is 2.5°C, cut-in is 6.5°C for RCU(G)220-760WHZ(-E).", "structured_payload": {"parameter_name": "Freeze protection thermostat setting", "unit": "°C", "values": "Cut-out: 2.5; Cut-in: 6.5"}, "evidence_quote": "ט\n¥ 2.5 2.5 2.5 2.5 2.5 ఖ\nष\n๙ ¥ 6.5 6.5 6.5 6.5 6.5", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Discharge gas temperature protection thermostat settings for RCU(G)220-760WHZ(-E)", "canonical_key_hint": "Discharge gas temperature thermostat", "summary": "Discharge gas temperature protection thermostat cut-out is 140°C, cut-in is 110°C for RCU(G)220-760WHZ(-E).", "structured_payload": {"parameter_name": "Discharge gas temperature thermostat setting", "unit": "°C", "values": "Cut-out: 140; Cut-in: 110"}, "evidence_quote": "ט\n¥ 140 140 140 140 140 ໑ఖ\n؎\n๙ ¥ 110 110 110 110 110", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low pressure safety switch setting for RCU(G)220-760WHZ(-E)", "canonical_key_hint": "Low pressure safety switch", "summary": "Low pressure safety switch cut-out is 0.05 MPa, cut-in is 2.4 MPa (2.76 MPa for R407C) for RCU(G)220-760WHZ(-E).", "structured_payload": {"parameter_name": "Low pressure safety switch setting", "unit": "MPa", "values": "Cut-out: 0.05; Cut-in: 2.4 (2.76 for R407C)"}, "evidence_quote": "ل٢  ৏ૂ\n༢๤\nष൓յष MPa 2.4(2.76) 2.4(2.76) 2.4(2.76) 2.4(2.76) 2.4(2.76)", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High pressure switch setting for RCU(G)220-760WHZ(-E)", "canonical_key_hint": "High pressure switch setting", "summary": "High pressure switch cut-out setting is 2.15 MPa (2.40 MPa for R407C) and cut-in is 0.05 MPa for RCU(G)220-760WHZ(-E).", "structured_payload": {"parameter_name": "High pressure switch setting", "unit": "MPa", "values": "Cut-out: 2.15 (2.40 for R407C); Cut-in: 0.05"}, "evidence_quote": "࿢॥ᇅ  ט\n؎MPa 2.15(2.40) 2.15(2.40) 2.15(2.40) 2.15(2.40) 2.15(2.40)\n࿢॥ᇅ ࣞ\nष MPa 0.05 0.05 0.05 0.05 0.05", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High pressure switch setting for RCU(G)410-760WHZ(-E)", "canonical_key_hint": "High pressure switch setting", "summary": "High pressure switch cut-out setting is 2.15 MPa (2.40 MPa for R407C) and cut-in is 0.05 MPa for RCU(G)410-760WHZ(-E).", "structured_payload": {"parameter_name": "High pressure switch setting", "unit": "MPa", "values": "Cut-out: 2.15 (2.40 for R407C); Cut-in: 0.05"}, "evidence_quote": "࿢॥ᇅ  ט\n؎MPa 2.15(2.40) 2.15(2.40) 2.15(2.40) 2.15(2.40) 2.15(2.40)\n࿢॥ᇅ ࣞ\nष MPa 0.05 0.05 0.05 0.05 0.05", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "High pressure switch setting for RCU(G)600-760WHZ(-E)", "canonical_key_hint": "High pressure switch setting", "summary": "High pressure switch cut-out setting is 2.15 MPa (2.40 MPa for R407C) and cut-in is 0.05 MPa for RCU(G)600-760WHZ(-E).", "structured_payload": {"parameter_name": "High pressure switch setting", "unit": "MPa", "values": "Cut-out: 2.15 (2.40 for R407C); Cut-in: 0.05"}, "evidence_quote": "࿢॥ᇅ ט\n؎MPa 2.15(2.40) 2.15(2.40) 2.15(2.40) 2.15(2.40) 2.15(2.40)\n࿢॥ᇅ ࣞ\nष MPa 0.05 0.05 0.05 0.05 0.05", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor motor overload protection setting for RCU(G)410-760WHZ(-E)", "canonical_key_hint": "Compressor motor overload setting", "summary": "Compressor motor overload protection setting (A) for RCU(G)410-760WHZ(-E) models, with R22 and R407C values.", "structured_payload": {"parameter_name": "Compressor motor overload setting", "unit": "A", "values": "RCU(G)410WHZ(-E): R22 2.6/2.6/1.9, R407C 2.8/2.8/2.1; RCU(G)450WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)490WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)530WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)200/570WHZ(-E): R22 2.6/2.6/2.6, R407C 2.8/2.8/2.8; RCU(G)600WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)640WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)680WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)720WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)760WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8"}, "evidence_quote": "ఖ  ט\nR22ᆴ   A 2.6/2.6/1.9 2.6/2.6/2.6 2.6/2.6/2.6 2.6/2.6/2.6 2.6/2.6/2.6\nR407Cᆴ  A 2.8/2.8/2.1 2.8/2.8/2.8 2.8/2.8/2.8 2.8/2.8/2.8 2.8/2.8/2.8", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor motor overload protection setting for RCU(G)600-760WHZ(-E)", "canonical_key_hint": "Compressor motor overload setting", "summary": "Compressor motor overload protection setting (A) for RCU(G)600-760WHZ(-E) models, with R22 and R407C values.", "structured_payload": {"parameter_name": "Compressor motor overload setting", "unit": "A", "values": "RCU(G)600WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)640WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)680WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)720WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8; RCU(G)760WHZ(-E): R22 2.6/2.6/2.6/2.6, R407C 2.8/2.8/2.8/2.8"}, "evidence_quote": "ఖ  ט\nR22ᆴ   A 2.6/2.6/2.6/2.6 2.6/2.6/2.6/2.6 2.6/2.6/2.6/2.6 2.6/2.6/2.6/2.6 2.6/2.6/2.6/2.6\nR407Cᆴ  A 2.8/2.8/2.8/2.8 2.8/2.8/2.8/2.8 2.8/2.8/2.8/2.8 2.8/2.8/2.8/2.8 2.8/2.8/2.8/2.8", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Crankcase heater power rating for RCU(G)220-760WHZ(-E)", "canonical_key_hint": "Crankcase heater power", "summary": "Crankcase heater power rating is 150 W for RCU(G)220-760WHZ(-E).", "structured_payload": {"parameter_name": "Crankcase heater power", "unit": "W", "values": "150"}, "evidence_quote": "ੱ  W 150 150 150 150 150", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Crankcase heater power rating for RCU(G)410-760WHZ(-E)", "canonical_key_hint": "Crankcase heater power", "summary": "Crankcase heater power rating is 150 W for RCU(G)410-760WHZ(-E).", "structured_payload": {"parameter_name": "Crankcase heater power", "unit": "W", "values": "150"}, "evidence_quote": "ੱ  W 150 150 150 150 150", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Crankcase heater power rating for RCU(G)600-760WHZ(-E)", "canonical_key_hint": "Crankcase heater power", "summary": "Crankcase heater power rating is 150 W for RCU(G)600-760WHZ(-E).", "structured_payload": {"parameter_name": "Crankcase heater power", "unit": "W", "values": "150"}, "evidence_quote": "ੱ  W 150 150 150 150 150", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Star-delta transition time and part-winding start time for RCU(G)220-760WHZ(-E)", "canonical_key_hint": "Star-delta transition time", "summary": "Star-delta transition time (D-Time) is 5 seconds, part-winding start time (O-Time) is 1 second for RCU(G)220-760WHZ(-E).", "structured_payload": {"parameter_name": "Star-delta transition time", "unit": "s", "values": "D-Time: 5; O-Time: 1"}, "evidence_quote": "D-Time S 5\nO-Time S 1", "page_hint": 41, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Star-delta transition time and part-winding start time for RCU(G)410-760WHZ(-E)", "canonical_key_hint": "Star-delta transition time", "summary": "Star-delta transition time (D-Time) is 5 seconds, part-winding start time (O-Time) is 1 second for RCU(G)410-760WHZ(-E).", "structured_payload": {"parameter_name": "Star-delta transition time", "unit": "s", "values": "D-Time: 5; O-Time: 1"}, "evidence_quote": "D-Time S 5\nO-Time S 1", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Star-delta transition time and part-winding start time for RCU(G)600-760WHZ(-E)", "canonical_key_hint": "Star-delta transition time", "summary": "Star-delta transition time (D-Time) is 5 seconds, part-winding start time (O-Time) is 1 second for RCU(G)600-760WHZ(-E).", "structured_payload": {"parameter_name": "Star-delta transition time", "unit": "s", "values": "D-Time: 5; O-Time: 1"}, "evidence_quote": "D-Time S 5\nO-Time S 1", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Freeze protection thermostat settings for RCU(G)410-760WHZ(-E)", "canonical_key_hint": "Freeze protection thermostat", "summary": "Freeze protection thermostat cut-out temperature is 2.5°C, cut-in is 6.5°C for RCU(G)410-760WHZ(-E).", "structured_payload": {"parameter_name": "Freeze protection thermostat setting", "unit": "°C", "values": "Cut-out: 2.5; Cut-in: 6.5"}, "evidence_quote": "ט\n¥ 2.5 2.5 2.5 2.5 2.5 ఖ\nष\n๙ ¥ 6.5 6.5 6.5 6.5 6.5", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Freeze protection thermostat settings for RCU(G)600-760WHZ(-E)", "canonical_key_hint": "Freeze protection thermostat", "summary": "Freeze protection thermostat cut-out temperature is 2.5°C, cut-in is 6.5°C for RCU(G)600-760WHZ(-E).", "structured_payload": {"parameter_name": "Freeze protection thermostat setting", "unit": "°C", "values": "Cut-out: 2.5; Cut-in: 6.5"}, "evidence_quote": "ט\n¥ 2.5 2.5 2.5 2.5 2.5 ఖ\nष\n๙ ¥ 6.5 6.5 6.5 6.5 6.5", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Discharge gas temperature protection thermostat settings for RCU(G)410-760WHZ(-E)", "canonical_key_hint": "Discharge gas temperature thermostat", "summary": "Discharge gas temperature protection thermostat cut-out is 140°C, cut-in is 110°C for RCU(G)410-760WHZ(-E).", "structured_payload": {"parameter_name": "Discharge gas temperature thermostat setting", "unit": "°C", "values": "Cut-out: 140; Cut-in: 110"}, "evidence_quote": "ט\n¥ 140 140 140 140 140 ໑ఖ\n؎\n๙ ¥ 110 110 110 110 110", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Discharge gas temperature protection thermostat settings for RCU(G)600-760WHZ(-E)", "canonical_key_hint": "Discharge gas temperature thermostat", "summary": "Discharge gas temperature protection thermostat cut-out is 140°C, cut-in is 110°C for RCU(G)600-760WHZ(-E).", "structured_payload": {"parameter_name": "Discharge gas temperature thermostat setting", "unit": "°C", "values": "Cut-out: 140; Cut-in: 110"}, "evidence_quote": "ט\n¥ 140 140 140 140 140 ໑ఖ\n؎\n๙ ¥ 110 110 110 110 110", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low pressure safety switch setting for RCU(G)410-760WHZ(-E)", "canonical_key_hint": "Low pressure safety switch", "summary": "Low pressure safety switch cut-out is 0.05 MPa, cut-in is 2.4 MPa (2.76 MPa for R407C) for RCU(G)410-760WHZ(-E).", "structured_payload": {"parameter_name": "Low pressure safety switch setting", "unit": "MPa", "values": "Cut-out: 0.05; Cut-in: 2.4 (2.76 for R407C)"}, "evidence_quote": "ل٢  ৏ૂ\n༢๤\nष൓յष MPa 2.4(2.76) 2.4(2.76) 2.4(2.76) 2.4(2.76) 2.4(2.76)", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low pressure safety switch setting for RCU(G)600-760WHZ(-E)", "canonical_key_hint": "Low pressure safety switch", "summary": "Low pressure safety switch cut-out is 0.05 MPa, cut-in is 2.4 MPa (2.76 MPa for R407C) for RCU(G)600-760WHZ(-E).", "structured_payload": {"parameter_name": "Low pressure safety switch setting", "unit": "MPa", "values": "Cut-out: 0.05; Cut-in: 2.4 (2.76 for R407C)"}, "evidence_quote": "ل٢  ৏ૂ\n༢๤\nष൓յष MPa 2.4(2.76) 2.4(2.76) 2.4(2.76) 2.4(2.76) 2.4(2.76)", "page_hint": 42, "confidence": 0.95}
