{"candidate_id": "cand_67bf2c37e9a4a099", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 3, "chunk_id": "chunk_1a9b6f88c8034185", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lubricant_ce048_050_063_076", "structured_payload_candidate": {"parameter_name": "Lubricant", "value": "Mobil Artic EAL22; Ici Emkarate RL22N", "title": "Recommended lubricant for CE048/050,063,076", "summary": "Approved synthetic ester oils: Mobil Artic EAL22 or Ici Emkarate RL22N."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  3\n概述\nMcQuay的PE、WS系列离心式冷水机组在优化的制冷系统匹配的基础上，利\n用先进的自动控制系统，精确的控制机组在运行中的各个环节，使机组始终处在\n最佳的运行状态。在制作工艺上的严格要求以及对引进部件的质量的严格把关。\n使Mcquay离心式冷水机组在运行中具有更加稳定、可靠的性能。每一台冷水机组\n出厂前都要进行严格的结构质量检查和精确的性能测试，保证了机组在出厂后的\n使用、运行中的可靠性。\n根据各地区的环境气候不同，以及客户对各机组的运行状态的要求不同。我\n公司提供了不同系列不同规格的冷水机组，充分满足了客户对机组的选择需求。\nPE系列分为 PEH 系列（含一个压缩机、一个冷凝器和蒸发器） ，PFH 系列\n（含两个并联运行的压缩机、一个蒸发器和冷凝器） 。\nWS系列分为 WSC 系列（含一个压缩机、一个冷凝器和蒸发器） ， WDC系列（含\n两个并联运行的压缩机、一个蒸发器和冷凝器） 。\n标准冷水机组所使用制冷剂为 R134a，属绿色环保制冷剂，正压运行，保证\n了机组系统的纯净度，提高了制冷剂的利用率及机组的运行性能的稳定性。减少了机组的使用尺寸和重量。\n机组基本规格有 PEH/PFH/WSC/WDC 063、079、087、100 和126，冷量范围在\n80到2500冷吨。\n应用\n本手册提供的安装、操作和维护过程适用于标准的 PE，WS系列机组。如果客\n户要对机组的结构安装进行改变，须向 Mcquay 公司进行咨询。\n所有McQuay离心机组在发运前均在厂内试验而且工地初次调试是由 McQuay\n授权的技术服务人员完成，因为调试过程的错误可能会影响到设备的保修。\n正常保修包括那些经过证明是材料缺陷或工厂生产疵品的部件，有关保修的\n具体细节详见随机保修单或本手册结尾部分。\nMcQuayPE 系列离心机组配套设备选用的冷水塔是按冷凝器最大进水温度 24ºC\n—32ºC来选取的，低的进水温度是符合低能耗要求的但应有一个最小限度，最佳\n进水温度和冷却塔风机控制请参考 McQuay产品手册 955应用部分。\n介绍\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_1a9b6f88c8034185", "chunk_737cd358f62a49d5", "chunk_24ae01e6548b4ea3", "chunk_74517b698f134edf", "chunk_4cbf3149e2544d63", "chunk_5cd7660c252f4423", "chunk_22e928478e3b4108", "chunk_8179f34827054d6e", "chunk_bb2bab05dabd42e7"], "source_page_nos": [3, 11, 14, 32, 33, 37, 39, 50], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_bbed3f76f13d8cd7", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 3, "chunk_id": "chunk_1a9b6f88c8034185", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lubricant_ce079_087_100_126", "structured_payload_candidate": {"parameter_name": "Lubricant", "value": "Mobil Artic EAL46; Ici Emkarate RL32H", "title": "Recommended lubricant for CE079,087,100,126", "summary": "Approved synthetic ester oils: Mobil Artic EAL46 or Ici Emkarate RL32H."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  3\n概述\nMcQuay的PE、WS系列离心式冷水机组在优化的制冷系统匹配的基础上，利\n用先进的自动控制系统，精确的控制机组在运行中的各个环节，使机组始终处在\n最佳的运行状态。在制作工艺上的严格要求以及对引进部件的质量的严格把关。\n使Mcquay离心式冷水机组在运行中具有更加稳定、可靠的性能。每一台冷水机组\n出厂前都要进行严格的结构质量检查和精确的性能测试，保证了机组在出厂后的\n使用、运行中的可靠性。\n根据各地区的环境气候不同，以及客户对各机组的运行状态的要求不同。我\n公司提供了不同系列不同规格的冷水机组，充分满足了客户对机组的选择需求。\nPE系列分为 PEH 系列（含一个压缩机、一个冷凝器和蒸发器） ，PFH 系列\n（含两个并联运行的压缩机、一个蒸发器和冷凝器） 。\nWS系列分为 WSC 系列（含一个压缩机、一个冷凝器和蒸发器） ， WDC系列（含\n两个并联运行的压缩机、一个蒸发器和冷凝器） 。\n标准冷水机组所使用制冷剂为 R134a，属绿色环保制冷剂，正压运行，保证\n了机组系统的纯净度，提高了制冷剂的利用率及机组的运行性能的稳定性。减少了机组的使用尺寸和重量。\n机组基本规格有 PEH/PFH/WSC/WDC 063、079、087、100 和126，冷量范围在\n80到2500冷吨。\n应用\n本手册提供的安装、操作和维护过程适用于标准的 PE，WS系列机组。如果客\n户要对机组的结构安装进行改变，须向 Mcquay 公司进行咨询。\n所有McQuay离心机组在发运前均在厂内试验而且工地初次调试是由 McQuay\n授权的技术服务人员完成，因为调试过程的错误可能会影响到设备的保修。\n正常保修包括那些经过证明是材料缺陷或工厂生产疵品的部件，有关保修的\n具体细节详见随机保修单或本手册结尾部分。\nMcQuayPE 系列离心机组配套设备选用的冷水塔是按冷凝器最大进水温度 24ºC\n—32ºC来选取的，低的进水温度是符合低能耗要求的但应有一个最小限度，最佳\n进水温度和冷却塔风机控制请参考 McQuay产品手册 955应用部分。\n介绍\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_1a9b6f88c8034185", "chunk_d6c1e9519d19427f", "chunk_737cd358f62a49d5", "chunk_12cbad1339d54417", "chunk_47ccdab8d21544b2", "chunk_bdb42d527db54296", "chunk_2b2bf9dd6cfb45bd", "chunk_46e94e4527704a31", "chunk_74517b698f134edf", "chunk_4cbf3149e2544d63", "chunk_5cd7660c252f4423", "chunk_8cfb448cc7d24000", "chunk_8179f34827054d6e", "chunk_8f37a1d04b6b45e0", "chunk_b020d9e32e364b7a", "chunk_37a5e6447cbf474c"], "source_page_nos": [3, 5, 11, 12, 13, 19, 21, 23, 32, 33, 34, 39, 40, 43, 45], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c5e24678ed2e4820", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 38, "chunk_id": "chunk_8b0aba436c944874", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:full_load_discharge_superheat", "structured_payload_candidate": {"parameter_name": "Full Load Discharge Superheat", "value": "14-16°F (8-9°C)", "unit": "°F/°C", "title": "Full load discharge superheat", "summary": "Full load discharge superheat is 14-16°F (8-9°C)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  38  注 意！\n润滑系统不正确的维护，包括油量过多或油牌号不对，换上了质量\n不合格的油过滤器及带压情况下设备不正确操作都是危险的，只有经过\n培训的人员才能进行此维护。如需正确的服务，请与当地 McQuay技术\n服务人员联系。\n●制冷循环\n制冷回路的维护包括：保留对运行情况的记录，确保机组油量及制冷剂量的\n检查（见维修计划表和本章最后的运行记录） 。\n每一次检查油压、吸气压力和排气压力都需仔细记录下来，冷凝器和蒸发器\n的进出水温度及压降也需记录。\n一个月最少要记录一次压缩机吸气温度。从吸气温度及吸气压力对应的饱和\n温度可得到过热度，一段时间后过热度的显著增大表示制冷剂泄漏或膨胀阀可能\n损坏，满负荷下正确的过热度为 1.5—2 ºF(1 ºC)，这样一个微小的温度很难准确\n测量出来，另一个方法是测量压缩机排气过热度，它是实际温度和排气压力对应的饱和温度的差值，满负荷下过热度为 14—16 ºF(8—9 ºC)。测量排气温度时，喷\n液将停止（移去继电器 #10） 。过热度随负荷线性变化，在 10%负荷下过热度增加至\n55 ºF(30 ºC)，MicroTech 控制器能同时显示过热度和过冷度。\n典型的制冷剂循环图如下 ：图 11\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_8b0aba436c944874"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_bb7fcd1344fae53f", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 38, "chunk_id": "chunk_8b0aba436c944874", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:full_load_suction_superheat", "structured_payload_candidate": {"parameter_name": "Full Load Suction Superheat", "value": "1.5-2°F (1°C)", "unit": "°F/°C", "title": "Full load suction superheat", "summary": "Full load correct suction superheat is 1.5-2°F (1°C)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  38  注 意！\n润滑系统不正确的维护，包括油量过多或油牌号不对，换上了质量\n不合格的油过滤器及带压情况下设备不正确操作都是危险的，只有经过\n培训的人员才能进行此维护。如需正确的服务，请与当地 McQuay技术\n服务人员联系。\n●制冷循环\n制冷回路的维护包括：保留对运行情况的记录，确保机组油量及制冷剂量的\n检查（见维修计划表和本章最后的运行记录） 。\n每一次检查油压、吸气压力和排气压力都需仔细记录下来，冷凝器和蒸发器\n的进出水温度及压降也需记录。\n一个月最少要记录一次压缩机吸气温度。从吸气温度及吸气压力对应的饱和\n温度可得到过热度，一段时间后过热度的显著增大表示制冷剂泄漏或膨胀阀可能\n损坏，满负荷下正确的过热度为 1.5—2 ºF(1 ºC)，这样一个微小的温度很难准确\n测量出来，另一个方法是测量压缩机排气过热度，它是实际温度和排气压力对应的饱和温度的差值，满负荷下过热度为 14—16 ºF(8—9 ºC)。测量排气温度时，喷\n液将停止（移去继电器 #10） 。过热度随负荷线性变化，在 10%负荷下过热度增加至\n55 ºF(30 ºC)，MicroTech 控制器能同时显示过热度和过冷度。\n典型的制冷剂循环图如下 ：图 11\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_8b0aba436c944874"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d12c355298923c40", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 19, "chunk_id": "chunk_bdb42d527db54296", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:star_delta_transition_time", "structured_payload_candidate": {"parameter_name": "Star-Delta Transition Time", "value": "6-15 seconds (factory 8 seconds)", "unit": "seconds", "title": "Star-delta transition time", "summary": "Star-delta transition time should be set between 6-15 seconds, factory set at 8 seconds."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  19 机组在开机时必须对动力线的相序进行检查，面对压缩机的电机端，相序为\n1—2—3 时，电机的旋转方向为顺时针方向（可参看压缩机上的标识） ，通过启动\n柜向压缩机的接线必须注意相序。在 1—2—3 相序时， L1接T1和T6、L2接T2和\nT4、L3接T3和T5，旋向正确，参见接线凳盒内的接线图。\n相序用GE No.5467032365 相序仪测定，在连接启动器和压缩机及检查连线之\n前，启动器内的ㄚ—△的转换时间应调至 6—15秒之间，如有麦克维尔 IQ—1000\n或IQ—500 电机保护控制器，则按 IM392的要求调整。当压缩机还是处于一种危\n险状态就开始进行转换时，应该对其起动转换时间进行调整（工厂规定时间为 8\n秒） 。要求在压缩机电机转速达到额定值时，定时器此时应调为启动转换状态。\n注意：\n与压缩机连接的接线柱必须是铜制的。 在进行连接时不要用力太大，\n这样会损坏连接部件，并且连接电缆要进行合适的固定，避免接线柱受\n力，影响压缩机的密封。\n在给压缩机接线时，不仅要小心，而且还要注意接线必须在麦克维尔的技术\n服务人员检查和认可之后方可进行操作。\n相序和旋转方向不正确时，切不可给压缩机增载，否则会对压缩机造成严重\n的损坏，点动压缩机并通过电机后盖的可视孔察看旋向是否正确。\n安装承包商在麦克维尔人员对相序和电机旋向确认后,必须对电压≥6000V 的\n压缩机电机接线端子进行绝缘处理。\n处理材料为：\n1． LOCKTITE 牌清洗液（满足麦克维尔 PN350A263H72 要求）\n2． 3M公司SCOTCHFIL 牌油灰状电器绝缘材料 （满足麦克维尔 PN350A263H81 要\n求）\n3． 3M公司SCOTCHKOTE 牌涂料（满足麦克维尔 PN350A263H16 要求）\n4． 塑料绝缘胶带\n上述材料大多数电料供应商都能提供。\n处理步骤：\n1． 切断压缩机电源。\n2． 用清洗液清除各端子接头处的油和水垢。\n3． 用油灰状电器绝缘材料涂抹各接合部，使其平整光滑。\n4． 用SCOTCHKOTE 牌涂料涂抹接线柱的磁套管上达 1/2″处，同时在已涂油灰状\n电器绝缘材料的接线柱上并沿电缆方向 10″长的这一段电缆橡胶表面上涂\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_bdb42d527db54296"], "source_page_nos": [19], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f23c864b62df0d20", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 20, "chunk_id": "chunk_b107923eb9f24c92", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:control_circuit_voltage_fuse", "structured_payload_candidate": {"parameter_name": "Control Circuit", "value": "115V, 20/16A fuse", "title": "Control circuit voltage and fuse", "summary": "Control circuit designed for 115V, fuse 20 or 16 amps."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  20 SCOTCHKOTE 牌涂料，然后再用 SCOTCHFIL 牌油灰状电器绝缘材料在此表面上涂上\n一层。\n5． 用塑料电绝缘胶带缠绕全部涂层。\n6． 最后再抹一道 SCOTCHKOTE 牌涂料防潮。\n● 配有启动器的机组动力线的接线\n有些机组出厂前压缩机动力线已与ㄚ—△过载补偿启动器连接好。 电源接线，\n保险丝及导线规格等均参见电气随机材料。\n切记：相电压不平衡最大不得大于 3%。\n压缩机的动力接线必须注意相序，相序由 GE No.5467032365 相序仪或相应仪\n器测量，面对压缩机的电机端相序为 1—2—3时电机的旋转方向应该顺时针方向。\n启动器的ㄚ—△转换时间在出厂前已经设定。\n注意：\n在麦克维尔的技术服务人员检查和认可之前不要进行最后接线，当相序\n和旋转方向不正确时，不可增大旋转速度，否则会造成严重的损坏，开机前\n必须点动机器并通过压缩机后盖视孔处观察旋转方向。\n● 控制器的接线\nPEH/PFH、WSC/WDC 冷水机组控制电路设计电压为 115伏，独立线路供电时，\n保险丝熔断电流为 20或16安。机组配有启动柜，启动器柜内有一变压器输出 115\n伏电源供控制部分使用。\n切断开关应始终处于接通状态，以便油加热器处于工作状态，防止制冷剂在\n油中积累，控制柜保持通电状态，有利于对油泵加热温度的控制。\n压缩机不工作时，微机控制柜程序内部开关必须设在“off ”位置，防止非操\n作者无意中启动机组。\n如果控制器的电源是由变压器提供，那么此变压器的额定容量应为 2KVA，且\n在功率因素为 80%和次级输出 95%输出电压时，其启动功率额定值最小为 12KVA。\n关于控制接线尺寸，参见 N.E.C215 和310条。在缺参数不能计算出结果时，就应\n测量实际电压。\n切断开关要标上标记以防控制线路断电。水流量联锁接线端子在控制器的接\n线排上，具体接线详见电气资料或者控制器面板上的线路图。\n水流量联锁的目的是防止压缩机在蒸发器和冷凝器的水泵运行之前运行。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b107923eb9f24c92"], "source_page_nos": [20], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0414c49fed4241c5", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 20, "chunk_id": "chunk_b107923eb9f24c92", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:control_transformer_rating", "structured_payload_candidate": {"parameter_name": "Control Transformer", "value": "2 KVA, starting 12 KVA min", "title": "Control transformer rating", "summary": "If control power from transformer, rating 2 KVA, starting rating min 12 KVA at 80% PF and 95% secondary voltage."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  20 SCOTCHKOTE 牌涂料，然后再用 SCOTCHFIL 牌油灰状电器绝缘材料在此表面上涂上\n一层。\n5． 用塑料电绝缘胶带缠绕全部涂层。\n6． 最后再抹一道 SCOTCHKOTE 牌涂料防潮。\n● 配有启动器的机组动力线的接线\n有些机组出厂前压缩机动力线已与ㄚ—△过载补偿启动器连接好。 电源接线，\n保险丝及导线规格等均参见电气随机材料。\n切记：相电压不平衡最大不得大于 3%。\n压缩机的动力接线必须注意相序，相序由 GE No.5467032365 相序仪或相应仪\n器测量，面对压缩机的电机端相序为 1—2—3时电机的旋转方向应该顺时针方向。\n启动器的ㄚ—△转换时间在出厂前已经设定。\n注意：\n在麦克维尔的技术服务人员检查和认可之前不要进行最后接线，当相序\n和旋转方向不正确时，不可增大旋转速度，否则会造成严重的损坏，开机前\n必须点动机器并通过压缩机后盖视孔处观察旋转方向。\n● 控制器的接线\nPEH/PFH、WSC/WDC 冷水机组控制电路设计电压为 115伏，独立线路供电时，\n保险丝熔断电流为 20或16安。机组配有启动柜，启动器柜内有一变压器输出 115\n伏电源供控制部分使用。\n切断开关应始终处于接通状态，以便油加热器处于工作状态，防止制冷剂在\n油中积累，控制柜保持通电状态，有利于对油泵加热温度的控制。\n压缩机不工作时，微机控制柜程序内部开关必须设在“off ”位置，防止非操\n作者无意中启动机组。\n如果控制器的电源是由变压器提供，那么此变压器的额定容量应为 2KVA，且\n在功率因素为 80%和次级输出 95%输出电压时，其启动功率额定值最小为 12KVA。\n关于控制接线尺寸，参见 N.E.C215 和310条。在缺参数不能计算出结果时，就应\n测量实际电压。\n切断开关要标上标记以防控制线路断电。水流量联锁接线端子在控制器的接\n线排上，具体接线详见电气资料或者控制器面板上的线路图。\n水流量联锁的目的是防止压缩机在蒸发器和冷凝器的水泵运行之前运行。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b107923eb9f24c92"], "source_page_nos": [20], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e93d57db50567008", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 21, "chunk_id": "chunk_2b2bf9dd6cfb45bd", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:cooling_tower_fan_coil_rating", "structured_payload_candidate": {"parameter_name": "Cooling Tower Fan Coil", "value": "115V, 50Hz, max 100 VA", "title": "Cooling tower fan starter coil rating", "summary": "Cooling tower fan motor starter coil 115V, 50Hz, max 100 VA."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  21 注意！\n在老式机组中，如果再循环定时器关掉以及流量开关间歇性工作，压\n缩机会产生严重的损坏。\n冷冻水泵可以随压缩机一起运转，不间断运行或者通过自动运转，而冷却水\n泵必须随机组一起运行。冷却水塔电机启动器的线圈工作电压为 115伏，50赫兹\n最大伏安范围为 100VA。如果伏安数超过额定值，则需配备一个控制继电器。\n所有联锁触点的额定值均不小于 10安培的电流， 报警电路设计为 115伏交流\n电。报警系统的额定值小于 10伏安。\n对微机控制的机组参看 IM616和OM125文件。\n● 调试控制线路\n接线完毕，有关人员应对电路进行功能调试，当然在进行调试时，压缩机不\n得启动。调试完后应在麦克维尔的技术服务人员认可后方可进行压缩机电机的接\n线。\n压缩机开始运行前几分钟是非常重要的， 需要特别注意所有运行参数和特性。\n电路测试可以在完全不启动压缩机的情况下运行。 如果控制线路单独供电，则只需要调试此电路而使压缩机的供电线路开关处\n于断开状态。\n延时联锁的正确设定可观察启动器柜内的电机控制继电器“MCR”。\n如果系统通过变压器获得控制电压，那么有必要切断启动器与压缩机连接的\n动力线并观察启动器的运行情况。\n按次序逐个停泵检查其联锁接头，同时电机控制继电器断电。 手动打开一个安全控制器，观察启动器或 MCR（电机控制继电器） ，每一个开\n关应该控制相应启动器或 MCR继电器的一个动作和亮一个指示灯。关掉水泵，同\n时还应切断启动器电路。\n● 保护电容\n所有的机组都装有一电机保护电容，其主要是保护压缩机电机免受高压峰值\n的冲击，保护电容安装在电机接线盒内。安装时要仔细阅读资料，在机组运行前，机组启动电容的安装必须得到 MacQuay 技术服务人员的认可或由服务技术人员指\n导安装。其安装方法见 图8\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_2b2bf9dd6cfb45bd"], "source_page_nos": [21], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a20bc73981cc1678", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 21, "chunk_id": "chunk_2b2bf9dd6cfb45bd", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:alarm_circuit_rating", "structured_payload_candidate": {"parameter_name": "Alarm Circuit", "value": "115 VAC, <10 VA", "title": "Alarm circuit rating", "summary": "Alarm circuit designed for 115 VAC, rating less than 10 VA."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  21 注意！\n在老式机组中，如果再循环定时器关掉以及流量开关间歇性工作，压\n缩机会产生严重的损坏。\n冷冻水泵可以随压缩机一起运转，不间断运行或者通过自动运转，而冷却水\n泵必须随机组一起运行。冷却水塔电机启动器的线圈工作电压为 115伏，50赫兹\n最大伏安范围为 100VA。如果伏安数超过额定值，则需配备一个控制继电器。\n所有联锁触点的额定值均不小于 10安培的电流， 报警电路设计为 115伏交流\n电。报警系统的额定值小于 10伏安。\n对微机控制的机组参看 IM616和OM125文件。\n● 调试控制线路\n接线完毕，有关人员应对电路进行功能调试，当然在进行调试时，压缩机不\n得启动。调试完后应在麦克维尔的技术服务人员认可后方可进行压缩机电机的接\n线。\n压缩机开始运行前几分钟是非常重要的， 需要特别注意所有运行参数和特性。\n电路测试可以在完全不启动压缩机的情况下运行。 如果控制线路单独供电，则只需要调试此电路而使压缩机的供电线路开关处\n于断开状态。\n延时联锁的正确设定可观察启动器柜内的电机控制继电器“MCR”。\n如果系统通过变压器获得控制电压，那么有必要切断启动器与压缩机连接的\n动力线并观察启动器的运行情况。\n按次序逐个停泵检查其联锁接头，同时电机控制继电器断电。 手动打开一个安全控制器，观察启动器或 MCR（电机控制继电器） ，每一个开\n关应该控制相应启动器或 MCR继电器的一个动作和亮一个指示灯。关掉水泵，同\n时还应切断启动器电路。\n● 保护电容\n所有的机组都装有一电机保护电容，其主要是保护压缩机电机免受高压峰值\n的冲击，保护电容安装在电机接线盒内。安装时要仔细阅读资料，在机组运行前，机组启动电容的安装必须得到 MacQuay 技术服务人员的认可或由服务技术人员指\n导安装。其安装方法见 图8\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_2b2bf9dd6cfb45bd"], "source_page_nos": [21], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d1e60be732ccc011", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 21, "chunk_id": "chunk_2b2bf9dd6cfb45bd", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:interlock_contact_rating", "structured_payload_candidate": {"parameter_name": "Interlock Contact Rating", "value": "≥10 A", "title": "Interlock contact rating", "summary": "All interlock contacts rated not less than 10 amps."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  21 注意！\n在老式机组中，如果再循环定时器关掉以及流量开关间歇性工作，压\n缩机会产生严重的损坏。\n冷冻水泵可以随压缩机一起运转，不间断运行或者通过自动运转，而冷却水\n泵必须随机组一起运行。冷却水塔电机启动器的线圈工作电压为 115伏，50赫兹\n最大伏安范围为 100VA。如果伏安数超过额定值，则需配备一个控制继电器。\n所有联锁触点的额定值均不小于 10安培的电流， 报警电路设计为 115伏交流\n电。报警系统的额定值小于 10伏安。\n对微机控制的机组参看 IM616和OM125文件。\n● 调试控制线路\n接线完毕，有关人员应对电路进行功能调试，当然在进行调试时，压缩机不\n得启动。调试完后应在麦克维尔的技术服务人员认可后方可进行压缩机电机的接\n线。\n压缩机开始运行前几分钟是非常重要的， 需要特别注意所有运行参数和特性。\n电路测试可以在完全不启动压缩机的情况下运行。 如果控制线路单独供电，则只需要调试此电路而使压缩机的供电线路开关处\n于断开状态。\n延时联锁的正确设定可观察启动器柜内的电机控制继电器“MCR”。\n如果系统通过变压器获得控制电压，那么有必要切断启动器与压缩机连接的\n动力线并观察启动器的运行情况。\n按次序逐个停泵检查其联锁接头，同时电机控制继电器断电。 手动打开一个安全控制器，观察启动器或 MCR（电机控制继电器） ，每一个开\n关应该控制相应启动器或 MCR继电器的一个动作和亮一个指示灯。关掉水泵，同\n时还应切断启动器电路。\n● 保护电容\n所有的机组都装有一电机保护电容，其主要是保护压缩机电机免受高压峰值\n的冲击，保护电容安装在电机接线盒内。安装时要仔细阅读资料，在机组运行前，机组启动电容的安装必须得到 MacQuay 技术服务人员的认可或由服务技术人员指\n导安装。其安装方法见 图8\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_2b2bf9dd6cfb45bd"], "source_page_nos": [21], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_31e2fd4c0e33e583", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 8, "chunk_id": "chunk_363d609b2546453b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:tube_replacement_clearance", "structured_payload_candidate": {"parameter_name": "Tube Replacement Clearance", "value": "Vessel length 16 ft -> 18 ft clearance", "title": "Minimum clearance for tube replacement", "summary": "Minimum clearance for tube replacement: vessel length 16 ft requires 18 ft clearance."}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  8\n收货与起吊\n机组到货后，应立即检查，确定机组是否完好，随机附属部件是否齐全。\n所有麦克维尔冷水机组价格均为出厂价格， 对于因起吊或装运所导致的机组损\n坏，应由承运方负责赔偿。\n机组运输底座只有在最后落位时方可拆除。 使用强化绳索进行机组吊装时，要严加小心，以免损坏控制器和机组管道，关\n于机组重心，请查看尺寸图表。\n机组的四个角上均有绳索吊装孔（参见图 2和图3） ，吊装时，四孔务必同时\n起吊，确保机组水平，落地时要小心，避免机组震动过大对机组造成伤害。起吊\n机组时，应使用横杠支撑，以防绳索损坏控制器及管路。\n落位与安装 \n机组应水平放置在水泥或钢基等坚固的平面上， 机组基础必须在支撑机组运行\n重量的强度之上。机组周围应留有足够的空间，方便于服务人员的调试和维修，为可能发生的蒸发器/ 冷凝器换热管的更换提供必要的维修 条件，具体要求见下\n表：\n蒸发器/冷凝器筒体长度（英尺/米 ） 要求留有穿梭间的最小长度 （英尺/米 ）\n16/4.88 18/5.49\n14/4.27 16/4.88\n12/3.66 14/4.27\n8/2.44 10/3.05\n其它各边的维修空间要求不少于 3英尺或1米宽。\n机组在安装时 ，可不用螺栓，但要确保机组安装水平，无滑动，最好是利用注意！\n机组到货时，制冷剂管路和油路上的阀门都是关闭的，只有在调试时，\n技术服务人员才会打开各管路阀门.\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_363d609b2546453b"], "source_page_nos": [8], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c4b5de18a64bb56d", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 8, "chunk_id": "chunk_363d609b2546453b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:tube_replacement_clearance_14ft", "structured_payload_candidate": {"parameter_name": "Tube Replacement Clearance", "value": "Vessel length 14 ft -> 16 ft clearance", "title": "Minimum clearance for tube replacement 14 ft", "summary": "Minimum clearance for tube replacement: vessel length 14 ft requires 16 ft clearance."}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  8\n收货与起吊\n机组到货后，应立即检查，确定机组是否完好，随机附属部件是否齐全。\n所有麦克维尔冷水机组价格均为出厂价格， 对于因起吊或装运所导致的机组损\n坏，应由承运方负责赔偿。\n机组运输底座只有在最后落位时方可拆除。 使用强化绳索进行机组吊装时，要严加小心，以免损坏控制器和机组管道，关\n于机组重心，请查看尺寸图表。\n机组的四个角上均有绳索吊装孔（参见图 2和图3） ，吊装时，四孔务必同时\n起吊，确保机组水平，落地时要小心，避免机组震动过大对机组造成伤害。起吊\n机组时，应使用横杠支撑，以防绳索损坏控制器及管路。\n落位与安装 \n机组应水平放置在水泥或钢基等坚固的平面上， 机组基础必须在支撑机组运行\n重量的强度之上。机组周围应留有足够的空间，方便于服务人员的调试和维修，为可能发生的蒸发器/ 冷凝器换热管的更换提供必要的维修 条件，具体要求见下\n表：\n蒸发器/冷凝器筒体长度（英尺/米 ） 要求留有穿梭间的最小长度 （英尺/米 ）\n16/4.88 18/5.49\n14/4.27 16/4.88\n12/3.66 14/4.27\n8/2.44 10/3.05\n其它各边的维修空间要求不少于 3英尺或1米宽。\n机组在安装时 ，可不用螺栓，但要确保机组安装水平，无滑动，最好是利用注意！\n机组到货时，制冷剂管路和油路上的阀门都是关闭的，只有在调试时，\n技术服务人员才会打开各管路阀门.\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_363d609b2546453b"], "source_page_nos": [8], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4d690a8177d84408", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 8, "chunk_id": "chunk_363d609b2546453b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:tube_replacement_clearance_12ft", "structured_payload_candidate": {"parameter_name": "Tube Replacement Clearance", "value": "Vessel length 12 ft -> 14 ft clearance", "title": "Minimum clearance for tube replacement 12 ft", "summary": "Minimum clearance for tube replacement: vessel length 12 ft requires 14 ft clearance."}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  8\n收货与起吊\n机组到货后，应立即检查，确定机组是否完好，随机附属部件是否齐全。\n所有麦克维尔冷水机组价格均为出厂价格， 对于因起吊或装运所导致的机组损\n坏，应由承运方负责赔偿。\n机组运输底座只有在最后落位时方可拆除。 使用强化绳索进行机组吊装时，要严加小心，以免损坏控制器和机组管道，关\n于机组重心，请查看尺寸图表。\n机组的四个角上均有绳索吊装孔（参见图 2和图3） ，吊装时，四孔务必同时\n起吊，确保机组水平，落地时要小心，避免机组震动过大对机组造成伤害。起吊\n机组时，应使用横杠支撑，以防绳索损坏控制器及管路。\n落位与安装 \n机组应水平放置在水泥或钢基等坚固的平面上， 机组基础必须在支撑机组运行\n重量的强度之上。机组周围应留有足够的空间，方便于服务人员的调试和维修，为可能发生的蒸发器/ 冷凝器换热管的更换提供必要的维修 条件，具体要求见下\n表：\n蒸发器/冷凝器筒体长度（英尺/米 ） 要求留有穿梭间的最小长度 （英尺/米 ）\n16/4.88 18/5.49\n14/4.27 16/4.88\n12/3.66 14/4.27\n8/2.44 10/3.05\n其它各边的维修空间要求不少于 3英尺或1米宽。\n机组在安装时 ，可不用螺栓，但要确保机组安装水平，无滑动，最好是利用注意！\n机组到货时，制冷剂管路和油路上的阀门都是关闭的，只有在调试时，\n技术服务人员才会打开各管路阀门.\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_363d609b2546453b"], "source_page_nos": [8], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_214cef5206563317", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 8, "chunk_id": "chunk_363d609b2546453b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:tube_replacement_clearance_8ft", "structured_payload_candidate": {"parameter_name": "Tube Replacement Clearance", "value": "Vessel length 8 ft -> 10 ft clearance", "title": "Minimum clearance for tube replacement 8 ft", "summary": "Minimum clearance for tube replacement: vessel length 8 ft requires 10 ft clearance."}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  8\n收货与起吊\n机组到货后，应立即检查，确定机组是否完好，随机附属部件是否齐全。\n所有麦克维尔冷水机组价格均为出厂价格， 对于因起吊或装运所导致的机组损\n坏，应由承运方负责赔偿。\n机组运输底座只有在最后落位时方可拆除。 使用强化绳索进行机组吊装时，要严加小心，以免损坏控制器和机组管道，关\n于机组重心，请查看尺寸图表。\n机组的四个角上均有绳索吊装孔（参见图 2和图3） ，吊装时，四孔务必同时\n起吊，确保机组水平，落地时要小心，避免机组震动过大对机组造成伤害。起吊\n机组时，应使用横杠支撑，以防绳索损坏控制器及管路。\n落位与安装 \n机组应水平放置在水泥或钢基等坚固的平面上， 机组基础必须在支撑机组运行\n重量的强度之上。机组周围应留有足够的空间，方便于服务人员的调试和维修，为可能发生的蒸发器/ 冷凝器换热管的更换提供必要的维修 条件，具体要求见下\n表：\n蒸发器/冷凝器筒体长度（英尺/米 ） 要求留有穿梭间的最小长度 （英尺/米 ）\n16/4.88 18/5.49\n14/4.27 16/4.88\n12/3.66 14/4.27\n8/2.44 10/3.05\n其它各边的维修空间要求不少于 3英尺或1米宽。\n机组在安装时 ，可不用螺栓，但要确保机组安装水平，无滑动，最好是利用注意！\n机组到货时，制冷剂管路和油路上的阀门都是关闭的，只有在调试时，\n技术服务人员才会打开各管路阀门.\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_363d609b2546453b"], "source_page_nos": [8], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b8d6e58d12450ead", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 8, "chunk_id": "chunk_363d609b2546453b", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:other_sides_clearance", "structured_payload_candidate": {"parameter_name": "Other Sides Clearance", "value": "≥3 ft (1 m)", "title": "Other sides maintenance clearance", "summary": "Other sides maintenance clearance not less than 3 feet or 1 meter."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  8\n收货与起吊\n机组到货后，应立即检查，确定机组是否完好，随机附属部件是否齐全。\n所有麦克维尔冷水机组价格均为出厂价格， 对于因起吊或装运所导致的机组损\n坏，应由承运方负责赔偿。\n机组运输底座只有在最后落位时方可拆除。 使用强化绳索进行机组吊装时，要严加小心，以免损坏控制器和机组管道，关\n于机组重心，请查看尺寸图表。\n机组的四个角上均有绳索吊装孔（参见图 2和图3） ，吊装时，四孔务必同时\n起吊，确保机组水平，落地时要小心，避免机组震动过大对机组造成伤害。起吊\n机组时，应使用横杠支撑，以防绳索损坏控制器及管路。\n落位与安装 \n机组应水平放置在水泥或钢基等坚固的平面上， 机组基础必须在支撑机组运行\n重量的强度之上。机组周围应留有足够的空间，方便于服务人员的调试和维修，为可能发生的蒸发器/ 冷凝器换热管的更换提供必要的维修 条件，具体要求见下\n表：\n蒸发器/冷凝器筒体长度（英尺/米 ） 要求留有穿梭间的最小长度 （英尺/米 ）\n16/4.88 18/5.49\n14/4.27 16/4.88\n12/3.66 14/4.27\n8/2.44 10/3.05\n其它各边的维修空间要求不少于 3英尺或1米宽。\n机组在安装时 ，可不用螺栓，但要确保机组安装水平，无滑动，最好是利用注意！\n机组到货时，制冷剂管路和油路上的阀门都是关闭的，只有在调试时，\n技术服务人员才会打开各管路阀门.\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_363d609b2546453b"], "source_page_nos": [8], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c360ab321049f818", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 43, "chunk_id": "chunk_b020d9e32e364b7a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:oil_heater_energize_time", "structured_payload_candidate": {"parameter_name": "Oil Heater Energize Time", "value": "24 hours", "title": "Oil heater energize before startup", "summary": "Energize oil heater for 24 hours before startup to separate refrigerant from oil."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  43  季节维护\n在长时间停机之前和再起动之前，下列的维护必须完成。\n 一年一次的停机\n当机组安装在环境温度低于冰点温度的区域，冷却水和冷冻水须与系统脱开，并\n排空容器中所有的水。最好向冷凝器和蒸发气中吹送干燥的空气有助于机组内水\n分的排空，也可以打开容器水盖，自然蒸发。冷凝器和蒸发器不能自动排水，如\n水留在管道或容器中，在低温下结冰会使管道或容器破裂。\n当然，避免结冰的最可靠的办法是强制水循环，以防止结冰。\n1、 采取措施以防止供水管上的截止阀被不小心打开。\n2、 如果冷却水塔使用，水泵就会暴露于冰点温度下，确定打开水泵的排水塞将水\n排放干净，确保无残留水。\n3、 断开压缩机电路的开关，取下保险丝。 如果变压器需要用于提供控制电压，必\n须保证油加热器的供电。 将手动停止／自动开关（SW1 ）设置到停止位置。为\n防止意外启动的可能，将 MicroTech 控制器左侧的故障继电器取下。\n4、 定期检查容器的腐蚀情况，去锈涂漆。\n5、 对机组使用的冷却塔进行清洗，保证冷凝水的清洁。麦克维尔对于因使用未经\n处理或处理不当的循环水而引起的任何问题概不负责。\n6、 冷凝换热管每年都应拆开端盖进行检查，必要时进行清洗。\n 一年一次的开机\n如果机组的启动柜已经损坏，这时供电会导致危险产生。对机器设备不熟悉的人开机，就会发生开机事故，所以开机时，要对机组进行仔细检查。\n所有电机线圈的接地电阻需要检查，每半年对接地电阻检查值进行详细记录，因\n为电阻值将反映线圈绝缘层的老化情况。 新机组的电机接线与地间的电阻值为 100\nMΩ。\n一旦读数变化很大或平均读数值小于 50 MΩ，在机组启动之前需要打开电机端盖\n检查电机线圈。 当读数小于 5 MΩ时， 将预示电机即将损坏， 电机需要更换和维修。\n在故障发生之前更换电机能够节省时间，同时避免了因电机烧毁而造成系统清洗\n的工作。\n1、 控制回路需要长期通电。如果控制回路断电，油温将会降低，对油加热器进行\n24小时通电，以便使油与制冷剂分离。\n注意：对油进行加热时，应打开油泵顶盖上的回气截止阀，避免油泵压力过高，\n有利于油和制冷剂的分离。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b020d9e32e364b7a"], "source_page_nos": [43], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_aeffcc2074adfa6d", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 36, "chunk_id": "chunk_04b1db78f71445b3", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:oil_level_minimum", "structured_payload_candidate": {"parameter_name": "Oil Level Minimum", "value": "1/3 of sight glass", "title": "Oil level minimum", "summary": "Oil level must not be lower than one-third of sight glass."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  36\n图 12-3 油泵压缩部件\n油泵的压缩原理为内啮合转子油泵。结构特点：运动部件少，结构简单，体\n积小，压缩效率高，噪音小等。\n热气旁通系统\n标准的PHH和PJH热回收式冷水机组带有热气旁系统，用于当系统负载低于\n预定的压缩机最小能量时，将压缩机排气直接排到蒸发器中， PEH和PFH将作为备\n选项，可用于压缩机能量小于 10%的情况。\nMicrotech 控制屏用额定电流的百分比来指示卸载运行状态，当电流降到设\n定点，热气旁通电磁阀上电，热气旁通开始工作，热气旁通的引入给压缩机提供\n了一个稳定的制冷剂流量以防止制冷剂 在轻载下发生短路循环，同时它也防止了热回收操作过程中喘振。\n热气旁通的设定点为 40%RLA，见 IM616\n注意！\n在长期关机时，油泵停止加热时，油泵的各阀要关闭，当开机前加热\n时，要略打开回气。在长期运行时，要注意油泵内油位的变化，油位不可\n低于视油镜的三分之一。如果低于，要及时加油。油的颜色为无色透明，\n如果油变色或浑浊，则需要 McQuay 技术服务人员来确定是否要更换润滑\n油。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_04b1db78f71445b3"], "source_page_nos": [36], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_275c712bd87b436d", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 3, "chunk_id": "chunk_1a9b6f88c8034185", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:refrigerant_type", "structured_payload_candidate": {"parameter_name": "Refrigerant", "value": "R134a", "title": "Refrigerant type", "summary": "Standard refrigerant is R134a."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  3\n概述\nMcQuay的PE、WS系列离心式冷水机组在优化的制冷系统匹配的基础上，利\n用先进的自动控制系统，精确的控制机组在运行中的各个环节，使机组始终处在\n最佳的运行状态。在制作工艺上的严格要求以及对引进部件的质量的严格把关。\n使Mcquay离心式冷水机组在运行中具有更加稳定、可靠的性能。每一台冷水机组\n出厂前都要进行严格的结构质量检查和精确的性能测试，保证了机组在出厂后的\n使用、运行中的可靠性。\n根据各地区的环境气候不同，以及客户对各机组的运行状态的要求不同。我\n公司提供了不同系列不同规格的冷水机组，充分满足了客户对机组的选择需求。\nPE系列分为 PEH 系列（含一个压缩机、一个冷凝器和蒸发器） ，PFH 系列\n（含两个并联运行的压缩机、一个蒸发器和冷凝器） 。\nWS系列分为 WSC 系列（含一个压缩机、一个冷凝器和蒸发器） ， WDC系列（含\n两个并联运行的压缩机、一个蒸发器和冷凝器） 。\n标准冷水机组所使用制冷剂为 R134a，属绿色环保制冷剂，正压运行，保证\n了机组系统的纯净度，提高了制冷剂的利用率及机组的运行性能的稳定性。减少了机组的使用尺寸和重量。\n机组基本规格有 PEH/PFH/WSC/WDC 063、079、087、100 和126，冷量范围在\n80到2500冷吨。\n应用\n本手册提供的安装、操作和维护过程适用于标准的 PE，WS系列机组。如果客\n户要对机组的结构安装进行改变，须向 Mcquay 公司进行咨询。\n所有McQuay离心机组在发运前均在厂内试验而且工地初次调试是由 McQuay\n授权的技术服务人员完成，因为调试过程的错误可能会影响到设备的保修。\n正常保修包括那些经过证明是材料缺陷或工厂生产疵品的部件，有关保修的\n具体细节详见随机保修单或本手册结尾部分。\nMcQuayPE 系列离心机组配套设备选用的冷水塔是按冷凝器最大进水温度 24ºC\n—32ºC来选取的，低的进水温度是符合低能耗要求的但应有一个最小限度，最佳\n进水温度和冷却塔风机控制请参考 McQuay产品手册 955应用部分。\n介绍\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_1a9b6f88c8034185"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c48823576be0ed2a", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 3, "chunk_id": "chunk_1a9b6f88c8034185", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:capacity_range", "structured_payload_candidate": {"parameter_name": "Capacity Range", "value": "80 to 2500 tons", "title": "Capacity range", "summary": "Capacity range from 80 to 2500 tons."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "麦克维尔 进口和国产离心式冷水机组安装、操作和维护手册\n你的冷暖我关怀 ，因为专注、所以专业、因为专业、所以卓越，专门解\n决疑难问题，降低费用，有二手空调主机设备租赁和销售（包调试） 约\n克YORK、开利 Carrier 、特灵中央空调配件销售、维修保养、安装调试\n服务热线 18680288140  3\n概述\nMcQuay的PE、WS系列离心式冷水机组在优化的制冷系统匹配的基础上，利\n用先进的自动控制系统，精确的控制机组在运行中的各个环节，使机组始终处在\n最佳的运行状态。在制作工艺上的严格要求以及对引进部件的质量的严格把关。\n使Mcquay离心式冷水机组在运行中具有更加稳定、可靠的性能。每一台冷水机组\n出厂前都要进行严格的结构质量检查和精确的性能测试，保证了机组在出厂后的\n使用、运行中的可靠性。\n根据各地区的环境气候不同，以及客户对各机组的运行状态的要求不同。我\n公司提供了不同系列不同规格的冷水机组，充分满足了客户对机组的选择需求。\nPE系列分为 PEH 系列（含一个压缩机、一个冷凝器和蒸发器） ，PFH 系列\n（含两个并联运行的压缩机、一个蒸发器和冷凝器） 。\nWS系列分为 WSC 系列（含一个压缩机、一个冷凝器和蒸发器） ， WDC系列（含\n两个并联运行的压缩机、一个蒸发器和冷凝器） 。\n标准冷水机组所使用制冷剂为 R134a，属绿色环保制冷剂，正压运行，保证\n了机组系统的纯净度，提高了制冷剂的利用率及机组的运行性能的稳定性。减少了机组的使用尺寸和重量。\n机组基本规格有 PEH/PFH/WSC/WDC 063、079、087、100 和126，冷量范围在\n80到2500冷吨。\n应用\n本手册提供的安装、操作和维护过程适用于标准的 PE，WS系列机组。如果客\n户要对机组的结构安装进行改变，须向 Mcquay 公司进行咨询。\n所有McQuay离心机组在发运前均在厂内试验而且工地初次调试是由 McQuay\n授权的技术服务人员完成，因为调试过程的错误可能会影响到设备的保修。\n正常保修包括那些经过证明是材料缺陷或工厂生产疵品的部件，有关保修的\n具体细节详见随机保修单或本手册结尾部分。\nMcQuayPE 系列离心机组配套设备选用的冷水塔是按冷凝器最大进水温度 24ºC\n—32ºC来选取的，低的进水温度是符合低能耗要求的但应有一个最小限度，最佳\n进水温度和冷却塔风机控制请参考 McQuay产品手册 955应用部分。\n介绍\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_1a9b6f88c8034185"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7b2211aafa3946c2", "domain_id": "hvac", "doc_id": "doc_7c4fca116fd3420a", "doc_name": "【麦克维尔】PE、WS 系列进口离心机组操作维护手册（49页）-.pdf", "page_no": 33, "chunk_id": "chunk_5cd7660c252f4423", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:oil_temp_control_range", "structured_payload_candidate": {"parameter_name": "Oil Temperature Control", "value": "32°C to 38°C", "title": "Oil temperature control range", "summary": "Oil temperature controlled between 32°C and 38°C."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "不同来源的同一种认可的油能混合使用\n每个机组出厂已充满推荐使用的润滑油，正常运行时，油泵附装的示油镜能\n显示油位。\n对于CE048/050 压缩机，油系统包括油泵、油泵马达、油加热器和油分离器。\n油泵的油经过过滤器后进入压缩机机体内，油是用冷媒冷却。\n其它尺寸的压缩机（CE063-CE126）都使用独立的油泵供油，油泵由马达、加\n热器、油分离器组成，同样油经过过滤器后进压缩机。\n供油温度取决于油冷却器的冷却效果。温度控制阀控制油温在 32ºC-38ºC 之\n间。润滑保护取决于油压差的大小。一个突发的停车会造成故障和损坏轴承。采用紧急供油可保持油压，避免了突发停车造成的危害。当突发停车时，紧急供油\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 0.554, "matched_aliases": ["离心式冷水机组"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5cd7660c252f4423"], "source_page_nos": [33], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
