{"knowledge_type": "parameter_spec", "title": "Condenser entering water temperature range", "canonical_key_hint": "condenser_max_entering_water_temp", "summary": "Cooling tower selection based on condenser maximum entering water temperature 24°C to 32°C.", "structured_payload": {"parameter_name": "Condenser Max Entering Water Temp", "value_range": "24°C to 32°C", "unit": "°C"}, "evidence_quote": "McQuayPE 系列离心机组配套设备选用的冷水塔是按冷凝器最大进水温度 24ºC —32ºC来选取的", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Evaporator entering water temperature limit", "canonical_key_hint": "evap_max_entering_water_temp", "summary": "Evaporator entering water temperature must not exceed 43°C to avoid safety valve opening and control damage.", "structured_payload": {"parameter_name": "Evaporator Max Entering Water Temp", "value": "43", "unit": "°C"}, "evidence_quote": "蒸发器的进水温度不得高于 43°C，否则会造成安全阀开启制冷剂跑掉和损坏控制元件。", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil cooler entering water temperature limit", "canonical_key_hint": "oil_cooler_max_entering_water_temp", "summary": "Oil cooler entering water temperature must not exceed 32°C.", "structured_payload": {"parameter_name": "Oil Cooler Max Entering Water Temp", "value": "32", "unit": "°C"}, "evidence_quote": "油冷却器的进水温度不得超过 32°C。", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil supply temperature range", "canonical_key_hint": "oil_supply_temp_range", "summary": "Oil supply temperature to compressor bearings maintained between 32°C and 43°C.", "structured_payload": {"parameter_name": "Oil Supply Temperature", "value_range": "32°C to 43°C", "unit": "°C"}, "evidence_quote": "调节是根据压缩机轴承的供油温度（在32°C -43°C 范围之内）", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Voltage unbalance limit", "canonical_key_hint": "max_voltage_unbalance", "summary": "Phase-to-phase voltage unbalance must not exceed 3%.", "structured_payload": {"parameter_name": "Max Voltage Unbalance", "value": "3", "unit": "%"}, "evidence_quote": "相与相之间的电压不平衡值不得超过 3%", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Voltage fluctuation range", "canonical_key_hint": "voltage_fluctuation_range", "summary": "Voltage fluctuation must be within -10% to +10%.", "structured_payload": {"parameter_name": "Voltage Fluctuation", "value_range": "-10% to +10%", "unit": "%"}, "evidence_quote": "电压波动应控制在≤–10% — +10% 范围内", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Guide vane opening time factory setting", "canonical_key_hint": "guide_vane_opening_time", "summary": "Factory-set guide vane opening time from full close to full open: 3-5 minutes for CE063-CE100, 5-8 minutes for CE063 (WS series).", "structured_payload": {"parameter_name": "Guide Vane Opening Time", "value": "3-5 min (CE063-CE100), 5-8 min (CE063 WS)", "unit": "minutes"}, "evidence_quote": "压缩机型号  开启时间  关闭时间\nCE048-CE050     2-2 1/2 min      3/4-1min\nCE063-CE100        3-5 min        1-2 min", "page_hint": 32, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Guide vane closing time factory setting", "canonical_key_hint": "guide_vane_closing_time", "summary": "Factory-set guide vane closing time from full open to full close: 1-2 minutes for CE063-CE100.", "structured_payload": {"parameter_name": "Guide Vane Closing Time", "value": "1-2 min (CE063-CE100)", "unit": "minutes"}, "evidence_quote": "CE063-CE100        3-5 min        1-2 min", "page_hint": 32, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Hot gas bypass setpoint", "canonical_key_hint": "hot_gas_bypass_setpoint", "summary": "Hot gas bypass setpoint is 40% RLA.", "structured_payload": {"parameter_name": "Hot Gas Bypass Setpoint", "value": "40", "unit": "% RLA"}, "evidence_quote": "热气旁通的设定点为 40%RLA", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Motor insulation resistance warning threshold", "canonical_key_hint": "motor_insulation_resistance_warning", "summary": "Motor insulation resistance reading of 5 MΩ or less indicates possible insulation failure.", "structured_payload": {"parameter_name": "Motor Insulation Resistance Warning", "value": "5", "unit": "MΩ"}, "evidence_quote": "如果读数为 5MΩ或以下表明绝缘层可能失效", "page_hint": 42, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "New motor insulation resistance", "canonical_key_hint": "new_motor_insulation_resistance", "summary": "New motor winding insulation resistance to ground is 100 MΩ.", "structured_payload": {"parameter_name": "New Motor Insulation Resistance", "value": "100", "unit": "MΩ"}, "evidence_quote": "新机组的电机接线与地间的电阻值为 100 MΩ。", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Motor insulation resistance minimum before startup", "canonical_key_hint": "motor_insulation_resistance_min_startup", "summary": "If average insulation resistance is less than 50 MΩ, inspect motor windings before startup.", "structured_payload": {"parameter_name": "Motor Insulation Resistance Min Startup", "value": "50", "unit": "MΩ"}, "evidence_quote": "一旦读数变化很大或平均读数值小于 50 MΩ，在机组启动之前需要打开电机端盖检查电机线圈。", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Pumpdown stop pressure", "canonical_key_hint": "pumpdown_stop_pressure", "summary": "MicroTech stops pumpdown at approximately 20 PSI.", "structured_payload": {"parameter_name": "Pumpdown Stop Pressure", "value": "20", "unit": "PSI"}, "evidence_quote": "在大约 20PSI 时，MicroTech 停止抽储操作。", "page_hint": 44, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Leak test pressure", "canonical_key_hint": "leak_test_pressure", "summary": "Leak test pressure: charge refrigerant to 10 PSI, then dry nitrogen to maximum 125 PSI.", "structured_payload": {"parameter_name": "Leak Test Pressure", "value": "10 PSI refrigerant + dry nitrogen to max 125 PSI", "unit": "PSI"}, "evidence_quote": "首先向系统充注足够的制冷剂使系统压力达到 10PSI（69kPa） ，然后充注干燥氮气使最大压力为125PSI（860kPa）", "page_hint": 44, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Vacuum pump capability", "canonical_key_hint": "vacuum_pump_capability", "summary": "Vacuum pump must be capable of achieving 1000 microns Hg.", "structured_payload": {"parameter_name": "Vacuum Pump Capability", "value": "1000", "unit": "microns Hg"}, "evidence_quote": "真空泵的抽空能力要能够达到 1000微米汞柱。", "page_hint": 45, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil cooler water flow and pressure drop for PEH063", "canonical_key_hint": "oil_cooler_flow_pd_PEH063", "summary": "PEH063 oil cooler max water flow 1.48 m³/h at 30°C inlet, pressure drop 5.2 kPa.", "structured_payload": {"parameter_name": "Oil Cooler Max Water Flow", "value": "1.48", "unit": "m³/h", "pressure_drop": "5.2 kPa"}, "evidence_quote": "PEH063 1.48 5.2", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Oil cooler water flow and pressure drop for PEH079", "canonical_key_hint": "oil_cooler_flow_pd_PEH079", "summary": "PEH079 oil cooler max water flow 1.82 m³/h at 30°C inlet, pressure drop 5.2 kPa.", "structured_payload": {"parameter_name": "Oil Cooler Max Water Flow", "value": "1.82", "unit": "m³/h", "pressure_drop": "5.2 kPa"}, "evidence_quote": "PEH079 1.82 5.2", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Oil cooler water flow and pressure drop for PEH087", "canonical_key_hint": "oil_cooler_flow_pd_PEH087", "summary": "PEH087 oil cooler max water flow 1.82 m³/h at 30°C inlet, pressure drop 5.2 kPa.", "structured_payload": {"parameter_name": "Oil Cooler Max Water Flow", "value": "1.82", "unit": "m³/h", "pressure_drop": "5.2 kPa"}, "evidence_quote": "PEH087 1.82 5.2", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Oil cooler water flow and pressure drop for PEH100", "canonical_key_hint": "oil_cooler_flow_pd_PEH100", "summary": "PEH100 oil cooler max water flow 2.73 m³/h at 30°C inlet, pressure drop 5.0 kPa.", "structured_payload": {"parameter_name": "Oil Cooler Max Water Flow", "value": "2.73", "unit": "m³/h", "pressure_drop": "5.0 kPa"}, "evidence_quote": "PEH100 2.73 5.0", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Oil cooler water flow and pressure drop for PEH126", "canonical_key_hint": "oil_cooler_flow_pd_PEH126", "summary": "PEH126 oil cooler max water flow 4.55 m³/h at 30°C inlet, pressure drop 10.0 kPa.", "structured_payload": {"parameter_name": "Oil Cooler Max Water Flow", "value": "4.55", "unit": "m³/h", "pressure_drop": "10.0 kPa"}, "evidence_quote": "PEH126 4.55 10.0", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Recommended lubricant for CE048/050,063,076", "canonical_key_hint": "lubricant_CE048_050_063_076", "summary": "Approved synthetic ester oils: Mobil Artic EAL22 or Ici Emkarate RL22N.", "structured_payload": {"parameter_name": "Lubricant", "value": "Mobil Artic EAL22; Ici Emkarate RL22N"}, "evidence_quote": "压缩机型号 CE048/050，063，076\n润滑指示 Mobil Artic EAL22；\nIci Emkarate RL22N(2)", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Recommended lubricant for CE079,087,100,126", "canonical_key_hint": "lubricant_CE079_087_100_126", "summary": "Approved synthetic ester oils: Mobil Artic EAL46 or Ici Emkarate RL32H.", "structured_payload": {"parameter_name": "Lubricant", "value": "Mobil Artic EAL46; Ici Emkarate RL32H"}, "evidence_quote": "CE 079，087、100，126\nMobil Artic EAL46； Ici Emkarate RL32H(2)", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Full load discharge superheat", "canonical_key_hint": "full_load_discharge_superheat", "summary": "Full load discharge superheat is 14-16°F (8-9°C).", "structured_payload": {"parameter_name": "Full Load Discharge Superheat", "value": "14-16°F (8-9°C)", "unit": "°F/°C"}, "evidence_quote": "满负荷下过热度为 14—16 ºF(8—9 ºC)", "page_hint": 38, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Full load suction superheat", "canonical_key_hint": "full_load_suction_superheat", "summary": "Full load correct suction superheat is 1.5-2°F (1°C).", "structured_payload": {"parameter_name": "Full Load Suction Superheat", "value": "1.5-2°F (1°C)", "unit": "°F/°C"}, "evidence_quote": "满负荷下正确的过热度为 1.5—2 ºF(1 ºC)", "page_hint": 38, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Star-delta transition time", "canonical_key_hint": "star_delta_transition_time", "summary": "Star-delta transition time should be set between 6-15 seconds, factory set at 8 seconds.", "structured_payload": {"parameter_name": "Star-Delta Transition Time", "value": "6-15 seconds (factory 8 seconds)", "unit": "seconds"}, "evidence_quote": "启动器内的ㄚ—△的转换时间应调至 6—15秒之间", "page_hint": 19, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Control circuit voltage and fuse", "canonical_key_hint": "control_circuit_voltage_fuse", "summary": "Control circuit designed for 115V, fuse 20 or 16 amps.", "structured_payload": {"parameter_name": "Control Circuit", "value": "115V, 20/16A fuse"}, "evidence_quote": "PEH/PFH、WSC/WDC 冷水机组控制电路设计电压为 115伏，独立线路供电时，保险丝熔断电流为 20或16安。", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Control transformer rating", "canonical_key_hint": "control_transformer_rating", "summary": "If control power from transformer, rating 2 KVA, starting rating min 12 KVA at 80% PF and 95% secondary voltage.", "structured_payload": {"parameter_name": "Control Transformer", "value": "2 KVA, starting 12 KVA min"}, "evidence_quote": "如果控制器的电源是由变压器提供，那么此变压器的额定容量应为 2KVA，且在功率因素为 80%和次级输出 95%输出电压时，其启动功率额定值最小为 12KVA。", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling tower fan starter coil rating", "canonical_key_hint": "cooling_tower_fan_coil_rating", "summary": "Cooling tower fan motor starter coil 115V, 50Hz, max 100 VA.", "structured_payload": {"parameter_name": "Cooling Tower Fan Coil", "value": "115V, 50Hz, max 100 VA"}, "evidence_quote": "冷却水塔电机启动器的线圈工作电压为 115伏，50赫兹最大伏安范围为 100VA。", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Alarm circuit rating", "canonical_key_hint": "alarm_circuit_rating", "summary": "Alarm circuit designed for 115 VAC, rating less than 10 VA.", "structured_payload": {"parameter_name": "Alarm Circuit", "value": "115 VAC, <10 VA"}, "evidence_quote": "报警电路设计为 115伏交流电。报警系统的额定值小于 10伏安。", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Interlock contact rating", "canonical_key_hint": "interlock_contact_rating", "summary": "All interlock contacts rated not less than 10 amps.", "structured_payload": {"parameter_name": "Interlock Contact Rating", "value": "≥10 A"}, "evidence_quote": "所有联锁触点的额定值均不小于 10安培的电流", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum clearance for tube replacement", "canonical_key_hint": "tube_replacement_clearance", "summary": "Minimum clearance for tube replacement: vessel length 16 ft requires 18 ft clearance.", "structured_payload": {"parameter_name": "Tube Replacement Clearance", "value": "Vessel length 16 ft -> 18 ft clearance"}, "evidence_quote": "蒸发器/冷凝器筒体长度（英尺/米 ） 要求留有穿梭间的最小长度 （英尺/米 ）\n16/4.88 18/5.49", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Minimum clearance for tube replacement 14 ft", "canonical_key_hint": "tube_replacement_clearance_14ft", "summary": "Minimum clearance for tube replacement: vessel length 14 ft requires 16 ft clearance.", "structured_payload": {"parameter_name": "Tube Replacement Clearance", "value": "Vessel length 14 ft -> 16 ft clearance"}, "evidence_quote": "14/4.27 16/4.88", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Minimum clearance for tube replacement 12 ft", "canonical_key_hint": "tube_replacement_clearance_12ft", "summary": "Minimum clearance for tube replacement: vessel length 12 ft requires 14 ft clearance.", "structured_payload": {"parameter_name": "Tube Replacement Clearance", "value": "Vessel length 12 ft -> 14 ft clearance"}, "evidence_quote": "12/3.66 14/4.27", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Minimum clearance for tube replacement 8 ft", "canonical_key_hint": "tube_replacement_clearance_8ft", "summary": "Minimum clearance for tube replacement: vessel length 8 ft requires 10 ft clearance.", "structured_payload": {"parameter_name": "Tube Replacement Clearance", "value": "Vessel length 8 ft -> 10 ft clearance"}, "evidence_quote": "8/2.44 10/3.05", "page_hint": 8, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Other sides maintenance clearance", "canonical_key_hint": "other_sides_clearance", "summary": "Other sides maintenance clearance not less than 3 feet or 1 meter.", "structured_payload": {"parameter_name": "Other Sides Clearance", "value": "≥3 ft (1 m)"}, "evidence_quote": "其它各边的维修空间要求不少于 3英尺或1米宽。", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil heater energize before startup", "canonical_key_hint": "oil_heater_energize_time", "summary": "Energize oil heater for 24 hours before startup to separate refrigerant from oil.", "structured_payload": {"parameter_name": "Oil Heater Energize Time", "value": "24 hours"}, "evidence_quote": "对油加热器进行24小时通电，以便使油与制冷剂分离。", "page_hint": 43, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil level minimum", "canonical_key_hint": "oil_level_minimum", "summary": "Oil level must not be lower than one-third of sight glass.", "structured_payload": {"parameter_name": "Oil Level Minimum", "value": "1/3 of sight glass"}, "evidence_quote": "油位不可低于视油镜的三分之一。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant type", "canonical_key_hint": "refrigerant_type", "summary": "Standard refrigerant is R134a.", "structured_payload": {"parameter_name": "Refrigerant", "value": "R134a"}, "evidence_quote": "标准冷水机组所使用制冷剂为 R134a", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Capacity range", "canonical_key_hint": "capacity_range", "summary": "Capacity range from 80 to 2500 tons.", "structured_payload": {"parameter_name": "Capacity Range", "value": "80 to 2500 tons"}, "evidence_quote": "冷量范围在80到2500冷吨。", "page_hint": 3, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil temperature control range", "canonical_key_hint": "oil_temp_control_range", "summary": "Oil temperature controlled between 32°C and 38°C.", "structured_payload": {"parameter_name": "Oil Temperature Control", "value": "32°C to 38°C"}, "evidence_quote": "温度控制阀控制油温在 32ºC-38ºC 之间。", "page_hint": 33, "confidence": 0.95}
