{"candidate_id": "cand_1de19902edb23b9e", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_50d0b8875f954b95", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:compressor_stop_outlet_water_temperature", "structured_payload_candidate": {"parameter_name": "压缩机停止出水温度", "title": "Compressor Stop Outlet Water Temperature", "summary": "当出水温度低于此温度时，压缩机自动停止运行。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "30\n服务参数 38：预留的功能，暂不提供。\n服务参数 39：当出水温度低于此温度时，压缩机自动停止运行。\n服务参数 40：设置机组关机时是否清除除霜状态，机组处于除霜状态下\n关机，如果设为“是”，则机组马上停机，如果设为“否”，\n则机组直到运行完除霜才停止。\n服务参数 41：设置是否清除报警记录。\n服务参数 42：当机组配有风机调速器时，机组在制冷时保持稳定的排气压力的目标\n值。调节范围 ：10—23Bar，调节精度： 0.1Bar,默认值： 17.0Bar。\n服务参数 43：当机组配有风机调速器时，目标压力的死区，当排气压力在死区范围\n内时，机组的风机不加速也不减速，调节范围： 0.5—9.9Bar，调节精度：\n0.1Bar,默认值： 1.0Bar。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_50d0b8875f954b95"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9d9fff4fdb2d1670", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_50d0b8875f954b95", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:clear_defrost_state_on_shutdown", "structured_payload_candidate": {"parameter_name": "关机清除除霜", "title": "Clear Defrost State on Shutdown", "summary": "设置机组关机时是否清除除霜状态，机组处于除霜状态下关机，如果设为“是”，则机组马上停机，如果设为“否”，则机组直到运行完除霜才停止。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30\n服务参数 38：预留的功能，暂不提供。\n服务参数 39：当出水温度低于此温度时，压缩机自动停止运行。\n服务参数 40：设置机组关机时是否清除除霜状态，机组处于除霜状态下\n关机，如果设为“是”，则机组马上停机，如果设为“否”，\n则机组直到运行完除霜才停止。\n服务参数 41：设置是否清除报警记录。\n服务参数 42：当机组配有风机调速器时，机组在制冷时保持稳定的排气压力的目标\n值。调节范围 ：10—23Bar，调节精度： 0.1Bar,默认值： 17.0Bar。\n服务参数 43：当机组配有风机调速器时，目标压力的死区，当排气压力在死区范围\n内时，机组的风机不加速也不减速，调节范围： 0.5—9.9Bar，调节精度：\n0.1Bar,默认值： 1.0Bar。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_50d0b8875f954b95"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b4f528719db6a7a0", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_50d0b8875f954b95", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:clear_alarm_records", "structured_payload_candidate": {"parameter_name": "清除报警记录", "title": "Clear Alarm Records", "summary": "设置是否清除报警记录。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "30\n服务参数 38：预留的功能，暂不提供。\n服务参数 39：当出水温度低于此温度时，压缩机自动停止运行。\n服务参数 40：设置机组关机时是否清除除霜状态，机组处于除霜状态下\n关机，如果设为“是”，则机组马上停机，如果设为“否”，\n则机组直到运行完除霜才停止。\n服务参数 41：设置是否清除报警记录。\n服务参数 42：当机组配有风机调速器时，机组在制冷时保持稳定的排气压力的目标\n值。调节范围 ：10—23Bar，调节精度： 0.1Bar,默认值： 17.0Bar。\n服务参数 43：当机组配有风机调速器时，目标压力的死区，当排气压力在死区范围\n内时，机组的风机不加速也不减速，调节范围： 0.5—9.9Bar，调节精度：\n0.1Bar,默认值： 1.0Bar。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_50d0b8875f954b95"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fd836d22b0c989d4", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_50d0b8875f954b95", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:fan_speed_controller_target_discharge_pressure", "structured_payload_candidate": {"parameter_name": "风机调速目标压力", "title": "Fan Speed Controller Target Discharge Pressure", "summary": "当机组配有风机调速器时，机组在制冷时保持稳定的排气压力的目标值。调节范围：10—23Bar，调节精度：0.1Bar,默认值：17.0Bar。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30\n服务参数 38：预留的功能，暂不提供。\n服务参数 39：当出水温度低于此温度时，压缩机自动停止运行。\n服务参数 40：设置机组关机时是否清除除霜状态，机组处于除霜状态下\n关机，如果设为“是”，则机组马上停机，如果设为“否”，\n则机组直到运行完除霜才停止。\n服务参数 41：设置是否清除报警记录。\n服务参数 42：当机组配有风机调速器时，机组在制冷时保持稳定的排气压力的目标\n值。调节范围 ：10—23Bar，调节精度： 0.1Bar,默认值： 17.0Bar。\n服务参数 43：当机组配有风机调速器时，目标压力的死区，当排气压力在死区范围\n内时，机组的风机不加速也不减速，调节范围： 0.5—9.9Bar，调节精度：\n0.1Bar,默认值： 1.0Bar。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_50d0b8875f954b95"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_03998ce8e10c3f97", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_50d0b8875f954b95", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:fan_speed_controller_deadband", "structured_payload_candidate": {"parameter_name": "风机调速死区", "title": "Fan Speed Controller Deadband", "summary": "当机组配有风机调速器时，目标压力的死区，当排气压力在死区范围内时，机组的风机不加速也不减速，调节范围：0.5—9.9Bar，调节精度：0.1Bar,默认值：1.0Bar。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30\n服务参数 38：预留的功能，暂不提供。\n服务参数 39：当出水温度低于此温度时，压缩机自动停止运行。\n服务参数 40：设置机组关机时是否清除除霜状态，机组处于除霜状态下\n关机，如果设为“是”，则机组马上停机，如果设为“否”，\n则机组直到运行完除霜才停止。\n服务参数 41：设置是否清除报警记录。\n服务参数 42：当机组配有风机调速器时，机组在制冷时保持稳定的排气压力的目标\n值。调节范围 ：10—23Bar，调节精度： 0.1Bar,默认值： 17.0Bar。\n服务参数 43：当机组配有风机调速器时，目标压力的死区，当排气压力在死区范围\n内时，机组的风机不加速也不减速，调节范围： 0.5—9.9Bar，调节精度：\n0.1Bar,默认值： 1.0Bar。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_50d0b8875f954b95"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_58f6d1d67f92ac51", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 32, "chunk_id": "chunk_0162a387f5e2469e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:fan_speed_controller_response_speed", "structured_payload_candidate": {"parameter_name": "风机调速响应速度", "title": "Fan Speed Controller Response Speed", "summary": "当机组配有风机调速器时，用此数值来表示风机调速器调节风速的快慢，此值越大表示风机调速器调风速越慢，反之越快，调节范围：5—80，调节精度：1,默认值：10。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "31\n服务参数 44：当机组配有风机调速器时，用此数值来表示风机调速器调节风速的快慢，\n此值越大表示风机调速器调风速越慢，反之越快，调节范围： 5—80，调\n节精度： 1,默认值：10。\n服务参数 45：设置压缩机运行多长时间后才允许低压报警，设置范围 30—900\n秒，调节精度为 1秒，默认值为 120秒。\n服务参数 46：用来修改进入服务菜单的密码。\n7.3.3 服务菜单 ->操作\n服务操作 1：预留的功能，暂不提供。\n服务操作 2：预留的功能，暂不提供。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0162a387f5e2469e"], "source_page_nos": [32], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2ac4e16ad8be4472", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 32, "chunk_id": "chunk_0162a387f5e2469e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:low_pressure_alarm_delay_after_compressor_start", "structured_payload_candidate": {"parameter_name": "低压报警延时", "title": "Low Pressure Alarm Delay After Compressor Start", "summary": "设置压缩机运行多长时间后才允许低压报警，设置范围30—900秒，调节精度为1秒，默认值为120秒。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "31\n服务参数 44：当机组配有风机调速器时，用此数值来表示风机调速器调节风速的快慢，\n此值越大表示风机调速器调风速越慢，反之越快，调节范围： 5—80，调\n节精度： 1,默认值：10。\n服务参数 45：设置压缩机运行多长时间后才允许低压报警，设置范围 30—900\n秒，调节精度为 1秒，默认值为 120秒。\n服务参数 46：用来修改进入服务菜单的密码。\n7.3.3 服务菜单 ->操作\n服务操作 1：预留的功能，暂不提供。\n服务操作 2：预留的功能，暂不提供。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0162a387f5e2469e"], "source_page_nos": [32], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_648152f096e36cc0", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 32, "chunk_id": "chunk_0162a387f5e2469e", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:service_menu_password", "structured_payload_candidate": {"parameter_name": "服务菜单密码", "title": "Service Menu Password", "summary": "用来修改进入服务菜单的密码。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "31\n服务参数 44：当机组配有风机调速器时，用此数值来表示风机调速器调节风速的快慢，\n此值越大表示风机调速器调风速越慢，反之越快，调节范围： 5—80，调\n节精度： 1,默认值：10。\n服务参数 45：设置压缩机运行多长时间后才允许低压报警，设置范围 30—900\n秒，调节精度为 1秒，默认值为 120秒。\n服务参数 46：用来修改进入服务菜单的密码。\n7.3.3 服务菜单 ->操作\n服务操作 1：预留的功能，暂不提供。\n服务操作 2：预留的功能，暂不提供。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_0162a387f5e2469e"], "source_page_nos": [32], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ee18fa1e087f7b6d", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 33, "chunk_id": "chunk_e1ed4ff1fb814841", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:number_of_compressors", "structured_payload_candidate": {"parameter_name": "压缩机台数", "title": "Number of Compressors", "summary": "设置机组压缩机的台数，设置范围：1—3，调节精度1，默认值2。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "32\n服务操作 3：设为“是” 1#压缩机将不能开启，默认值为“否”。\n服务操作 4：设为“是” 2#压缩机将不能开启，默认值为“否”。\n服务操作 5：设为“是” 3#压缩机将不能开启，默认值为“否”。\n7.4 工厂菜单\n7.4.1 工厂菜单 ->监测\n7.4.2 工厂菜单 ->参数\n工厂参数 1：设置机组压缩机的台数，设置范围： 1—3，调节精度 1，默认值 2。\n工厂设置 2：设置机组的类型，可设 “单冷”和“热泵”，默认值为“热泵”。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_e1ed4ff1fb814841"], "source_page_nos": [33], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_cf787df8aa760ff0", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 33, "chunk_id": "chunk_e1ed4ff1fb814841", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:unit_type_cooling_only_or_heat_pump", "structured_payload_candidate": {"parameter_name": "机组类型", "title": "Unit Type (Cooling Only or Heat Pump)", "summary": "设置机组的类型，可设“单冷”和“热泵”，默认值为“热泵”。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "32\n服务操作 3：设为“是” 1#压缩机将不能开启，默认值为“否”。\n服务操作 4：设为“是” 2#压缩机将不能开启，默认值为“否”。\n服务操作 5：设为“是” 3#压缩机将不能开启，默认值为“否”。\n7.4 工厂菜单\n7.4.1 工厂菜单 ->监测\n7.4.2 工厂菜单 ->参数\n工厂参数 1：设置机组压缩机的台数，设置范围： 1—3，调节精度 1，默认值 2。\n工厂设置 2：设置机组的类型，可设 “单冷”和“热泵”，默认值为“热泵”。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_e1ed4ff1fb814841"], "source_page_nos": [33], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5caf915ad695e637", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 34, "chunk_id": "chunk_b7230b4a05784383", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:low_pressure_alarm_persistence_time", "structured_payload_candidate": {"parameter_name": "低压报警保持时间", "title": "Low Pressure Alarm Persistence Time", "summary": "设置低压低于报警值保持多长时间后低压报警，设置范围30—900秒，调节精度为1秒，默认值为60秒。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "33\n工厂设置 3：预留的功能，暂不提供。\n工厂设置 4：预留的功能，暂不提供。\n工厂设置 5：预留的功能，暂不提供。\n工厂参数 6：设置低压低于报警值保持多长时间后低压报警，设置范围 30—900\n秒，调节精度为 1秒，默认值为 60秒。\n工厂设置 7：预留的功能，暂不提供。\n工厂设置 8：预留的功能，暂不提供。\n工厂参数 9：设置用于除霜温度计算的参数，设置范围 -10—15℃，调节精度\n0．1℃，默认值为 4.0℃。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b7230b4a05784383"], "source_page_nos": [34], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7b50a1161680ff7d", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 34, "chunk_id": "chunk_b7230b4a05784383", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:defrost_temperature_calculation_parameter", "structured_payload_candidate": {"parameter_name": "除霜温度计算参数", "title": "Defrost Temperature Calculation Parameter", "summary": "设置用于除霜温度计算的参数，设置范围-10—15℃，调节精度0.1℃，默认值为4.0℃。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "33\n工厂设置 3：预留的功能，暂不提供。\n工厂设置 4：预留的功能，暂不提供。\n工厂设置 5：预留的功能，暂不提供。\n工厂参数 6：设置低压低于报警值保持多长时间后低压报警，设置范围 30—900\n秒，调节精度为 1秒，默认值为 60秒。\n工厂设置 7：预留的功能，暂不提供。\n工厂设置 8：预留的功能，暂不提供。\n工厂参数 9：设置用于除霜温度计算的参数，设置范围 -10—15℃，调节精度\n0．1℃，默认值为 4.0℃。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b7230b4a05784383"], "source_page_nos": [34], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1dbdc5a5e47bbd8f", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 35, "chunk_id": "chunk_fc16d30f09404164", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:defrost_condition_duration_before_defrost", "structured_payload_candidate": {"parameter_name": "除霜条件持续时间", "title": "Defrost Condition Duration Before Defrost", "summary": "设置持续满足除霜温度条件多长时间后机组执行除霜，设置范围0—60分钟，调节精度为1分钟，默认值为10分钟。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "34\n工厂参数 10：设置持续满足除霜温度条件多长时间后机组执行除霜，设置范围\n0—60分钟，调节精度为 1分钟，默认值为 10分钟。\n工厂参数 11：设置结束除霜的高压值，当排气压力高于此值时，系统退出除霜。\n设置范围为 0—26Bar，调节精度为 0.1Bar，默认值为 18.0Bar。\n工厂参数 12：设置结束除霜的进水温度，当进水温度高于此值时，系统退出除霜。\n设置范围为 5—30℃，调节精度为 0.1℃，默认值为 15.0℃\n工厂参数 13：设置最大除霜时间，当除霜时间大于此值时，系统退出除霜。设置范围\n为0—60分，调节精度为 1分，默认值为 15分。\n工厂参数 14：设置制冷环境温度下限，当环境温度低于此值时，压缩机将不能运行，\n设置范围为： -20—0℃，调节精度为 0.1℃，默认值为 -5.0℃。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_fc16d30f09404164"], "source_page_nos": [35], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b1386afcb8bbdb1e", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 35, "chunk_id": "chunk_fc16d30f09404164", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:defrost_termination_high_pressure", "structured_payload_candidate": {"parameter_name": "除霜结束高压", "title": "Defrost Termination High Pressure", "summary": "设置结束除霜的高压值，当排气压力高于此值时，系统退出除霜。设置范围为0—26Bar，调节精度为0.1Bar，默认值为18.0Bar。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "34\n工厂参数 10：设置持续满足除霜温度条件多长时间后机组执行除霜，设置范围\n0—60分钟，调节精度为 1分钟，默认值为 10分钟。\n工厂参数 11：设置结束除霜的高压值，当排气压力高于此值时，系统退出除霜。\n设置范围为 0—26Bar，调节精度为 0.1Bar，默认值为 18.0Bar。\n工厂参数 12：设置结束除霜的进水温度，当进水温度高于此值时，系统退出除霜。\n设置范围为 5—30℃，调节精度为 0.1℃，默认值为 15.0℃\n工厂参数 13：设置最大除霜时间，当除霜时间大于此值时，系统退出除霜。设置范围\n为0—60分，调节精度为 1分，默认值为 15分。\n工厂参数 14：设置制冷环境温度下限，当环境温度低于此值时，压缩机将不能运行，\n设置范围为： -20—0℃，调节精度为 0.1℃，默认值为 -5.0℃。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_fc16d30f09404164"], "source_page_nos": [35], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ee9c36abe2ccdbf8", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 35, "chunk_id": "chunk_fc16d30f09404164", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:defrost_termination_inlet_water_temperature", "structured_payload_candidate": {"parameter_name": "除霜结束进水温度", "title": "Defrost Termination Inlet Water Temperature", "summary": "设置结束除霜的进水温度，当进水温度高于此值时，系统退出除霜。设置范围为5—30℃，调节精度为0.1℃，默认值为15.0℃。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "34\n工厂参数 10：设置持续满足除霜温度条件多长时间后机组执行除霜，设置范围\n0—60分钟，调节精度为 1分钟，默认值为 10分钟。\n工厂参数 11：设置结束除霜的高压值，当排气压力高于此值时，系统退出除霜。\n设置范围为 0—26Bar，调节精度为 0.1Bar，默认值为 18.0Bar。\n工厂参数 12：设置结束除霜的进水温度，当进水温度高于此值时，系统退出除霜。\n设置范围为 5—30℃，调节精度为 0.1℃，默认值为 15.0℃\n工厂参数 13：设置最大除霜时间，当除霜时间大于此值时，系统退出除霜。设置范围\n为0—60分，调节精度为 1分，默认值为 15分。\n工厂参数 14：设置制冷环境温度下限，当环境温度低于此值时，压缩机将不能运行，\n设置范围为： -20—0℃，调节精度为 0.1℃，默认值为 -5.0℃。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_fc16d30f09404164"], "source_page_nos": [35], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4d766f8c2377f5b8", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 35, "chunk_id": "chunk_fc16d30f09404164", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:maximum_defrost_time", "structured_payload_candidate": {"parameter_name": "最大除霜时间", "title": "Maximum Defrost Time", "summary": "设置最大除霜时间，当除霜时间大于此值时，系统退出除霜。设置范围为0—60分，调节精度为1分，默认值为15分。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "34\n工厂参数 10：设置持续满足除霜温度条件多长时间后机组执行除霜，设置范围\n0—60分钟，调节精度为 1分钟，默认值为 10分钟。\n工厂参数 11：设置结束除霜的高压值，当排气压力高于此值时，系统退出除霜。\n设置范围为 0—26Bar，调节精度为 0.1Bar，默认值为 18.0Bar。\n工厂参数 12：设置结束除霜的进水温度，当进水温度高于此值时，系统退出除霜。\n设置范围为 5—30℃，调节精度为 0.1℃，默认值为 15.0℃\n工厂参数 13：设置最大除霜时间，当除霜时间大于此值时，系统退出除霜。设置范围\n为0—60分，调节精度为 1分，默认值为 15分。\n工厂参数 14：设置制冷环境温度下限，当环境温度低于此值时，压缩机将不能运行，\n设置范围为： -20—0℃，调节精度为 0.1℃，默认值为 -5.0℃。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_fc16d30f09404164"], "source_page_nos": [35], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c6d6f66bb4bc9537", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 35, "chunk_id": "chunk_fc16d30f09404164", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:cooling_ambient_temperature_lower_limit", "structured_payload_candidate": {"parameter_name": "制冷环境温度下限", "title": "Cooling Ambient Temperature Lower Limit", "summary": "设置制冷环境温度下限，当环境温度低于此值时，压缩机将不能运行，设置范围为：-20—0℃，调节精度为0.1℃，默认值为-5.0℃。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "34\n工厂参数 10：设置持续满足除霜温度条件多长时间后机组执行除霜，设置范围\n0—60分钟，调节精度为 1分钟，默认值为 10分钟。\n工厂参数 11：设置结束除霜的高压值，当排气压力高于此值时，系统退出除霜。\n设置范围为 0—26Bar，调节精度为 0.1Bar，默认值为 18.0Bar。\n工厂参数 12：设置结束除霜的进水温度，当进水温度高于此值时，系统退出除霜。\n设置范围为 5—30℃，调节精度为 0.1℃，默认值为 15.0℃\n工厂参数 13：设置最大除霜时间，当除霜时间大于此值时，系统退出除霜。设置范围\n为0—60分，调节精度为 1分，默认值为 15分。\n工厂参数 14：设置制冷环境温度下限，当环境温度低于此值时，压缩机将不能运行，\n设置范围为： -20—0℃，调节精度为 0.1℃，默认值为 -5.0℃。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_fc16d30f09404164"], "source_page_nos": [35], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9053f2552dcc4107", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 36, "chunk_id": "chunk_7d2de900c9f34bd9", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:heating_ambient_temperature_lower_limit", "structured_payload_candidate": {"parameter_name": "制热环境温度下限", "title": "Heating Ambient Temperature Lower Limit", "summary": "设置制热环境温度下限，当环境温度低于此值时，压缩机将不能运行，设置范围为：-20—0℃，调节精度为0.1℃，默认值为-10.0℃。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "35\n工厂参数 15：设置制热环境温度下限，当环境温度低于此值时，压缩机将不能运行，\n设置范围为： -20—0℃，调节精度为 0.1℃，默认值为 -10.0℃。\n工厂参数 16：设置制热环境温度下限，当环境温度高于此值时，压缩机将不能运行，\n设置范围为： 10—35℃，调节精度为 0.1℃，默认值为 15.0℃。\n工厂设置 17：预留的功能，暂不提供。\n工厂设置 18：预留的功能，暂不提供 。\n工厂设置 19：#1压缩机输出能力限制，只能限制在 70%。\n工厂设置 20：#2压缩机输出能力限制，只能限制在 70%。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7d2de900c9f34bd9"], "source_page_nos": [36], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_fd63a50c7f79284c", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 36, "chunk_id": "chunk_7d2de900c9f34bd9", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:heating_ambient_temperature_upper_limit", "structured_payload_candidate": {"parameter_name": "制热环境温度上限", "title": "Heating Ambient Temperature Upper Limit", "summary": "设置制热环境温度下限，当环境温度高于此值时，压缩机将不能运行，设置范围为：10—35℃，调节精度为0.1℃，默认值为15.0℃。"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "35\n工厂参数 15：设置制热环境温度下限，当环境温度低于此值时，压缩机将不能运行，\n设置范围为： -20—0℃，调节精度为 0.1℃，默认值为 -10.0℃。\n工厂参数 16：设置制热环境温度下限，当环境温度高于此值时，压缩机将不能运行，\n设置范围为： 10—35℃，调节精度为 0.1℃，默认值为 15.0℃。\n工厂设置 17：预留的功能，暂不提供。\n工厂设置 18：预留的功能，暂不提供 。\n工厂设置 19：#1压缩机输出能力限制，只能限制在 70%。\n工厂设置 20：#2压缩机输出能力限制，只能限制在 70%。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7d2de900c9f34bd9"], "source_page_nos": [36], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_bed5f8c4bbee0352", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 36, "chunk_id": "chunk_7d2de900c9f34bd9", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:compressor_1_capacity_limit", "structured_payload_candidate": {"parameter_name": "压缩机1能力限制", "title": "Compressor 1 Capacity Limit", "summary": "#1压缩机输出能力限制，只能限制在70%。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "35\n工厂参数 15：设置制热环境温度下限，当环境温度低于此值时，压缩机将不能运行，\n设置范围为： -20—0℃，调节精度为 0.1℃，默认值为 -10.0℃。\n工厂参数 16：设置制热环境温度下限，当环境温度高于此值时，压缩机将不能运行，\n设置范围为： 10—35℃，调节精度为 0.1℃，默认值为 15.0℃。\n工厂设置 17：预留的功能，暂不提供。\n工厂设置 18：预留的功能，暂不提供 。\n工厂设置 19：#1压缩机输出能力限制，只能限制在 70%。\n工厂设置 20：#2压缩机输出能力限制，只能限制在 70%。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7d2de900c9f34bd9"], "source_page_nos": [36], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_8b8bc7c6a4d9a233", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 37, "chunk_id": "chunk_b95a7082897548a8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:control_type_proportional_or_pi", "structured_payload_candidate": {"parameter_name": "控制类型", "title": "Control Type (Proportional or PI)", "summary": "选择比例控制还是比例积分控制。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "36 工厂设置 21：#3压缩机输出能力限制，只能限制在 70%。\n工厂设置 22：选择比例控制还是比例积分控制。\n工厂设置 23：当选择比例积分控制，设置此参数来更改机组对水温控制的反应\n速度。\n工厂设置 24：目前能选用 R22和R407两种冷媒。\n工厂设置 25：设置机组的地址，用于机组联网。\n工厂设置 26：设置机组联网控制的波特率。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b95a7082897548a8"], "source_page_nos": [37], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3299f76ea256182e", "domain_id": "hvac", "doc_id": "doc_a2d51d35aa45418b", "doc_name": "【麦克维尔】MCOSKILL 控制器安装手册 适用MHS、MCS机组（54页）-制冷百家网.pdf", "page_no": 37, "chunk_id": "chunk_b95a7082897548a8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:controller:parameter_spec:pi_control_response_speed", "structured_payload_candidate": {"parameter_name": "PI控制反应速度", "title": "PI Control Response Speed", "summary": "当选择比例积分控制，设置此参数来更改机组对水温控制的反应速度。"}, "confidence_score": 0.9, "review_status": "candidate", "evidence_text": "36 工厂设置 21：#3压缩机输出能力限制，只能限制在 70%。\n工厂设置 22：选择比例控制还是比例积分控制。\n工厂设置 23：当选择比例积分控制，设置此参数来更改机组对水温控制的反应\n速度。\n工厂设置 24：目前能选用 R22和R407两种冷媒。\n工厂设置 25：设置机组的地址，用于机组联网。\n工厂设置 26：设置机组联网控制的波特率。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "controller", "equipment_class_key": "hvac:controller", "label": "Controller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["parameter_spec", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b95a7082897548a8"], "source_page_nos": [37], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
