{"knowledge_type": "parameter_spec", "title": "pCO2 Power Supply Voltage Range", "canonical_key_hint": null, "summary": "pCO2供电电源为22~40Vdc或24Vac±15%，50/60Hz。最大功耗Pmax＝20W。", "structured_payload": {"parameter_name": "pCO2供电电源"}, "evidence_quote": "pCO2供电电源为 22~40Vdc 或24Vac±15%，50/60Hz。最大功耗 Pmax＝20W。", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Transformer Sizing for Multiple pCO2", "canonical_key_hint": null, "summary": "如果用同一变压器为多个pCO2供电，它的容量应为n×50VA，其中n为变压器供电的控制器台数。", "structured_payload": {"parameter_name": "变压器容量"}, "evidence_quote": "如果用同一变压器为多个 pCO2供电，它的容量应为 n×50VA，其中n为变压器供电的控制器台数，无论控制器规格的大小。", "page_hint": 2, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "pCO2 Address Setting via DIP Switch", "canonical_key_hint": null, "summary": "pCO2地址用电话线插座旁的dip开关设定，地址可选1至31。", "structured_payload": {"parameter_name": "pCO2地址"}, "evidence_quote": "pCO2地址用电话线插座旁的 dip开关设定。", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "PGD Address Setting Range", "canonical_key_hint": null, "summary": "手操器的地址可选1至32。", "structured_payload": {"parameter_name": "PGD地址"}, "evidence_quote": "手操器的地址可选1至32，而PCO2的地址可选 1至31。", "page_hint": 5, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Cooling Inlet Water Temperature Setpoint", "canonical_key_hint": null, "summary": "制冷进水温度设置，设置范围为8—20℃，默认值为12℃，调节精度为0.1℃。", "structured_payload": {"parameter_name": "制冷进水温度"}, "evidence_quote": "制冷进水温度设置，设置范围为 8—20℃，默认值为 12℃，调节精度为0.1℃", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heating Inlet Water Temperature Setpoint", "canonical_key_hint": null, "summary": "制热进水温度设置，设置范围为30—50℃，默认值为40℃，调节精度为0.1℃。", "structured_payload": {"parameter_name": "制热进水温度"}, "evidence_quote": "制热进水温度设置，设置范围为 30—50℃，默认值为 40℃，调节精度为0.1℃", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Outlet Water Temperature Setpoint", "canonical_key_hint": null, "summary": "制冷出水温度设置，设置范围为5—15℃，默认值为7℃，调节精度为0.1℃。", "structured_payload": {"parameter_name": "制冷出水温度"}, "evidence_quote": "制冷出水温度设置，设置范围为 5—15℃，默认值为 7℃，调节精度为0.1℃", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heating Outlet Water Temperature Setpoint", "canonical_key_hint": null, "summary": "制热出水温度设置，设置范围为35—55℃，默认值为45℃，调节精度为0.1℃。", "structured_payload": {"parameter_name": "制热出水温度"}, "evidence_quote": "制热出水温度设置，设置范围为 35—55℃，默认值为 45℃，调节精度为0.1℃", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Deadband Temperature", "canonical_key_hint": null, "summary": "制冷死区温度设置，设置范围为1—6℃，默认值为2℃，调节精度为0.1℃。", "structured_payload": {"parameter_name": "制冷死区温度"}, "evidence_quote": "制冷死区温度设置，设置范围为 1—6℃，默认值为 2℃，调节精度为0.1℃。", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heating Deadband Temperature", "canonical_key_hint": null, "summary": "制热死区温度设置，设置范围为1—6℃，默认值为2℃，调节精度为0.1℃。", "structured_payload": {"parameter_name": "制热死区温度"}, "evidence_quote": "制热死区温度设置，设置 范围为1—6℃，默认值为 2℃，调节精度为0.1℃。", "page_hint": 15, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "System 1 Discharge Pressure Sensor Offset", "canonical_key_hint": null, "summary": "系统1排气压力传感器测量值的调整，设置范围为-1.0—1.0Bar，调节精度为0.1Bar，默认值为0 Bar。", "structured_payload": {"parameter_name": "系统1排气压力传感器偏移"}, "evidence_quote": "系统1排气压力传感器测量值的调整，设置范围为 -1.0—1.0Bar，调节精度为 0.1Bar，默认值为 0 Bar。", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "System 1 Oil Pressure Differential Alarm Threshold", "canonical_key_hint": null, "summary": "系统1油压差报警值设置，#1压缩机运行过程中如果排气压力和油压的差值大于此值则报警。", "structured_payload": {"parameter_name": "系统1油压差报警值"}, "evidence_quote": "系统1油压差报警值设置， #1压缩机运行过程中如果排气压力和油压的差值大于此值则报警。", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Liquid Antifreeze Temperature Setpoint", "canonical_key_hint": null, "summary": "液体防冻温度设置值，当出水温度低于此值时，机组会出水温度过低报警，设置范围为-15.0—0℃，调节精度为0.1℃，默认值为0℃。", "structured_payload": {"parameter_name": "液体防冻温度"}, "evidence_quote": "液体防冻温度设置值，当出水温度低于此值时，机组会出水温度过低报警，设置范围为 -15.0—0℃，调节精度为 0.1℃，默认值为 0℃。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Low Pressure Alarm Threshold", "canonical_key_hint": null, "summary": "制冷低压报警值设置，制冷时压缩机运行过程中如果回气压力低于此值则报警。", "structured_payload": {"parameter_name": "制冷低压报警值"}, "evidence_quote": "制冷低压报警值设置，制冷时压缩机运行过程中如果回气压力低于此值则报警。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heating Low Pressure Alarm Threshold", "canonical_key_hint": null, "summary": "制热低压报警值设置，制热时压缩机运行过程中如果回气压力低于此值则报警。", "structured_payload": {"parameter_name": "制热低压报警值"}, "evidence_quote": "制热低压报警值设置，制热时压缩机运行过程中如果回气压力低于此值则报警。", "page_hint": 28, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor 1 Run Time Limit", "canonical_key_hint": null, "summary": "压缩机1的运行时间限制，当压缩机1的运行时间超过此设置时，机组提示系统1故障。", "structured_payload": {"parameter_name": "压缩机1运行时间限制"}, "evidence_quote": "压缩机 1的运行时间限制，当压缩机 1的运行时间超过此设置时，机组提示系统 1故障，以便提醒服务人员对机组进行维护保养。", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor 1 Start Count Limit", "canonical_key_hint": null, "summary": "压缩机1的启动次数限制，当压缩机的启动次数超过此设置时，机组提示系统1启动次数超限。", "structured_payload": {"parameter_name": "压缩机1启动次数限制"}, "evidence_quote": "压缩机 1的启动次数限制，当压缩机的启动次数超过此设置时，机组提示系统 1启动次数超限，以便提醒服务人员对机组进行维护保养。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Auto Restart After Power Loss Enable", "canonical_key_hint": null, "summary": "设置是否允许机组来电自启动功能，来电自启动功能是指：假如机组处于运行状态突然掉电，下次再来电时，机组自动启动。", "structured_payload": {"parameter_name": "来电自启动"}, "evidence_quote": "设置是否允许机组来电自启动功能，来电自启动功能是指：假如机组处于运行状态突然掉电，下次再来电时，机组自动启动。", "page_hint": 30, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor Stop Outlet Water Temperature", "canonical_key_hint": null, "summary": "当出水温度低于此温度时，压缩机自动停止运行。", "structured_payload": {"parameter_name": "压缩机停止出水温度"}, "evidence_quote": "当出水温度低于此温度时，压缩机自动停止运行。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Clear Defrost State on Shutdown", "canonical_key_hint": null, "summary": "设置机组关机时是否清除除霜状态，机组处于除霜状态下关机，如果设为“是”，则机组马上停机，如果设为“否”，则机组直到运行完除霜才停止。", "structured_payload": {"parameter_name": "关机清除除霜"}, "evidence_quote": "设置机组关机时是否清除除霜状态，机组处于除霜状态下关机，如果设为“是”，则机组马上停机，如果设为“否”，则机组直到运行完除霜才停止。", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Clear Alarm Records", "canonical_key_hint": null, "summary": "设置是否清除报警记录。", "structured_payload": {"parameter_name": "清除报警记录"}, "evidence_quote": "设置是否清除报警记录。", "page_hint": 31, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Fan Speed Controller Target Discharge Pressure", "canonical_key_hint": null, "summary": "当机组配有风机调速器时，机组在制冷时保持稳定的排气压力的目标值。调节范围：10—23Bar，调节精度：0.1Bar,默认值：17.0Bar。", "structured_payload": {"parameter_name": "风机调速目标压力"}, "evidence_quote": "当机组配有风机调速器时，机组在制冷时保持稳定的排气压力的目标值。调节范围 ：10—23Bar，调节精度： 0.1Bar,默认值： 17.0Bar。", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Fan Speed Controller Deadband", "canonical_key_hint": null, "summary": "当机组配有风机调速器时，目标压力的死区，当排气压力在死区范围内时，机组的风机不加速也不减速，调节范围：0.5—9.9Bar，调节精度：0.1Bar,默认值：1.0Bar。", "structured_payload": {"parameter_name": "风机调速死区"}, "evidence_quote": "当机组配有风机调速器时，目标压力的死区，当排气压力在死区范围内时，机组的风机不加速也不减速，调节范围： 0.5—9.9Bar，调节精度：0.1Bar,默认值： 1.0Bar。", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Fan Speed Controller Response Speed", "canonical_key_hint": null, "summary": "当机组配有风机调速器时，用此数值来表示风机调速器调节风速的快慢，此值越大表示风机调速器调风速越慢，反之越快，调节范围：5—80，调节精度：1,默认值：10。", "structured_payload": {"parameter_name": "风机调速响应速度"}, "evidence_quote": "当机组配有风机调速器时，用此数值来表示风机调速器调节风速的快慢，此值越大表示风机调速器调风速越慢，反之越快，调节范围： 5—80，调节精度： 1,默认值：10。", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low Pressure Alarm Delay After Compressor Start", "canonical_key_hint": null, "summary": "设置压缩机运行多长时间后才允许低压报警，设置范围30—900秒，调节精度为1秒，默认值为120秒。", "structured_payload": {"parameter_name": "低压报警延时"}, "evidence_quote": "设置压缩机运行多长时间后才允许低压报警，设置范围 30—900秒，调节精度为 1秒，默认值为 120秒。", "page_hint": 32, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Service Menu Password", "canonical_key_hint": null, "summary": "用来修改进入服务菜单的密码。", "structured_payload": {"parameter_name": "服务菜单密码"}, "evidence_quote": "用来修改进入服务菜单的密码。", "page_hint": 32, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Number of Compressors", "canonical_key_hint": null, "summary": "设置机组压缩机的台数，设置范围：1—3，调节精度1，默认值2。", "structured_payload": {"parameter_name": "压缩机台数"}, "evidence_quote": "设置机组压缩机的台数，设置范围： 1—3，调节精度 1，默认值 2。", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Unit Type (Cooling Only or Heat Pump)", "canonical_key_hint": null, "summary": "设置机组的类型，可设“单冷”和“热泵”，默认值为“热泵”。", "structured_payload": {"parameter_name": "机组类型"}, "evidence_quote": "设置机组的类型，可设 “单冷”和“热泵”，默认值为“热泵”。", "page_hint": 33, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Low Pressure Alarm Persistence Time", "canonical_key_hint": null, "summary": "设置低压低于报警值保持多长时间后低压报警，设置范围30—900秒，调节精度为1秒，默认值为60秒。", "structured_payload": {"parameter_name": "低压报警保持时间"}, "evidence_quote": "设置低压低于报警值保持多长时间后低压报警，设置范围 30—900秒，调节精度为 1秒，默认值为 60秒。", "page_hint": 34, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Defrost Temperature Calculation Parameter", "canonical_key_hint": null, "summary": "设置用于除霜温度计算的参数，设置范围-10—15℃，调节精度0.1℃，默认值为4.0℃。", "structured_payload": {"parameter_name": "除霜温度计算参数"}, "evidence_quote": "设置用于除霜温度计算的参数，设置范围 -10—15℃，调节精度0．1℃，默认值为 4.0℃。", "page_hint": 34, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Defrost Condition Duration Before Defrost", "canonical_key_hint": null, "summary": "设置持续满足除霜温度条件多长时间后机组执行除霜，设置范围0—60分钟，调节精度为1分钟，默认值为10分钟。", "structured_payload": {"parameter_name": "除霜条件持续时间"}, "evidence_quote": "设置持续满足除霜温度条件多长时间后机组执行除霜，设置范围0—60分钟，调节精度为 1分钟，默认值为 10分钟。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Defrost Termination High Pressure", "canonical_key_hint": null, "summary": "设置结束除霜的高压值，当排气压力高于此值时，系统退出除霜。设置范围为0—26Bar，调节精度为0.1Bar，默认值为18.0Bar。", "structured_payload": {"parameter_name": "除霜结束高压"}, "evidence_quote": "设置结束除霜的高压值，当排气压力高于此值时，系统退出除霜。设置范围为 0—26Bar，调节精度为 0.1Bar，默认值为 18.0Bar。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Defrost Termination Inlet Water Temperature", "canonical_key_hint": null, "summary": "设置结束除霜的进水温度，当进水温度高于此值时，系统退出除霜。设置范围为5—30℃，调节精度为0.1℃，默认值为15.0℃。", "structured_payload": {"parameter_name": "除霜结束进水温度"}, "evidence_quote": "设置结束除霜的进水温度，当进水温度高于此值时，系统退出除霜。设置范围为 5—30℃，调节精度为 0.1℃，默认值为 15.0℃", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum Defrost Time", "canonical_key_hint": null, "summary": "设置最大除霜时间，当除霜时间大于此值时，系统退出除霜。设置范围为0—60分，调节精度为1分，默认值为15分。", "structured_payload": {"parameter_name": "最大除霜时间"}, "evidence_quote": "设置最大除霜时间，当除霜时间大于此值时，系统退出除霜。设置范围为0—60分，调节精度为 1分，默认值为 15分。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Ambient Temperature Lower Limit", "canonical_key_hint": null, "summary": "设置制冷环境温度下限，当环境温度低于此值时，压缩机将不能运行，设置范围为：-20—0℃，调节精度为0.1℃，默认值为-5.0℃。", "structured_payload": {"parameter_name": "制冷环境温度下限"}, "evidence_quote": "设置制冷环境温度下限，当环境温度低于此值时，压缩机将不能运行，设置范围为： -20—0℃，调节精度为 0.1℃，默认值为 -5.0℃。", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heating Ambient Temperature Lower Limit", "canonical_key_hint": null, "summary": "设置制热环境温度下限，当环境温度低于此值时，压缩机将不能运行，设置范围为：-20—0℃，调节精度为0.1℃，默认值为-10.0℃。", "structured_payload": {"parameter_name": "制热环境温度下限"}, "evidence_quote": "设置制热环境温度下限，当环境温度低于此值时，压缩机将不能运行，设置范围为： -20—0℃，调节精度为 0.1℃，默认值为 -10.0℃。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heating Ambient Temperature Upper Limit", "canonical_key_hint": null, "summary": "设置制热环境温度下限，当环境温度高于此值时，压缩机将不能运行，设置范围为：10—35℃，调节精度为0.1℃，默认值为15.0℃。", "structured_payload": {"parameter_name": "制热环境温度上限"}, "evidence_quote": "设置制热环境温度下限，当环境温度高于此值时，压缩机将不能运行，设置范围为： 10—35℃，调节精度为 0.1℃，默认值为 15.0℃。", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Compressor 1 Capacity Limit", "canonical_key_hint": null, "summary": "#1压缩机输出能力限制，只能限制在70%。", "structured_payload": {"parameter_name": "压缩机1能力限制"}, "evidence_quote": "#1压缩机输出能力限制，只能限制在 70%。", "page_hint": 36, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Control Type (Proportional or PI)", "canonical_key_hint": null, "summary": "选择比例控制还是比例积分控制。", "structured_payload": {"parameter_name": "控制类型"}, "evidence_quote": "选择比例控制还是比例积分控制。", "page_hint": 37, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "PI Control Response Speed", "canonical_key_hint": null, "summary": "当选择比例积分控制，设置此参数来更改机组对水温控制的反应速度。", "structured_payload": {"parameter_name": "PI控制反应速度"}, "evidence_quote": "当选择比例积分控制，设置此参数来更改机组对水温控制的反应速度。", "page_hint": 37, "confidence": 0.9}
