{"candidate_id": "cand_915be9b78aecf765", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 8, "chunk_id": "chunk_045e66fe822e402f", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:hwwd30", "structured_payload_candidate": {"parameter_name": "水源侧水流量", "value": "6.8", "unit": "CMH", "model": "HWWD30", "title": "水源侧水流量 HWWD30", "summary": "HWWD30 水源侧水流量 6.8 CMH"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "主要技术参数\n表1. 冷热水型水源热泵机组 （ 热回收型） 技术参数表\n型号HWWD150275\n1005S13BHWWD200275\n1005S13BHWWD250330\n1005S13BHWWD300415\n1005S13B\n制冷名义制冷量 kW 15.9 20.6 25.5 32.5\n输入功率 kW 3.3 4.1 5.24 6.59\n运行电流 A 6.5 7.8 9.3 13.1\n制热名义制热量 kW 18.8 24.3 30.2 39.6\n输入功率 kW 5.0 6.3 7.58 9.62\n运行电流 A 8.8 11.1 13.1 17.43\n制热水制热水能力 L/h 275 275 330 415\n热水循环流量 CMH 2.0 2.0 2.68 3.0\n热水侧压力损失 kPa 23 23 30 40\n换热器型式 套管换热器\n最大运行最大功率 kW 6.6 8.3 9.8 12.5\n最大电流 A 11.2 13.6 18.0 22.25\n压缩机型式 全封闭涡旋压缩机\n数量 只 2 2 2 2\n制冷剂类型 R410a\n充注量（系统 1/2） kg 1.39/0.55 1.39/0.87 1.4/0.9 1.75/1.3\n使用侧换热器型式 钎焊板式换热器\n水流量 CMH 2.75 3.54 4.38 5.6\n压力损失 kPa 46 52 70 75\n水管接口 inch 1-1/4\" 1-1/4\" 1-1/4\" 1-1/4\"\n水源侧换热器型式 钎焊板式换热器\n水流量 CMH 3.5 4.4 5.4 6.8\n压力损失 kPa 76 82 90 98\n水管接口 inch 1-1/4\" 1-1/4\" 1-1/4\" 1-1/4\"\n机组电源 V/PH/HZ 380/3N~/50\n噪音 dB(A) 49 49 49 49\n净重 kg 175 187 200 215\n外形尺寸宽 mm 753 753 753 753\n深 mm 565 565 565 565\n高 mm 1190 1190 1190 1190\n水箱水管接口 inch 3/4\" 3/4\" 3/4\" 3/4\"\n重量 kg 65 65 95 95\n容积 L 200 200 300 300\n尺寸：直径×高 mm 521×1517 521×1517 620×1520 620×1520\n备注：\n1.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_045e66fe822e402f", "chunk_271c05acaadc4012", "chunk_1198caed23a54b69"], "source_page_nos": [8, 23, 34], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1b0ac5f9a1155dbc", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 9, "chunk_id": "chunk_5e83ac95140a4c44", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "制冷运行源侧水温", "value": "10~40", "unit": "℃", "title": "制冷运行源侧水温范围", "summary": "制冷运行源侧水温范围 10~40℃"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "主要技术参数\n运行温度与设定温度范围特别说明\n1. 机组正常运行源侧水温、 使用侧水温 、生活水温要求\n1）制冷运行 ：源侧水温 ：10~40℃；使用侧水温 ：12~30℃。\n2）制热运行 ：源侧水温 ：-5~30℃；使用侧水温 ：15~50℃。\n3）热回收运行 ：源侧水温 ：10~40℃；使用侧水温 ：12~30℃。\n4）制热水运行 ：源侧水温 ：-5～30℃，水箱最低水温 ：5℃。\n但源侧水温 ≦2℃、使用侧水温 高于 40℃时，必须按照本手册中 特殊规定 部分\n执行相关要求。\n2. 单独制热水、 热回收最高设定水温\n1）单独制热水或制热制热水时 ，最高设定水温为 55℃。\n2）制冷同时制热水 (热回收 )时 ，最高设定水温为 50℃。\n8\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e83ac95140a4c44"], "source_page_nos": [9], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_12e6b5baae017a2d", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 9, "chunk_id": "chunk_5e83ac95140a4c44", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "制热运行源侧水温", "value": "-5~30", "unit": "℃", "title": "制热运行源侧水温范围", "summary": "制热运行源侧水温范围 -5~30℃"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "主要技术参数\n运行温度与设定温度范围特别说明\n1. 机组正常运行源侧水温、 使用侧水温 、生活水温要求\n1）制冷运行 ：源侧水温 ：10~40℃；使用侧水温 ：12~30℃。\n2）制热运行 ：源侧水温 ：-5~30℃；使用侧水温 ：15~50℃。\n3）热回收运行 ：源侧水温 ：10~40℃；使用侧水温 ：12~30℃。\n4）制热水运行 ：源侧水温 ：-5～30℃，水箱最低水温 ：5℃。\n但源侧水温 ≦2℃、使用侧水温 高于 40℃时，必须按照本手册中 特殊规定 部分\n执行相关要求。\n2. 单独制热水、 热回收最高设定水温\n1）单独制热水或制热制热水时 ，最高设定水温为 55℃。\n2）制冷同时制热水 (热回收 )时 ，最高设定水温为 50℃。\n8\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e83ac95140a4c44"], "source_page_nos": [9], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_679c4505ebb24273", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 9, "chunk_id": "chunk_5e83ac95140a4c44", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "单独制热水最高设定水温", "value": "55", "unit": "℃", "title": "单独制热水最高设定水温", "summary": "单独制热水最高设定水温 55℃"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "主要技术参数\n运行温度与设定温度范围特别说明\n1. 机组正常运行源侧水温、 使用侧水温 、生活水温要求\n1）制冷运行 ：源侧水温 ：10~40℃；使用侧水温 ：12~30℃。\n2）制热运行 ：源侧水温 ：-5~30℃；使用侧水温 ：15~50℃。\n3）热回收运行 ：源侧水温 ：10~40℃；使用侧水温 ：12~30℃。\n4）制热水运行 ：源侧水温 ：-5～30℃，水箱最低水温 ：5℃。\n但源侧水温 ≦2℃、使用侧水温 高于 40℃时，必须按照本手册中 特殊规定 部分\n执行相关要求。\n2. 单独制热水、 热回收最高设定水温\n1）单独制热水或制热制热水时 ，最高设定水温为 55℃。\n2）制冷同时制热水 (热回收 )时 ，最高设定水温为 50℃。\n8\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e83ac95140a4c44"], "source_page_nos": [9], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_84728583b8c74331", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 9, "chunk_id": "chunk_5e83ac95140a4c44", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "热回收最高设定水温", "value": "50", "unit": "℃", "title": "热回收最高设定水温", "summary": "制冷同时制热水(热回收)最高设定水温 50℃"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "主要技术参数\n运行温度与设定温度范围特别说明\n1. 机组正常运行源侧水温、 使用侧水温 、生活水温要求\n1）制冷运行 ：源侧水温 ：10~40℃；使用侧水温 ：12~30℃。\n2）制热运行 ：源侧水温 ：-5~30℃；使用侧水温 ：15~50℃。\n3）热回收运行 ：源侧水温 ：10~40℃；使用侧水温 ：12~30℃。\n4）制热水运行 ：源侧水温 ：-5～30℃，水箱最低水温 ：5℃。\n但源侧水温 ≦2℃、使用侧水温 高于 40℃时，必须按照本手册中 特殊规定 部分\n执行相关要求。\n2. 单独制热水、 热回收最高设定水温\n1）单独制热水或制热制热水时 ，最高设定水温为 55℃。\n2）制冷同时制热水 (热回收 )时 ，最高设定水温为 50℃。\n8\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5e83ac95140a4c44"], "source_page_nos": [9], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b995c43ffebe6ed2", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_f0e8845ae7084a4f", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "制冷回水温度", "value": "12", "unit": "℃", "setting_type": "出厂设置", "title": "制冷回水温度出厂设置", "summary": "制冷回水温度出厂设置 12℃"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "机组功能模式调试\n表3. 温度范围设置\n3.1用户设置是指用户可根据当地的气候环境 ，设置机组的运行参数。\n参数设置最大值最小值调节精度出厂设置\n参数设置 最大值 最小值 调节精度 出厂设置\n制冷回水温度  25℃  5℃  1℃ 12℃\n制热回水温度  50℃  10℃  1℃ 40℃\n冬季防冻进入温度  5℃  1℃  1℃ 3℃\n热水出水温度  55℃  30℃  1℃ 40℃\n注：制冷全热回收热水工况时的热水出水温度最大值为 50℃\n3.2 工厂设置 （ 需一级密码）（ 空调线控器或集中控制器显示 “FF”的参数不可设置）\n空调线控器\n代号集中控制器\n代号参数设置 最大值 最小值 调节精度 出厂设置\n01 020制冷防冻进入温度\n(盘管 /板换 )5℃ -20℃ 1℃ 2℃\n02 021制冷防冻退出温度\n(盘管 /板换 )10℃ -5℃ 1℃ 8℃\n03 014 制冷板换防冻锁机时间 60min 3min 1min 15min\n04 023 冬季防冻退出温度 10℃ 1℃ 1℃ 8℃\n06 010 压缩机最小运行时间 4min 1min 1min 1min\n07 011 压缩机最小停止时间 4min 2min 1min 3min\n10 005水流开关检测延迟时间\n（水泵运行后）240s 60s 10s 10(100s)\n11 006低压开关不检测时间\n（压缩机运行后）240s 10s 10s 4(40s)\n16 030 一台压缩机运行温差 3℃ 0℃ 1℃ 1℃\n17 031 二台压缩机运行温差 3℃ 1℃ 1℃ 3℃\n18 050水源侧最大制冷\n进水温度50℃ 1℃ 1℃ 40℃\n19 051水源侧最小制冷进水温度50℃ 1℃ 1℃ 10℃\n20 052水源侧最大制热进水温度50℃ 1℃ 1℃ 35℃\n21 053水源侧最小制热进水温度50℃ 1℃ 1℃ 10℃\n28 039制热防冻进入温度\n（源侧）5℃ -20℃ 1℃ 2℃\n29 040制热防冻结束温度\n（源侧）10℃ -5℃ 1℃ 5℃\n30\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_f0e8845ae7084a4f"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e6b201128a7e37ef", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_f0e8845ae7084a4f", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "制热回水温度", "value": "40", "unit": "℃", "setting_type": "出厂设置", "title": "制热回水温度出厂设置", "summary": "制热回水温度出厂设置 40℃"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "机组功能模式调试\n表3. 温度范围设置\n3.1用户设置是指用户可根据当地的气候环境 ，设置机组的运行参数。\n参数设置最大值最小值调节精度出厂设置\n参数设置 最大值 最小值 调节精度 出厂设置\n制冷回水温度  25℃  5℃  1℃ 12℃\n制热回水温度  50℃  10℃  1℃ 40℃\n冬季防冻进入温度  5℃  1℃  1℃ 3℃\n热水出水温度  55℃  30℃  1℃ 40℃\n注：制冷全热回收热水工况时的热水出水温度最大值为 50℃\n3.2 工厂设置 （ 需一级密码）（ 空调线控器或集中控制器显示 “FF”的参数不可设置）\n空调线控器\n代号集中控制器\n代号参数设置 最大值 最小值 调节精度 出厂设置\n01 020制冷防冻进入温度\n(盘管 /板换 )5℃ -20℃ 1℃ 2℃\n02 021制冷防冻退出温度\n(盘管 /板换 )10℃ -5℃ 1℃ 8℃\n03 014 制冷板换防冻锁机时间 60min 3min 1min 15min\n04 023 冬季防冻退出温度 10℃ 1℃ 1℃ 8℃\n06 010 压缩机最小运行时间 4min 1min 1min 1min\n07 011 压缩机最小停止时间 4min 2min 1min 3min\n10 005水流开关检测延迟时间\n（水泵运行后）240s 60s 10s 10(100s)\n11 006低压开关不检测时间\n（压缩机运行后）240s 10s 10s 4(40s)\n16 030 一台压缩机运行温差 3℃ 0℃ 1℃ 1℃\n17 031 二台压缩机运行温差 3℃ 1℃ 1℃ 3℃\n18 050水源侧最大制冷\n进水温度50℃ 1℃ 1℃ 40℃\n19 051水源侧最小制冷进水温度50℃ 1℃ 1℃ 10℃\n20 052水源侧最大制热进水温度50℃ 1℃ 1℃ 35℃\n21 053水源侧最小制热进水温度50℃ 1℃ 1℃ 10℃\n28 039制热防冻进入温度\n（源侧）5℃ -20℃ 1℃ 2℃\n29 040制热防冻结束温度\n（源侧）10℃ -5℃ 1℃ 5℃\n30\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_f0e8845ae7084a4f"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_94589dbe83caf061", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_f0e8845ae7084a4f", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "冬季防冻进入温度", "value": "3", "unit": "℃", "setting_type": "出厂设置", "title": "冬季防冻进入温度出厂设置", "summary": "冬季防冻进入温度出厂设置 3℃"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "机组功能模式调试\n表3. 温度范围设置\n3.1用户设置是指用户可根据当地的气候环境 ，设置机组的运行参数。\n参数设置最大值最小值调节精度出厂设置\n参数设置 最大值 最小值 调节精度 出厂设置\n制冷回水温度  25℃  5℃  1℃ 12℃\n制热回水温度  50℃  10℃  1℃ 40℃\n冬季防冻进入温度  5℃  1℃  1℃ 3℃\n热水出水温度  55℃  30℃  1℃ 40℃\n注：制冷全热回收热水工况时的热水出水温度最大值为 50℃\n3.2 工厂设置 （ 需一级密码）（ 空调线控器或集中控制器显示 “FF”的参数不可设置）\n空调线控器\n代号集中控制器\n代号参数设置 最大值 最小值 调节精度 出厂设置\n01 020制冷防冻进入温度\n(盘管 /板换 )5℃ -20℃ 1℃ 2℃\n02 021制冷防冻退出温度\n(盘管 /板换 )10℃ -5℃ 1℃ 8℃\n03 014 制冷板换防冻锁机时间 60min 3min 1min 15min\n04 023 冬季防冻退出温度 10℃ 1℃ 1℃ 8℃\n06 010 压缩机最小运行时间 4min 1min 1min 1min\n07 011 压缩机最小停止时间 4min 2min 1min 3min\n10 005水流开关检测延迟时间\n（水泵运行后）240s 60s 10s 10(100s)\n11 006低压开关不检测时间\n（压缩机运行后）240s 10s 10s 4(40s)\n16 030 一台压缩机运行温差 3℃ 0℃ 1℃ 1℃\n17 031 二台压缩机运行温差 3℃ 1℃ 1℃ 3℃\n18 050水源侧最大制冷\n进水温度50℃ 1℃ 1℃ 40℃\n19 051水源侧最小制冷进水温度50℃ 1℃ 1℃ 10℃\n20 052水源侧最大制热进水温度50℃ 1℃ 1℃ 35℃\n21 053水源侧最小制热进水温度50℃ 1℃ 1℃ 10℃\n28 039制热防冻进入温度\n（源侧）5℃ -20℃ 1℃ 2℃\n29 040制热防冻结束温度\n（源侧）10℃ -5℃ 1℃ 5℃\n30\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_f0e8845ae7084a4f"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3b03293b5db1a346", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 31, "chunk_id": "chunk_f0e8845ae7084a4f", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "热水出水温度", "value": "40", "unit": "℃", "setting_type": "出厂设置", "title": "热水出水温度出厂设置", "summary": "热水出水温度出厂设置 40℃"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "机组功能模式调试\n表3. 温度范围设置\n3.1用户设置是指用户可根据当地的气候环境 ，设置机组的运行参数。\n参数设置最大值最小值调节精度出厂设置\n参数设置 最大值 最小值 调节精度 出厂设置\n制冷回水温度  25℃  5℃  1℃ 12℃\n制热回水温度  50℃  10℃  1℃ 40℃\n冬季防冻进入温度  5℃  1℃  1℃ 3℃\n热水出水温度  55℃  30℃  1℃ 40℃\n注：制冷全热回收热水工况时的热水出水温度最大值为 50℃\n3.2 工厂设置 （ 需一级密码）（ 空调线控器或集中控制器显示 “FF”的参数不可设置）\n空调线控器\n代号集中控制器\n代号参数设置 最大值 最小值 调节精度 出厂设置\n01 020制冷防冻进入温度\n(盘管 /板换 )5℃ -20℃ 1℃ 2℃\n02 021制冷防冻退出温度\n(盘管 /板换 )10℃ -5℃ 1℃ 8℃\n03 014 制冷板换防冻锁机时间 60min 3min 1min 15min\n04 023 冬季防冻退出温度 10℃ 1℃ 1℃ 8℃\n06 010 压缩机最小运行时间 4min 1min 1min 1min\n07 011 压缩机最小停止时间 4min 2min 1min 3min\n10 005水流开关检测延迟时间\n（水泵运行后）240s 60s 10s 10(100s)\n11 006低压开关不检测时间\n（压缩机运行后）240s 10s 10s 4(40s)\n16 030 一台压缩机运行温差 3℃ 0℃ 1℃ 1℃\n17 031 二台压缩机运行温差 3℃ 1℃ 1℃ 3℃\n18 050水源侧最大制冷\n进水温度50℃ 1℃ 1℃ 40℃\n19 051水源侧最小制冷进水温度50℃ 1℃ 1℃ 10℃\n20 052水源侧最大制热进水温度50℃ 1℃ 1℃ 35℃\n21 053水源侧最小制热进水温度50℃ 1℃ 1℃ 10℃\n28 039制热防冻进入温度\n（源侧）5℃ -20℃ 1℃ 2℃\n29 040制热防冻结束温度\n（源侧）10℃ -5℃ 1℃ 5℃\n30\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_f0e8845ae7084a4f"], "source_page_nos": [31], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4b534e55b08f685c", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:20", "structured_payload_candidate": {"code": "20", "description": "使用侧回水温度传感器故障", "action": "关机", "title": "故障代码 20: 使用侧回水温度传感器故障", "summary": "使用侧回水温度传感器故障，空调线控器代码 20，集中控制器代码 20，处理：关机"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1662adf904f3e8b7", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:21", "structured_payload_candidate": {"code": "21", "description": "使用侧出水温度传感器故障", "action": "关机", "title": "故障代码 21: 使用侧出水温度传感器故障", "summary": "使用侧出水温度传感器故障，空调线控器代码 21，集中控制器代码 21，处理：关机"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f75704372dbeacb0", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:22", "structured_payload_candidate": {"code": "22", "description": "热水防冻温度传感器故障", "action": "关机", "title": "故障代码 22: 热水防冻温度传感器故障", "summary": "热水防冻温度传感器故障，空调线控器代码 22，集中控制器代码 22，处理：关机"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9b2cdad50c5d8cfa", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:23", "structured_payload_candidate": {"code": "23", "description": "水源侧回水温度传感器故障", "action": "关机", "title": "故障代码 23: 水源侧回水温度传感器故障", "summary": "水源侧回水温度传感器故障，空调线控器代码 23，集中控制器代码 23，处理：关机"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_432d2b8402afc02a", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:24", "structured_payload_candidate": {"code": "24", "description": "水源侧出水温度传感器故障", "action": "关机", "title": "故障代码 24: 水源侧出水温度传感器故障", "summary": "水源侧出水温度传感器故障，空调线控器代码 24，集中控制器代码 24，处理：关机"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_34ac09c846f43f7e", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:26", "structured_payload_candidate": {"code": "26", "description": "水箱温度传感器故障", "action": "关机", "title": "故障代码 26: 水箱温度传感器故障", "summary": "水箱温度传感器故障，空调线控器代码 26，集中控制器代码 26，处理：关机"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_36e120ec31b6ff20", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:27", "structured_payload_candidate": {"code": "27", "description": "排气温度传感器故障", "action": "关机", "title": "故障代码 27: 排气温度传感器故障", "summary": "排气温度传感器故障，空调线控器代码 27，集中控制器代码 27，处理：关机"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e553f36ce6a9c2fe", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:h2", "structured_payload_candidate": {"code": "H2", "description": "压缩机2高压开关跳", "action": "只是关闭压缩机2", "title": "故障代码 H2: 压缩机2高压开关跳", "summary": "压缩机2高压开关跳，空调线控器代码 H2，集中控制器代码 65，处理：只是关闭压缩机2"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_29ff29b82488e92d", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:l2", "structured_payload_candidate": {"code": "L2", "description": "压缩机2低压开关跳", "action": "只是关闭压缩机2", "title": "故障代码 L2: 压缩机2低压开关跳", "summary": "压缩机2低压开关跳，空调线控器代码 L2，集中控制器代码 67，处理：只是关闭压缩机2"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f495953134f447f2", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:fl", "structured_payload_candidate": {"code": "FL", "description": "水流开关报警（水源侧）", "action": "关机", "title": "故障代码 FL: 水流开关报警(水源侧)", "summary": "水流开关报警(水源侧)，空调线控器代码 FL，集中控制器代码 6D，处理：关机"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_8f7e3813157297dd", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:op", "structured_payload_candidate": {"code": "OP", "description": "水泵过载（使用侧）", "action": "关机", "title": "故障代码 OP: 水泵过载(使用侧)", "summary": "水泵过载(使用侧)，空调线控器代码 OP，集中控制器代码 6A，处理：关机"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_be50a6e0cad70d4b", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:h1", "structured_payload_candidate": {"code": "H1", "description": "压缩机1高压开关跳", "action": "只是关闭压缩机1", "title": "故障代码 H1: 压缩机1高压开关跳", "summary": "压缩机1高压开关跳，空调线控器代码 H1，集中控制器代码 64，处理：只是关闭压缩机1"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a7c3d1bc0f7046b5", "domain_id": "hvac", "doc_id": "doc_eed8b188951944fe", "doc_name": "【特灵】HWWD水源热泵安装操作维护手册（56页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_407ce56fcedf41c6", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:l1", "structured_payload_candidate": {"code": "L1", "description": "压缩机1低压开关跳", "action": "只是关闭压缩机1", "title": "故障代码 L1: 压缩机1低压开关跳", "summary": "压缩机1低压开关跳，空调线控器代码 L1，集中控制器代码 66，处理：只是关闭压缩机1"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "故障报警说明\n空调控制板 （ADC_OD_C05）\n空调控制板有 24个故障代码， 故障代码在空调线控器和集中控制器上出现， 见表 5。\n表6. 空调控制板故障代码表\n序号输入端口 故 障 描 述 空调线控器代码 集中控制器代码 故 障 处 理\n1 TH1 使用侧回水温度传感器故障 20 20 关机\n2 TH2 使用侧出水温度传感器故障 21 21 关机\n3 TH3 热水防冻温度传感器故障 22 22 关机\n4 TH4 水源侧回水温度传感器故障 23 23 关机\n5 TH5 水源侧出水温度传感器故障 24 24 关机\n6 TH7 水箱温度传感器故障 26 26 关机\n7 AI排气温度传感器故障 27 27 关机\n8 D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2\n9 D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2\n10 D-IN5 水流开关报警 （ 水源侧） FL 6D 关机\n11 D-IN6 水泵过载（ 使用侧） OP 6A 关机\n12 D-IN7 水流开关报警 （ 使用侧） FL 6D 关机\n13 D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1\n14 D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1\n15 制冷防冻 E3 8D 关压缩机 1 、2，水泵持续运行\n16 水源侧出水温度过低 92 92 关机\n17 水源侧制热防冻 93 93 关压缩机 1 、2，水泵持续运行\n18 排气温度不正常 94 94 关机\n19 进水温度过低 （ 水源侧） 96 96 关机\n20 进水温度过高 （ 水源侧） 97 97 关机\n21 室内机与室外机通讯故障 EF EF 关机\n22 控制板与集控器通讯故障 ED 无 关机\n23 空调线控器与主板通讯故障 EE 无 无任何动作\n注：此表故障只在空调线控器、 集中控制器上显示 。\n38\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_407ce56fcedf41c6"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
