{"knowledge_type": "parameter_spec", "title": "制冷名义制冷量 HWWD15", "canonical_key_hint": "HWWD1502751005S13B 制冷名义制冷量", "summary": "HWWD15 制冷名义制冷量 15.9 kW", "structured_payload": {"parameter_name": "制冷名义制冷量", "value": "15.9", "unit": "kW", "model": "HWWD1502751005S13B"}, "evidence_quote": "型号HWWD150275\n1005S13B\n制冷名义制冷量 kW 15.9", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制冷名义制冷量 HWWD20", "canonical_key_hint": "HWWD2002751005S13B 制冷名义制冷量", "summary": "HWWD20 制冷名义制冷量 20.6 kW", "structured_payload": {"parameter_name": "制冷名义制冷量", "value": "20.6", "unit": "kW", "model": "HWWD2002751005S13B"}, "evidence_quote": "HWWD200275\n1005S13B\n制冷名义制冷量 kW 20.6", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制冷名义制冷量 HWWD25", "canonical_key_hint": "HWWD2503301005S13B 制冷名义制冷量", "summary": "HWWD25 制冷名义制冷量 25.5 kW", "structured_payload": {"parameter_name": "制冷名义制冷量", "value": "25.5", "unit": "kW", "model": "HWWD2503301005S13B"}, "evidence_quote": "HWWD250330\n1005S13B\n制冷名义制冷量 kW 25.5", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制冷名义制冷量 HWWD30", "canonical_key_hint": "HWWD3004151005S13B 制冷名义制冷量", "summary": "HWWD30 制冷名义制冷量 32.5 kW", "structured_payload": {"parameter_name": "制冷名义制冷量", "value": "32.5", "unit": "kW", "model": "HWWD3004151005S13B"}, "evidence_quote": "HWWD300415\n1005S13B\n制冷名义制冷量 kW 32.5", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制热名义制热量 HWWD15", "canonical_key_hint": "HWWD1502751005S13B 制热名义制热量", "summary": "HWWD15 制热名义制热量 18.8 kW", "structured_payload": {"parameter_name": "制热名义制热量", "value": "18.8", "unit": "kW", "model": "HWWD1502751005S13B"}, "evidence_quote": "制热名义制热量 kW 18.8", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制热名义制热量 HWWD20", "canonical_key_hint": "HWWD2002751005S13B 制热名义制热量", "summary": "HWWD20 制热名义制热量 24.3 kW", "structured_payload": {"parameter_name": "制热名义制热量", "value": "24.3", "unit": "kW", "model": "HWWD2002751005S13B"}, "evidence_quote": "HWWD200275\n1005S13B\n制热名义制热量 kW 24.3", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制热名义制热量 HWWD25", "canonical_key_hint": "HWWD2503301005S13B 制热名义制热量", "summary": "HWWD25 制热名义制热量 30.2 kW", "structured_payload": {"parameter_name": "制热名义制热量", "value": "30.2", "unit": "kW", "model": "HWWD2503301005S13B"}, "evidence_quote": "HWWD250330\n1005S13B\n制热名义制热量 kW 30.2", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制热名义制热量 HWWD30", "canonical_key_hint": "HWWD3004151005S13B 制热名义制热量", "summary": "HWWD30 制热名义制热量 39.6 kW", "structured_payload": {"parameter_name": "制热名义制热量", "value": "39.6", "unit": "kW", "model": "HWWD3004151005S13B"}, "evidence_quote": "HWWD300415\n1005S13B\n制热名义制热量 kW 39.6", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制热水能力 HWWD15", "canonical_key_hint": "HWWD1502751005S13B 制热水能力", "summary": "HWWD15 制热水能力 275 L/h", "structured_payload": {"parameter_name": "制热水能力", "value": "275", "unit": "L/h", "model": "HWWD1502751005S13B"}, "evidence_quote": "制热水能力 L/h 275", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制热水能力 HWWD25", "canonical_key_hint": "HWWD2503301005S13B 制热水能力", "summary": "HWWD25 制热水能力 330 L/h", "structured_payload": {"parameter_name": "制热水能力", "value": "330", "unit": "L/h", "model": "HWWD2503301005S13B"}, "evidence_quote": "HWWD250330\n1005S13B\n制热水能力 L/h 330", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制热水能力 HWWD30", "canonical_key_hint": "HWWD3004151005S13B 制热水能力", "summary": "HWWD30 制热水能力 415 L/h", "structured_payload": {"parameter_name": "制热水能力", "value": "415", "unit": "L/h", "model": "HWWD3004151005S13B"}, "evidence_quote": "HWWD300415\n1005S13B\n制热水能力 L/h 415", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "使用侧水流量 HWWD15", "canonical_key_hint": "HWWD15 使用侧水流量", "summary": "HWWD15 使用侧水流量 2.75 CMH", "structured_payload": {"parameter_name": "使用侧水流量", "value": "2.75", "unit": "CMH", "model": "HWWD15"}, "evidence_quote": "使用侧换热器型式 钎焊板式换热器\n水流量 CMH 2.75", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "使用侧水流量 HWWD20", "canonical_key_hint": "HWWD20 使用侧水流量", "summary": "HWWD20 使用侧水流量 3.54 CMH", "structured_payload": {"parameter_name": "使用侧水流量", "value": "3.54", "unit": "CMH", "model": "HWWD20"}, "evidence_quote": "HWWD200275\n1005S13B\n使用侧换热器型式 钎焊板式换热器\n水流量 CMH 3.54", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "使用侧水流量 HWWD25", "canonical_key_hint": "HWWD25 使用侧水流量", "summary": "HWWD25 使用侧水流量 4.38 CMH", "structured_payload": {"parameter_name": "使用侧水流量", "value": "4.38", "unit": "CMH", "model": "HWWD25"}, "evidence_quote": "HWWD250330\n1005S13B\n使用侧换热器型式 钎焊板式换热器\n水流量 CMH 4.38", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "使用侧水流量 HWWD30", "canonical_key_hint": "HWWD30 使用侧水流量", "summary": "HWWD30 使用侧水流量 5.6 CMH", "structured_payload": {"parameter_name": "使用侧水流量", "value": "5.6", "unit": "CMH", "model": "HWWD30"}, "evidence_quote": "HWWD300415\n1005S13B\n使用侧换热器型式 钎焊板式换热器\n水流量 CMH 5.6", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "水源侧水流量 HWWD15", "canonical_key_hint": "HWWD15 水源侧水流量", "summary": "HWWD15 水源侧水流量 3.5 CMH", "structured_payload": {"parameter_name": "水源侧水流量", "value": "3.5", "unit": "CMH", "model": "HWWD15"}, "evidence_quote": "水源侧换热器型式 钎焊板式换热器\n水流量 CMH 3.5", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "水源侧水流量 HWWD20", "canonical_key_hint": "HWWD20 水源侧水流量", "summary": "HWWD20 水源侧水流量 4.4 CMH", "structured_payload": {"parameter_name": "水源侧水流量", "value": "4.4", "unit": "CMH", "model": "HWWD20"}, "evidence_quote": "HWWD200275\n1005S13B\n水源侧换热器型式 钎焊板式换热器\n水流量 CMH 4.4", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "水源侧水流量 HWWD25", "canonical_key_hint": "HWWD25 水源侧水流量", "summary": "HWWD25 水源侧水流量 5.4 CMH", "structured_payload": {"parameter_name": "水源侧水流量", "value": "5.4", "unit": "CMH", "model": "HWWD25"}, "evidence_quote": "HWWD250330\n1005S13B\n水源侧换热器型式 钎焊板式换热器\n水流量 CMH 5.4", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "水源侧水流量 HWWD30", "canonical_key_hint": "HWWD30 水源侧水流量", "summary": "HWWD30 水源侧水流量 6.8 CMH", "structured_payload": {"parameter_name": "水源侧水流量", "value": "6.8", "unit": "CMH", "model": "HWWD30"}, "evidence_quote": "HWWD300415\n1005S13B\n水源侧换热器型式 钎焊板式换热器\n水流量 CMH 6.8", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制冷运行源侧水温范围", "canonical_key_hint": "制冷运行源侧水温范围", "summary": "制冷运行源侧水温范围 10~40℃", "structured_payload": {"parameter_name": "制冷运行源侧水温", "value": "10~40", "unit": "℃"}, "evidence_quote": "制冷运行 ：源侧水温 ：10~40℃", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制热运行源侧水温范围", "canonical_key_hint": "制热运行源侧水温范围", "summary": "制热运行源侧水温范围 -5~30℃", "structured_payload": {"parameter_name": "制热运行源侧水温", "value": "-5~30", "unit": "℃"}, "evidence_quote": "制热运行 ：源侧水温 ：-5~30℃", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "单独制热水最高设定水温", "canonical_key_hint": "单独制热水最高设定水温", "summary": "单独制热水最高设定水温 55℃", "structured_payload": {"parameter_name": "单独制热水最高设定水温", "value": "55", "unit": "℃"}, "evidence_quote": "单独制热水或制热制热水时 ，最高设定水温为 55℃", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "热回收最高设定水温", "canonical_key_hint": "热回收最高设定水温", "summary": "制冷同时制热水(热回收)最高设定水温 50℃", "structured_payload": {"parameter_name": "热回收最高设定水温", "value": "50", "unit": "℃"}, "evidence_quote": "制冷同时制热水 (热回收 )时 ，最高设定水温为 50℃", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制冷回水温度出厂设置", "canonical_key_hint": "制冷回水温度出厂设置", "summary": "制冷回水温度出厂设置 12℃", "structured_payload": {"parameter_name": "制冷回水温度", "value": "12", "unit": "℃", "setting_type": "出厂设置"}, "evidence_quote": "制冷回水温度  25℃  5℃  1℃ 12℃", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "制热回水温度出厂设置", "canonical_key_hint": "制热回水温度出厂设置", "summary": "制热回水温度出厂设置 40℃", "structured_payload": {"parameter_name": "制热回水温度", "value": "40", "unit": "℃", "setting_type": "出厂设置"}, "evidence_quote": "制热回水温度  50℃  10℃  1℃ 40℃", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冬季防冻进入温度出厂设置", "canonical_key_hint": "冬季防冻进入温度出厂设置", "summary": "冬季防冻进入温度出厂设置 3℃", "structured_payload": {"parameter_name": "冬季防冻进入温度", "value": "3", "unit": "℃", "setting_type": "出厂设置"}, "evidence_quote": "冬季防冻进入温度  5℃  1℃  1℃ 3℃", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "热水出水温度出厂设置", "canonical_key_hint": "热水出水温度出厂设置", "summary": "热水出水温度出厂设置 40℃", "structured_payload": {"parameter_name": "热水出水温度", "value": "40", "unit": "℃", "setting_type": "出厂设置"}, "evidence_quote": "热水出水温度  55℃  30℃  1℃ 40℃", "page_hint": 31, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 20: 使用侧回水温度传感器故障", "canonical_key_hint": "故障代码 20", "summary": "使用侧回水温度传感器故障，空调线控器代码 20，集中控制器代码 20，处理：关机", "structured_payload": {"code": "20", "description": "使用侧回水温度传感器故障", "action": "关机"}, "evidence_quote": "TH1 使用侧回水温度传感器故障 20 20 关机", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 21: 使用侧出水温度传感器故障", "canonical_key_hint": "故障代码 21", "summary": "使用侧出水温度传感器故障，空调线控器代码 21，集中控制器代码 21，处理：关机", "structured_payload": {"code": "21", "description": "使用侧出水温度传感器故障", "action": "关机"}, "evidence_quote": "TH2 使用侧出水温度传感器故障 21 21 关机", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 22: 热水防冻温度传感器故障", "canonical_key_hint": "故障代码 22", "summary": "热水防冻温度传感器故障，空调线控器代码 22，集中控制器代码 22，处理：关机", "structured_payload": {"code": "22", "description": "热水防冻温度传感器故障", "action": "关机"}, "evidence_quote": "TH3 热水防冻温度传感器故障 22 22 关机", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 23: 水源侧回水温度传感器故障", "canonical_key_hint": "故障代码 23", "summary": "水源侧回水温度传感器故障，空调线控器代码 23，集中控制器代码 23，处理：关机", "structured_payload": {"code": "23", "description": "水源侧回水温度传感器故障", "action": "关机"}, "evidence_quote": "TH4 水源侧回水温度传感器故障 23 23 关机", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 24: 水源侧出水温度传感器故障", "canonical_key_hint": "故障代码 24", "summary": "水源侧出水温度传感器故障，空调线控器代码 24，集中控制器代码 24，处理：关机", "structured_payload": {"code": "24", "description": "水源侧出水温度传感器故障", "action": "关机"}, "evidence_quote": "TH5 水源侧出水温度传感器故障 24 24 关机", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 26: 水箱温度传感器故障", "canonical_key_hint": "故障代码 26", "summary": "水箱温度传感器故障，空调线控器代码 26，集中控制器代码 26，处理：关机", "structured_payload": {"code": "26", "description": "水箱温度传感器故障", "action": "关机"}, "evidence_quote": "TH7 水箱温度传感器故障 26 26 关机", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 27: 排气温度传感器故障", "canonical_key_hint": "故障代码 27", "summary": "排气温度传感器故障，空调线控器代码 27，集中控制器代码 27，处理：关机", "structured_payload": {"code": "27", "description": "排气温度传感器故障", "action": "关机"}, "evidence_quote": "AI排气温度传感器故障 27 27 关机", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 H2: 压缩机2高压开关跳", "canonical_key_hint": "故障代码 H2", "summary": "压缩机2高压开关跳，空调线控器代码 H2，集中控制器代码 65，处理：只是关闭压缩机2", "structured_payload": {"code": "H2", "description": "压缩机2高压开关跳", "action": "只是关闭压缩机2"}, "evidence_quote": "D-IN3 压缩机 2高压开关跳 H2 65 只是关闭压缩机 2", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 L2: 压缩机2低压开关跳", "canonical_key_hint": "故障代码 L2", "summary": "压缩机2低压开关跳，空调线控器代码 L2，集中控制器代码 67，处理：只是关闭压缩机2", "structured_payload": {"code": "L2", "description": "压缩机2低压开关跳", "action": "只是关闭压缩机2"}, "evidence_quote": "D-IN4 压缩机 2低压开关跳 L2 67 只是关闭压缩机 2", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 FL: 水流开关报警(水源侧)", "canonical_key_hint": "故障代码 FL", "summary": "水流开关报警(水源侧)，空调线控器代码 FL，集中控制器代码 6D，处理：关机", "structured_payload": {"code": "FL", "description": "水流开关报警（水源侧）", "action": "关机"}, "evidence_quote": "D-IN5 水流开关报警 （ 水源侧） FL 6D 关机", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 OP: 水泵过载(使用侧)", "canonical_key_hint": "故障代码 OP", "summary": "水泵过载(使用侧)，空调线控器代码 OP，集中控制器代码 6A，处理：关机", "structured_payload": {"code": "OP", "description": "水泵过载（使用侧）", "action": "关机"}, "evidence_quote": "D-IN6 水泵过载（ 使用侧） OP 6A 关机", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 H1: 压缩机1高压开关跳", "canonical_key_hint": "故障代码 H1", "summary": "压缩机1高压开关跳，空调线控器代码 H1，集中控制器代码 64，处理：只是关闭压缩机1", "structured_payload": {"code": "H1", "description": "压缩机1高压开关跳", "action": "只是关闭压缩机1"}, "evidence_quote": "D-IN10 压缩机 1高压开关跳 H1 64 只是关闭压缩机 1", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "故障代码 L1: 压缩机1低压开关跳", "canonical_key_hint": "故障代码 L1", "summary": "压缩机1低压开关跳，空调线控器代码 L1，集中控制器代码 66，处理：只是关闭压缩机1", "structured_payload": {"code": "L1", "description": "压缩机1低压开关跳", "action": "只是关闭压缩机1"}, "evidence_quote": "D-IN11 压缩机 1低压开关跳 L1 66 只是关闭压缩机 1", "page_hint": 39, "confidence": 0.95}
