{"knowledge_type": "parameter_spec", "title": "出水温度设定范围", "canonical_key_hint": "出水温度设定", "summary": "出水温度设定范围40～60℃，默认56℃", "structured_payload": {"parameter_name": "出水温度设定", "range": "40～60℃", "default": "56℃"}, "evidence_quote": "出水温度设定范围：40～60℃，默认值为 56℃", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "循环保温开启温度设定范围", "canonical_key_hint": "循环水温设定", "summary": "循环保温开启温度设定范围30～48℃，默认45℃", "structured_payload": {"parameter_name": "循环水温设定", "range": "30～48℃", "default": "45℃"}, "evidence_quote": "循环保温开启温度设定范围：30～48℃，默认值为 45℃", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "水位设定范围", "canonical_key_hint": "水位设定", "summary": "水位设定范围50%，75%，100%", "structured_payload": {"parameter_name": "水位设定", "range": "50%，75%，100%"}, "evidence_quote": "水位设定范围： 50%，75%，100%", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E0 水流检测故障", "canonical_key_hint": "E0", "summary": "进水压力小于0.15MPa触发E0故障", "structured_payload": {"code": "E0", "description": "水流检测故障（进水压力小于0.15MPa）"}, "evidence_quote": "E0 水流检测故障（进水压力小于 0.15MPa）", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E1 电源相序故障", "canonical_key_hint": "E1", "summary": "电源相序错误或某相未接牢", "structured_payload": {"code": "E1", "description": "电源相序故障"}, "evidence_quote": "E1 电源相序故障", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E2 通讯故障", "canonical_key_hint": "E2", "summary": "主机与线控器或从机通讯故障", "structured_payload": {"code": "E2", "description": "通讯故障"}, "evidence_quote": "E2 通讯故障", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E3 出水温度传感器故障", "canonical_key_hint": "E3", "summary": "出水温度传感器故障", "structured_payload": {"code": "E3", "description": "出水温度传感器故障"}, "evidence_quote": "E3 出水温度传感器故障", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E4 水箱内水温传感器故障", "canonical_key_hint": "E4", "summary": "水箱内水温传感器故障", "structured_payload": {"code": "E4", "description": "水箱内水温传感器故障（仍然能开启机器，但只能开启直热式）"}, "evidence_quote": "E4 水箱内水温传感器故障（仍然能开启机器，但只能开启直热式）", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E5 冷凝器管温传感器故障", "canonical_key_hint": "E5", "summary": "冷凝器管温传感器故障", "structured_payload": {"code": "E5", "description": "冷凝器管温传感器故障"}, "evidence_quote": "E5 冷凝器管温传感器故障", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E6 室外环境温度传感器故障", "canonical_key_hint": "E6", "summary": "室外环境温度传感器故障", "structured_payload": {"code": "E6", "description": "室外环境温度传感器故障"}, "evidence_quote": "E6 室外环境温度传感器故障", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E7 电加热管温度传感器故障", "canonical_key_hint": "E7", "summary": "电加热管温度传感器故障", "structured_payload": {"code": "E7", "description": "电加热管温度传感器故障"}, "evidence_quote": "E7 电加热管温度传感器故障", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E8 循环水流保护", "canonical_key_hint": "E8", "summary": "循环水流检测故障", "structured_payload": {"code": "E8", "description": "循环水流保护"}, "evidence_quote": "E8 循环水流保护", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P0 系统低压保护", "canonical_key_hint": "P0", "summary": "系统低压保护，可能冷媒漏", "structured_payload": {"code": "P0", "description": "系统低压保护"}, "evidence_quote": "P0 系统低压保护", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P1 系统高压保护", "canonical_key_hint": "P1", "summary": "系统高压保护", "structured_payload": {"code": "P1", "description": "系统高压保护"}, "evidence_quote": "P1 系统高压保护", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P2 系统2电流保护", "canonical_key_hint": "P2", "summary": "系统2电流保护", "structured_payload": {"code": "P2", "description": "系统2电流保护"}, "evidence_quote": "P2 系统2电流保护", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P3 系统1电流保护", "canonical_key_hint": "P3", "summary": "系统1电流保护", "structured_payload": {"code": "P3", "description": "系统1电流保护"}, "evidence_quote": "P3 系统1电流保护", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P8、P9 出水温度过高保护", "canonical_key_hint": "P8", "summary": "出水温度高过70℃持续一分钟保护", "structured_payload": {"code": "P8、P9", "description": "出水温度过高保护"}, "evidence_quote": "P8、P9 出水温度过高保护", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Pb 防冻结保护", "canonical_key_hint": "Pb", "summary": "冬天防止板换冻裂，正常保护", "structured_payload": {"code": "Pb", "description": "防冻结保护"}, "evidence_quote": "Pb 防冻结保护", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "冷水增压泵扬程要求", "canonical_key_hint": "冷水增压泵扬程", "summary": "水泵运行时扬程必须保证20-30m", "structured_payload": {"parameter_name": "冷水增压泵扬程", "range": "20-30m"}, "evidence_quote": "水泵运行时扬程必须保证（20－30）m 范围内", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "RSJ-770/S-820 循环水泵流量要求", "canonical_key_hint": "循环水泵流量", "summary": "RSJ-770/S-820循环水泵额定流量大于12m³/h", "structured_payload": {"parameter_name": "循环水泵流量", "value": "大于12m³/h", "model": "RSJ-770/S-820"}, "evidence_quote": "循环水泵要求大流量，额定流量 RSJ-770/S-820 大于 12m3/h", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "RSJ-380/S-820 循环水泵流量要求", "canonical_key_hint": "循环水泵流量", "summary": "RSJ-380/S-820循环水泵额定流量大于6m³/h", "structured_payload": {"parameter_name": "循环水泵流量", "value": "大于6m³/h", "model": "RSJ-380/S-820"}, "evidence_quote": "RSJ-380/S-820 大于 6m3/h", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "RSJ-200/S-540V 循环水泵流量要求", "canonical_key_hint": "循环水泵流量", "summary": "RSJ-200/S-540V循环水泵额定流量大于4m³/h", "structured_payload": {"parameter_name": "循环水泵流量", "value": "大于4m³/h", "model": "RSJ-200/S-540V"}, "evidence_quote": "RSJ-200/S-540V 大于 4m3/h", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "RSJ-100-540V 循环水泵流量要求", "canonical_key_hint": "循环水泵流量", "summary": "RSJ-100-540V循环水泵额定流量大于2.5m³/h", "structured_payload": {"parameter_name": "循环水泵流量", "value": "大于2.5m³/h", "model": "RSJ-100-540V"}, "evidence_quote": "RSJ-100-540V 大于 2.5m3/h", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "主机与热水箱最大落差", "canonical_key_hint": "主机水箱落差", "summary": "主机低于热水箱安装时落差≤9m", "structured_payload": {"parameter_name": "主机与热水箱落差", "value": "≤9m"}, "evidence_quote": "主机低于热水箱安装时， 主机与水箱之间的落差不大 于 9m", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "进水压力要求", "canonical_key_hint": "进水压力", "summary": "自来水压不足0.25MPa时需安装冷水增压泵", "structured_payload": {"parameter_name": "进水压力", "value": "≥0.25MPa"}, "evidence_quote": "当自来水压不足 0.25MPa 时,需安装冷水增压泵", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "RSJ-770/S-820 冷水增压泵流量要求", "canonical_key_hint": "冷水增压泵流量", "summary": "20m扬程时流量大于4m³/h", "structured_payload": {"parameter_name": "冷水增压泵流量", "value": "大于4m³/h", "model": "RSJ-770/S-820"}, "evidence_quote": "20m 扬 程 时 ， 流 量 RSJ-770/S-820 大 于 4m3/h", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "RSJ-380/S-820 冷水增压泵流量要求", "canonical_key_hint": "冷水增压泵流量", "summary": "20m扬程时流量大于2m³/h", "structured_payload": {"parameter_name": "冷水增压泵流量", "value": "大于2m³/h", "model": "RSJ-380/S-820"}, "evidence_quote": "RSJ-380/S-820 大 于 2m3/h", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "RSJ-200/S-540V 冷水增压泵流量要求", "canonical_key_hint": "冷水增压泵流量", "summary": "20m扬程时流量大于1m³/h", "structured_payload": {"parameter_name": "冷水增压泵流量", "value": "大于1m³/h", "model": "RSJ-200/S-540V"}, "evidence_quote": "RSJ-200/S-540V 大于 1m3/h", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "RSJ-100-540V 冷水增压泵流量要求", "canonical_key_hint": "冷水增压泵流量", "summary": "20m扬程时流量大于0.6m³/h", "structured_payload": {"parameter_name": "冷水增压泵流量", "value": "大于0.6m³/h", "model": "RSJ-100-540V"}, "evidence_quote": "RSJ-100-540V 大于 0.6m3/h", "page_hint": 10, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "电源配线 RSJ-770/S-820", "canonical_key_hint": "电源配线", "summary": "RSJ-770/S-820 电源380V 3N~50Hz，最细电线线径16mm²，手动开关100A，漏电保护器30mA 0.1sec以下", "structured_payload": {"parameter_name": "电源配线", "model": "RSJ-770/S-820", "voltage": "380V 3N~50Hz", "min_wire_diameter": "16mm²", "manual_switch": "100A", "leakage_protector": "30mA 0.1sec以下"}, "evidence_quote": "RS J -7 70 / S -8 2 0 16 380V 3N~5 0Hz 25 120 100 30mA 0.1 sec以下", "page_hint": 18, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "电源配线 RSJ-380/S-820", "canonical_key_hint": "电源配线", "summary": "RSJ-380/S-820 电源380V 3N~50Hz，最细电线线径10mm²，手动开关60A，漏电保护器30mA 0.1sec以下", "structured_payload": {"parameter_name": "电源配线", "model": "RSJ-380/S-820", "voltage": "380V 3N~50Hz", "min_wire_diameter": "10mm²", "manual_switch": "60A", "leakage_protector": "30mA 0.1sec以下"}, "evidence_quote": "RS J -3 80 / S -8 2 0 60 38 0 V  3N ~5 0 Hz 5", "page_hint": 18, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "电源配线 RSJ-300/S-820", "canonical_key_hint": "电源配线", "summary": "RSJ-300/S-820 电源380V 3N~50Hz，最细电线线径10mm²，手动开关50A，漏电保护器30mA 0.1sec以下", "structured_payload": {"parameter_name": "电源配线", "model": "RSJ-300/S-820", "voltage": "380V 3N~50Hz", "min_wire_diameter": "10mm²", "manual_switch": "50A", "leakage_protector": "30mA 0.1sec以下"}, "evidence_quote": "RSJ-3 00/S-820 6050 380V 3N~50Hz10 5 50   30mA 0.1 sec以下", "page_hint": 18, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "电源配线 RSJ-200/S-540V", "canonical_key_hint": "电源配线", "summary": "RSJ-200/S-540V 电源380V 3N~50Hz，最细电线线径6mm²，手动开关30A，漏电保护器30mA 0.1sec以下", "structured_payload": {"parameter_name": "电源配线", "model": "RSJ-200/S-540V", "voltage": "380V 3N~50Hz", "min_wire_diameter": "6mm²", "manual_switch": "30A", "leakage_protector": "30mA 0.1sec以下"}, "evidence_quote": "RSJ-2 00/S-540V 380V 3N~50Hz 6 4 50 30 30mA0.1 sec以下", "page_hint": 18, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "电源配线 RSJ-100-540V", "canonical_key_hint": "电源配线", "summary": "RSJ-100-540V 电源220V~50Hz，最细电线线径6mm²，手动开关30A，漏电保护器30mA 0.1sec以下", "structured_payload": {"parameter_name": "电源配线", "model": "RSJ-100-540V", "voltage": "220V~50Hz", "min_wire_diameter": "6mm²", "manual_switch": "30A", "leakage_protector": "30mA 0.1sec以下"}, "evidence_quote": "RSJ-1 00-540 V 220V ~ 50Hz 6 4 50 30   30mA 0.1 sec以下", "page_hint": 18, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "家用机出水温度设定范围", "canonical_key_hint": "水温设定", "summary": "家用机出水温度设定范围40～55℃，默认50℃", "structured_payload": {"parameter_name": "水温设定", "range": "40～55℃", "default": "50℃"}, "evidence_quote": "出水温度设定范围：40～55℃，默认值为 50℃", "page_hint": 53, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "家用机主机与水箱管路长度限制", "canonical_key_hint": "管路长度", "summary": "主机与水箱之间水管路总长不超过5m，高度差不超过3m", "structured_payload": {"parameter_name": "管路限制", "max_length": "5m", "max_height_diff": "3m"}, "evidence_quote": "主机与水箱之间水管路总长不超过 5m，主机与水箱之间高度差不超过 3m", "page_hint": 47, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "家用机压缩机电流参考", "canonical_key_hint": "压缩机电流", "summary": "RSJF-35/C电流6A以下，RSJ-50/C电流8A以下，RSJ-72/C电流13A以下", "structured_payload": {"parameter_name": "压缩机电流", "models": {"RSJF-35/C": "6A以下", "RSJ-50/C": "8A以下", "RSJ-72/C": "13A以下"}}, "evidence_quote": "RSJF-35/C 电流为 6A 以下，RSJ-50/C 电流为 8A 以下，RSJ-72/C 电流为 13A 以下", "page_hint": 56, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "高温直热循环式热水机适用机型", "canonical_key_hint": "适用机型", "summary": "适用机型包括RSJ-770/S-820, RSJ-380/S-820, RSJ-300/S-820, RSJ-200/S-540V, RSJ-100-540V", "structured_payload": {"parameter_name": "适用机型", "models": ["RSJ-770/S-820", "RSJ-380/S-820", "RSJ-300/S-820", "RSJ-200/S-540V", "RSJ-100-540V"]}, "evidence_quote": "适用机型：RSJ-770/S-820 RSJ-380/S-820 RSJ-300/S-820 RSJ-200/S-540V RSJ-100-540V", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "家用分体循环式热水机适用机型", "canonical_key_hint": "适用机型", "summary": "适用机型包括RSJF-28/C, RSJF-35/C, RSJF-50/C, RSJF-72/C", "structured_payload": {"parameter_name": "适用机型", "models": ["RSJF-28/C", "RSJF-35/C", "RSJF-50/C", "RSJF-72/C"]}, "evidence_quote": "适用机型：RSJF-28/C R SJF-35/C R SJF-50/C RSJF-72/C", "page_hint": 45, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "水质要求", "canonical_key_hint": "水质要求", "summary": "Ph值6.5-8.0，总硬度<200μV/cm(25℃)，导电率<50ppm，硫离子无，氯离子<50ppm，氨离子无，硫酸离子<50ppm，硅<30ppm，含铁量<0.3ppm，钙离子<50ppm", "structured_payload": {"parameter_name": "水质要求", "ph": "6.5-8.0", "total_hardness": "<200μV/cm(25℃)", "conductivity": "<50ppm", "sulfide_ion": "无", "chloride_ion": "<50ppm", "ammonium_ion": "无", "sulfate_ion": "<50ppm", "silicon": "<30ppm", "iron_content": "<0.3ppm", "sodium_ion": "无要求", "calcium_ion": "<50ppm"}, "evidence_quote": "Ph 值 总硬度 导电率 硫离子 氯离子 氨离子 6.5-8.0 <200μV/cm(25℃) <50ppm 无 <50ppm 无 硫酸离子 硅 含铁量 钠离子 钙离子 <50ppm <30ppm <0.3ppm 无要求 <50ppm", "page_hint": 1, "confidence": 0.9}
