{"knowledge_type": "parameter_spec", "title": "Default outlet water temperature", "canonical_key_hint": "default_outlet_water_temperature", "summary": "The default outlet water temperature is 56°C, adjustable between 48°C and 60°C.", "structured_payload": {"parameter_name": "outlet_water_temperature", "default_value": "56°C", "range": "48°C to 60°C"}, "evidence_quote": "出水温度 ℃ （默认）56℃，48℃～60℃范围内可调", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-770/S-820 rated heating capacity", "canonical_key_hint": "RSJ-770/S-820_rated_heating_capacity", "summary": "The rated heating capacity of RSJ-770/S-820 is 77.0 kW under standard conditions.", "structured_payload": {"parameter_name": "rated_heating_capacity", "value": "77.0 kW", "model": "RSJ-770/S-820"}, "evidence_quote": "制热量 kW 77.0", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-380/S-820 rated power", "canonical_key_hint": "RSJ-380/S-820_rated_power", "summary": "The rated power of RSJ-380/S-820 is 8.7 kW.", "structured_payload": {"parameter_name": "rated_power", "value": "8.7 kW", "model": "RSJ-380/S-820"}, "evidence_quote": "额定功率 kW 8.7", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-200/S-540V rated current", "canonical_key_hint": "RSJ-200/S-540V_rated_current", "summary": "The rated current of RSJ-200/S-540V is 7.8 A.", "structured_payload": {"parameter_name": "rated_current", "value": "7.8 A", "model": "RSJ-200/S-540V"}, "evidence_quote": "额定电流 A 7.8", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-100-540V hot water output", "canonical_key_hint": "RSJ-100-540V_hot_water_output", "summary": "The hot water output of RSJ-100-540V is 0.26 m³/h.", "structured_payload": {"parameter_name": "hot_water_output", "value": "0.26 m³/h", "model": "RSJ-100-540V"}, "evidence_quote": "热水产量 m3/h 0.26", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-770/S-820 maximum input power", "canonical_key_hint": "RSJ-770/S-820_maximum_input_power", "summary": "The maximum input power of RSJ-770/S-820 is 24.4 kW.", "structured_payload": {"parameter_name": "maximum_input_power", "value": "24.4 kW", "model": "RSJ-770/S-820"}, "evidence_quote": "最大输入功率 kW 24.4", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-380/S-820 maximum input current", "canonical_key_hint": "RSJ-380/S-820_maximum_input_current", "summary": "The maximum input current of RSJ-380/S-820 is 19.0 A.", "structured_payload": {"parameter_name": "maximum_input_current", "value": "19.0 A", "model": "RSJ-380/S-820"}, "evidence_quote": "最大输入电流 A 19.0", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-770/S-820 power supply specification", "canonical_key_hint": "RSJ-770/S-820_power_supply", "summary": "The power supply for RSJ-770/S-820 is 380V 3N~50/60Hz.", "structured_payload": {"parameter_name": "power_supply", "value": "380V 3N~50/60Hz", "model": "RSJ-770/S-820"}, "evidence_quote": "电源规格  380V 3N～50/60Hz", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-100-540V power supply specification", "canonical_key_hint": "RSJ-100-540V_power_supply", "summary": "The power supply for RSJ-100-540V is 220V~50/60Hz.", "structured_payload": {"parameter_name": "power_supply", "value": "220V~50/60Hz", "model": "RSJ-100-540V"}, "evidence_quote": "电源规格 220V～50/60Hz", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant type R22", "canonical_key_hint": "refrigerant_type", "summary": "The refrigerant used is R22.", "structured_payload": {"parameter_name": "refrigerant_type", "value": "R22"}, "evidence_quote": "制冷剂种类  R22", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-770/S-820 refrigerant charge", "canonical_key_hint": "RSJ-770/S-820_refrigerant_charge", "summary": "The refrigerant charge for RSJ-770/S-820 is 10000 g.", "structured_payload": {"parameter_name": "refrigerant_charge", "value": "10000 g", "model": "RSJ-770/S-820"}, "evidence_quote": "制冷剂填充量 g 10000", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Water side heat exchanger type", "canonical_key_hint": "water_side_heat_exchanger_type", "summary": "The water side heat exchanger is a brazed plate heat exchanger.", "structured_payload": {"parameter_name": "water_side_heat_exchanger_type", "value": "钎焊式板式换热器"}, "evidence_quote": "水侧换热器形式  钎焊式板式换热器", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-770/S-820 water pressure drop", "canonical_key_hint": "RSJ-770/S-820_water_pressure_drop", "summary": "The water pressure drop for RSJ-770/S-820 is 150 kPa.", "structured_payload": {"parameter_name": "water_pressure_drop", "value": "150 kPa", "model": "RSJ-770/S-820"}, "evidence_quote": "（水压降150KPa）", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-380/S-820 water pressure drop", "canonical_key_hint": "RSJ-380/S-820_water_pressure_drop", "summary": "The water pressure drop for RSJ-380/S-820 is 100 kPa.", "structured_payload": {"parameter_name": "water_pressure_drop", "value": "100 kPa", "model": "RSJ-380/S-820"}, "evidence_quote": "钎焊式板式换热器（水压降100KPa）", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-200/S-540V water pressure drop", "canonical_key_hint": "RSJ-200/S-540V_water_pressure_drop", "summary": "The water pressure drop for RSJ-200/S-540V is 80 kPa.", "structured_payload": {"parameter_name": "water_pressure_drop", "value": "80 kPa", "model": "RSJ-200/S-540V"}, "evidence_quote": "钎焊式板式换热器（水压降80KPa）", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-770/S-820 inlet pipe diameter", "canonical_key_hint": "RSJ-770/S-820_inlet_pipe_diameter", "summary": "The inlet pipe diameter for RSJ-770/S-820 is DN65 (flange).", "structured_payload": {"parameter_name": "inlet_pipe_diameter", "value": "DN65 (法兰)", "model": "RSJ-770/S-820"}, "evidence_quote": "进水管管径 mm DN65（法兰）", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-380/S-820 outlet pipe diameter", "canonical_key_hint": "RSJ-380/S-820_outlet_pipe_diameter", "summary": "The outlet pipe diameter for RSJ-380/S-820 is DN32 (external thread).", "structured_payload": {"parameter_name": "outlet_pipe_diameter", "value": "DN32 (外螺纹)", "model": "RSJ-380/S-820"}, "evidence_quote": "出水管管径 mm DN32（外螺纹）", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum water system pressure", "canonical_key_hint": "maximum_water_system_pressure", "summary": "The maximum water system pressure is 1.0 MPa.", "structured_payload": {"parameter_name": "maximum_water_system_pressure", "value": "1.0 MPa"}, "evidence_quote": "水系统最高承压 MPa 1.0", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Air side heat exchanger type", "canonical_key_hint": "air_side_heat_exchanger_type", "summary": "The air side heat exchanger is an internally grooved copper tube fin type.", "structured_payload": {"parameter_name": "air_side_heat_exchanger_type", "value": "内螺纹铜管翅片式"}, "evidence_quote": "空气侧换热器形式  内螺纹铜管翅片式", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-770/S-820 outdoor fan power", "canonical_key_hint": "RSJ-770/S-820_outdoor_fan_power", "summary": "The outdoor fan power for RSJ-770/S-820 is 600W x 2.", "structured_payload": {"parameter_name": "outdoor_fan_power", "value": "600W x 2", "model": "RSJ-770/S-820"}, "evidence_quote": "室外风机功率*数量 W 600×2", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-380/S-820 outdoor fan power", "canonical_key_hint": "RSJ-380/S-820_outdoor_fan_power", "summary": "The outdoor fan power for RSJ-380/S-820 is 600W x 1.", "structured_payload": {"parameter_name": "outdoor_fan_power", "value": "600W x 1", "model": "RSJ-380/S-820"}, "evidence_quote": "室外风机功率*数量 W 600×1", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-200/S-540V outdoor fan power", "canonical_key_hint": "RSJ-200/S-540V_outdoor_fan_power", "summary": "The outdoor fan power for RSJ-200/S-540V is 400W x 1.", "structured_payload": {"parameter_name": "outdoor_fan_power", "value": "400W x 1", "model": "RSJ-200/S-540V"}, "evidence_quote": "室外风机功率*数量 W 400×1", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-100-540V outdoor fan power", "canonical_key_hint": "RSJ-100-540V_outdoor_fan_power", "summary": "The outdoor fan power for RSJ-100-540V is 270W x 1.", "structured_payload": {"parameter_name": "outdoor_fan_power", "value": "270W x 1", "model": "RSJ-100-540V"}, "evidence_quote": "室外风机功率*数量 W 270×1", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Outdoor fan air discharge direction", "canonical_key_hint": "outdoor_fan_air_discharge_direction", "summary": "The outdoor fan air discharge direction is top discharge.", "structured_payload": {"parameter_name": "outdoor_fan_air_discharge_direction", "value": "顶出风"}, "evidence_quote": "室外风机出风方向  顶出风", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-770/S-820 unit dimensions", "canonical_key_hint": "RSJ-770/S-820_unit_dimensions", "summary": "The dimensions of RSJ-770/S-820 are 2492 mm (W) x 850 mm (D) x 1820 mm (H).", "structured_payload": {"parameter_name": "unit_dimensions", "value": "2492x850x1820 mm", "model": "RSJ-770/S-820"}, "evidence_quote": "机组宽度 mm 2492\n机组高度 mm 1820\n机组深度 mm 850", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-380/S-820 unit dimensions", "canonical_key_hint": "RSJ-380/S-820_unit_dimensions", "summary": "The dimensions of RSJ-380/S-820 are 992 mm (W) x 893 mm (D) x 1750 mm (H).", "structured_payload": {"parameter_name": "unit_dimensions", "value": "992x893x1750 mm", "model": "RSJ-380/S-820"}, "evidence_quote": "机组宽度 mm 992\n机组高度 mm 1750\n机组深度 mm 893", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-200/S-540V unit dimensions", "canonical_key_hint": "RSJ-200/S-540V_unit_dimensions", "summary": "The dimensions of RSJ-200/S-540V are 740 mm (W) x 740 mm (D) x 1250 mm (H).", "structured_payload": {"parameter_name": "unit_dimensions", "value": "740x740x1250 mm", "model": "RSJ-200/S-540V"}, "evidence_quote": "机组宽度 mm 740\n机组高度 mm 1250\n机组深度 mm 740", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-100-540V unit dimensions", "canonical_key_hint": "RSJ-100-540V_unit_dimensions", "summary": "The dimensions of RSJ-100-540V are 740 mm (W) x 740 mm (D) x 1250 mm (H).", "structured_payload": {"parameter_name": "unit_dimensions", "value": "740x740x1250 mm", "model": "RSJ-100-540V"}, "evidence_quote": "机组宽度 mm 740\n机组高度 mm 1250\n机组深度 mm 740", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-770/S-820 unit weight", "canonical_key_hint": "RSJ-770/S-820_unit_weight", "summary": "The weight of RSJ-770/S-820 is 600 kg.", "structured_payload": {"parameter_name": "unit_weight", "value": "600 kg", "model": "RSJ-770/S-820"}, "evidence_quote": "机组重量 kg 600", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-380/S-820 unit weight", "canonical_key_hint": "RSJ-380/S-820_unit_weight", "summary": "The weight of RSJ-380/S-820 is 285 kg.", "structured_payload": {"parameter_name": "unit_weight", "value": "285 kg", "model": "RSJ-380/S-820"}, "evidence_quote": "机组重量 kg 285", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-200/S-540V unit weight", "canonical_key_hint": "RSJ-200/S-540V_unit_weight", "summary": "The weight of RSJ-200/S-540V is 155 kg.", "structured_payload": {"parameter_name": "unit_weight", "value": "155 kg", "model": "RSJ-200/S-540V"}, "evidence_quote": "机组重量 kg 155", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-100-540V unit weight", "canonical_key_hint": "RSJ-100-540V_unit_weight", "summary": "The weight of RSJ-100-540V is 140 kg.", "structured_payload": {"parameter_name": "unit_weight", "value": "140 kg", "model": "RSJ-100-540V"}, "evidence_quote": "机组重量 kg 140", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-770/S-820 operating noise", "canonical_key_hint": "RSJ-770/S-820_operating_noise", "summary": "The operating noise of RSJ-770/S-820 is 62 dB(A).", "structured_payload": {"parameter_name": "operating_noise", "value": "62 dB(A)", "model": "RSJ-770/S-820"}, "evidence_quote": "运行噪音 dB(A) 62", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-380/S-820 operating noise", "canonical_key_hint": "RSJ-380/S-820_operating_noise", "summary": "The operating noise of RSJ-380/S-820 is 62 dB(A).", "structured_payload": {"parameter_name": "operating_noise", "value": "62 dB(A)", "model": "RSJ-380/S-820"}, "evidence_quote": "运行噪音 dB(A) 62", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-200/S-540V operating noise", "canonical_key_hint": "RSJ-200/S-540V_operating_noise", "summary": "The operating noise of RSJ-200/S-540V is 58 dB(A).", "structured_payload": {"parameter_name": "operating_noise", "value": "58 dB(A)", "model": "RSJ-200/S-540V"}, "evidence_quote": "运行噪音 dB(A) 58", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "RSJ-100-540V operating noise", "canonical_key_hint": "RSJ-100-540V_operating_noise", "summary": "The operating noise of RSJ-100-540V is 56 dB(A).", "structured_payload": {"parameter_name": "operating_noise", "value": "56 dB(A)", "model": "RSJ-100-540V"}, "evidence_quote": "运行噪音 dB(A) 56", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E0: Water flow detection fault", "canonical_key_hint": "E0", "summary": "E0 indicates a water flow detection fault (displayed on main unit).", "structured_payload": {"fault_code": "E0", "meaning": "水流检测故障（主机显示）"}, "evidence_quote": "E0 水流检测故障（主机显示）", "page_hint": 49, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E1: Power phase sequence fault", "canonical_key_hint": "E1", "summary": "E1 indicates a power phase sequence fault.", "structured_payload": {"fault_code": "E1", "meaning": "电源相序故障"}, "evidence_quote": "E1 电源相序故障", "page_hint": 49, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E2: Communication fault", "canonical_key_hint": "E2", "summary": "E2 indicates a communication fault.", "structured_payload": {"fault_code": "E2", "meaning": "通讯故障"}, "evidence_quote": "E2 通讯故障", "page_hint": 49, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault code E3: Outlet water temperature sensor fault", "canonical_key_hint": "E3", "summary": "E3 indicates an outlet water temperature sensor fault.", "structured_payload": {"fault_code": "E3", "meaning": "出水温度传感器故障"}, "evidence_quote": "E3 出水温度传感器故障", "page_hint": 49, "confidence": 0.95}
