{"candidate_id": "cand_f010d3c21426de26", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 21, "chunk_id": "chunk_07818b7de5334e81", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:refrigerant_pipe_limits", "structured_payload_candidate": {"parameter_name": "refrigerant_pipe", "max_length": "10m", "max_bends": 8, "insulation_thickness": "≥9mm", "title": "Maximum refrigerant pipe length and bends for KRSJ-50/400XH", "summary": "Indoor-outdoor refrigerant pipe total length max 10m, bends max 8. Insulation thickness ≥9mm."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n20四、主机地脚螺栓孔位置\n通孔（ 长 形孔） 11 X2 3662\n66 2\n548119\n五、机组的安装\n排水沟室内机\n空调热水机组\n自来水自来水管\n过滤器\n排气阀球阀\n球阀软接\n进水\n出水回水\n1. 室内外机冷媒连接铜管总长最长不超过 10m，弯曲数不大于 8。冷媒连接管\n外进行保温处理（厚度 9mm以上）。\n2. 当室内外机冷媒连接铜管超过 5m时，需追加冷媒，追加量按超过 5m部分 支架 热水供水管 DN20 进水管 DN20 回水管 DN20\n排水管 DN20 室内外冷媒连接铜管： 液\n管φ6.35 ，气管φ12.7 未端用水\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_07818b7de5334e81"], "source_page_nos": [21], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_21e49fda83af38cf", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_71192b99d9be479d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:refrigerant_charge", "structured_payload_candidate": {"parameter_name": "additional_refrigerant", "value": "15g/m for length >5m", "title": "Additional refrigerant charge for pipe length over 5m", "summary": "For pipe length over 5m, add 15g per meter. Formula: (L-5)×15g."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n11五、机组内部接线原理图\nRSJ-72/300X、RSJ-72/400X、RSJ-72/400H、RSJ-72/400XH 内部接线原理图\nXP8XS8\nT4T3白 白\nW_PRO\n红XP9 XS9\n黑白\n棕\n绿\n风机室外温度\n传感器\n点检\n白\nCN27红CN15\nCN20\nCN33\nCN7\n白\nCN8\n红\nCN9\n黄FAN_H FAN_LCN25  红\nCN26\n白POWERTRANS IN红CN12   CN11\n红\n黄/绿黑\n红\n蓝\nT_WATER出水温度\n传感器\n化霜阀四通阀蓝\n变压器\n主控板黑\n进水水压检测\nI>I>CT1CT2\n请使用屏蔽线\n连接（E)端N\n1N\n2H_PRO黄\n高压\n保护\n电源\n220V   50H低风        高风\n冷凝器温度\n传感器\nCN65\nCT2CN41\nT6\n防冻结温度传感器\n风机\n电容\n4-WAY\nSV1\n~ZCOMP.F\n蓝R 白S C\n黄/绿红\n压缩机\n蓝 白\n压机\n电容RY9RY8\n黄\nQP( E )灰黑\nXT2POWER1\nCN17\n白\nXT3XT1\n与线控器电源接口连接红黑\nN\n增压水泵CT1红\n绕三圈NCN16\nT5水箱温度\n传感器\nCN64\n4-WAYSV2 HEAT\n黄 N\nPUMP\nSV4SV3\nHEAT加热带SV1SV3 SV4 SV5\n电磁阀电磁阀棕棕\n蓝蓝 棕CN34\n黑短接线组短接\n短接线组短接\n白\n黑CN80白出水水压检测，\n任意连接一个接口。温水阀\nForce四段水位开关\nBA黑黑与水泵水流开关连接\n黄\n水流开关XP10XS10\n黑蓝 黑棕\n棕\nSV5 电磁阀L\n黄S5\n拨码选择\nS5 强制管网循环方式选择\n12\n开启方式二 屏蔽方式二\n注:强制管网循环方式说明\n针对RSJ-72/400XH机型  （RSJ-72/400H机型无此功能）方式一：按键式强制循环，由客户将按键\n(推荐门铃类开关，如选择其他类开关，\n则需在3秒内满足开关的开，断周期一次。)接入主控板相关接口即可，客户根据实际情\n况选择管网循环加热管路冷水。\n方式二：水流检测式强制循环，如果机组测试到某种水流信号，则管网循环加\n热管路冷水。\n其中，方式一为机组默认方式，方式二由拨码开关设定开启或屏蔽。方式二具体使\n用方法请参考机组使用说明书。XP11 XS11\n门铃类开关\n强制管网循环加热开关，客户选配，\n即强制管网循环方式二。出厂时该\n接口短接，详见铭牌右部分备注。EEV\nCN81\nRSJ-72/400H机型无虚线框内器件及功能\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_71192b99d9be479d"], "source_page_nos": [12], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c9dda5ed890d7f62", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 22, "chunk_id": "chunk_2dcadb4eb4de4316", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:drain_slope", "structured_payload_candidate": {"parameter_name": "drain_slope", "value": "≥1/100 (1cm/m)", "title": "Minimum slope for condensate drain pipe", "summary": "Condensate drain pipe must have a slope of at least 1/100 (1cm per meter)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n21每米追加 15g。即：(L-5) ×15g， L为实际连接冷媒管长。需用电子称测量需\n追加的冷媒量。\n3. 室内机及连接管部分需用真空泵抽空，保压不漏后，然后再打开外机高、低\n压截止阀。\n4. 室内机安装时，需注意室内机的冷凝水排水。  排水管安装的原则：①坡度\n②管径合理  ③就近排放。排水管必须要保持 1/100 以上的落水斜度。\n1/100以上(1cm/1m)\n水管材料推荐使用铝塑管或PPR管材，外表面进行绝热保温，露在室外的水管保温层外加薄铝管或薄镀锌铁皮保护层。 5. 当自来水压不足 0.15MPa 时，需在冷水管上安装自动增压泵。此泵自带压力\n开关和压力罐。额定扬程约 20m，额定水流量约为，相应此泵的电源上需增\n加漏电保护开关，或此泵电源从主机漏电开关输出端引接。\n第二章、电气接线\n一、电源配线\n线径（ mm2）\n电源 室外机电\n源线 内外机通讯连接线手动开关/ 保险丝\n容量（A） 漏电保护器\n220V～50Hz 2.5 1 30/25 30mA\n0.1sec以下\n二、电气连接简图\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_2dcadb4eb4de4316", "chunk_59aa56e29c8e4a7d"], "source_page_nos": [22, 48], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_12e2531c5565ed16", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 22, "chunk_id": "chunk_2dcadb4eb4de4316", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:power_wiring_krsj", "structured_payload_candidate": {"parameter_name": "power_wiring", "value": "Outdoor power: 2.5 mm², Communication: 1 mm², Switch/Fuse: 30/25A, Leakage: 30mA/0.1s", "title": "Power wiring for KRSJ-50/400XH", "summary": "Power supply 220V～50Hz, outdoor power wire 2.5 mm², indoor-outdoor communication wire 1 mm², manual switch/fuse 30/25A, leakage protector 30mA/0.1s."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n21每米追加 15g。即：(L-5) ×15g， L为实际连接冷媒管长。需用电子称测量需\n追加的冷媒量。\n3. 室内机及连接管部分需用真空泵抽空，保压不漏后，然后再打开外机高、低\n压截止阀。\n4. 室内机安装时，需注意室内机的冷凝水排水。  排水管安装的原则：①坡度\n②管径合理  ③就近排放。排水管必须要保持 1/100 以上的落水斜度。\n1/100以上(1cm/1m)\n水管材料推荐使用铝塑管或PPR管材，外表面进行绝热保温，露在室外的水管保温层外加薄铝管或薄镀锌铁皮保护层。 5. 当自来水压不足 0.15MPa 时，需在冷水管上安装自动增压泵。此泵自带压力\n开关和压力罐。额定扬程约 20m，额定水流量约为，相应此泵的电源上需增\n加漏电保护开关，或此泵电源从主机漏电开关输出端引接。\n第二章、电气接线\n一、电源配线\n线径（ mm2）\n电源 室外机电\n源线 内外机通讯连接线手动开关/ 保险丝\n容量（A） 漏电保护器\n220V～50Hz 2.5 1 30/25 30mA\n0.1sec以下\n二、电气连接简图\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_2dcadb4eb4de4316"], "source_page_nos": [22], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9d2db562ffdf6bd4", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_71192b99d9be479d", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e0_krsj", "structured_payload_candidate": {"fault_code": "E0", "description": "水流检测故障（进水压力小于 1.5 公斤或无水）", "causes": ["自来水水压不足", "进水阀门未打开", "机组外部进水管堵塞"], "solutions": ["增加增压泵", "打开进水阀门", "清除堵塞或更换水管"], "title": "E0: Water flow detection fault (KRSJ-50/400XH)", "summary": "E0 indicates water flow detection fault (inlet pressure <1.5 kg or no water). Check water supply, valve, or blockage."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n11五、机组内部接线原理图\nRSJ-72/300X、RSJ-72/400X、RSJ-72/400H、RSJ-72/400XH 内部接线原理图\nXP8XS8\nT4T3白 白\nW_PRO\n红XP9 XS9\n黑白\n棕\n绿\n风机室外温度\n传感器\n点检\n白\nCN27红CN15\nCN20\nCN33\nCN7\n白\nCN8\n红\nCN9\n黄FAN_H FAN_LCN25  红\nCN26\n白POWERTRANS IN红CN12   CN11\n红\n黄/绿黑\n红\n蓝\nT_WATER出水温度\n传感器\n化霜阀四通阀蓝\n变压器\n主控板黑\n进水水压检测\nI>I>CT1CT2\n请使用屏蔽线\n连接（E)端N\n1N\n2H_PRO黄\n高压\n保护\n电源\n220V   50H低风        高风\n冷凝器温度\n传感器\nCN65\nCT2CN41\nT6\n防冻结温度传感器\n风机\n电容\n4-WAY\nSV1\n~ZCOMP.F\n蓝R 白S C\n黄/绿红\n压缩机\n蓝 白\n压机\n电容RY9RY8\n黄\nQP( E )灰黑\nXT2POWER1\nCN17\n白\nXT3XT1\n与线控器电源接口连接红黑\nN\n增压水泵CT1红\n绕三圈NCN16\nT5水箱温度\n传感器\nCN64\n4-WAYSV2 HEAT\n黄 N\nPUMP\nSV4SV3\nHEAT加热带SV1SV3 SV4 SV5\n电磁阀电磁阀棕棕\n蓝蓝 棕CN34\n黑短接线组短接\n短接线组短接\n白\n黑CN80白出水水压检测，\n任意连接一个接口。温水阀\nForce四段水位开关\nBA黑黑与水泵水流开关连接\n黄\n水流开关XP10XS10\n黑蓝 黑棕\n棕\nSV5 电磁阀L\n黄S5\n拨码选择\nS5 强制管网循环方式选择\n12\n开启方式二 屏蔽方式二\n注:强制管网循环方式说明\n针对RSJ-72/400XH机型  （RSJ-72/400H机型无此功能）方式一：按键式强制循环，由客户将按键\n(推荐门铃类开关，如选择其他类开关，\n则需在3秒内满足开关的开，断周期一次。)接入主控板相关接口即可，客户根据实际情\n况选择管网循环加热管路冷水。\n方式二：水流检测式强制循环，如果机组测试到某种水流信号，则管网循环加\n热管路冷水。\n其中，方式一为机组默认方式，方式二由拨码开关设定开启或屏蔽。方式二具体使\n用方法请参考机组使用说明书。XP11 XS11\n门铃类开关\n强制管网循环加热开关，客户选配，\n即强制管网循环方式二。出厂时该\n接口短接，详见铭牌右部分备注。EEV\nCN81\nRSJ-72/400H机型无虚线框内器件及功能\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_71192b99d9be479d", "chunk_11fb3e5fe57f48fb", "chunk_d8daf282777d4e14", "chunk_c2094555db254d56", "chunk_ff3c144d91c24dc8", "chunk_b2c0c62a1d1a41cc", "chunk_5b8d9285c89142f7"], "source_page_nos": [12, 13, 18, 35, 51, 52, 59], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6a9f6a5f6f437fc8", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_71192b99d9be479d", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e1_krsj", "structured_payload_candidate": {"fault_code": "E1", "description": "出水温度传感器故障", "causes": ["传感器插口松脱", "传感器损坏"], "solutions": ["插紧插口", "更换传感器"], "title": "E1: Outlet water temperature sensor fault (KRSJ-50/400XH)", "summary": "E1 indicates outlet water temperature sensor fault. Check connection or replace sensor."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n11五、机组内部接线原理图\nRSJ-72/300X、RSJ-72/400X、RSJ-72/400H、RSJ-72/400XH 内部接线原理图\nXP8XS8\nT4T3白 白\nW_PRO\n红XP9 XS9\n黑白\n棕\n绿\n风机室外温度\n传感器\n点检\n白\nCN27红CN15\nCN20\nCN33\nCN7\n白\nCN8\n红\nCN9\n黄FAN_H FAN_LCN25  红\nCN26\n白POWERTRANS IN红CN12   CN11\n红\n黄/绿黑\n红\n蓝\nT_WATER出水温度\n传感器\n化霜阀四通阀蓝\n变压器\n主控板黑\n进水水压检测\nI>I>CT1CT2\n请使用屏蔽线\n连接（E)端N\n1N\n2H_PRO黄\n高压\n保护\n电源\n220V   50H低风        高风\n冷凝器温度\n传感器\nCN65\nCT2CN41\nT6\n防冻结温度传感器\n风机\n电容\n4-WAY\nSV1\n~ZCOMP.F\n蓝R 白S C\n黄/绿红\n压缩机\n蓝 白\n压机\n电容RY9RY8\n黄\nQP( E )灰黑\nXT2POWER1\nCN17\n白\nXT3XT1\n与线控器电源接口连接红黑\nN\n增压水泵CT1红\n绕三圈NCN16\nT5水箱温度\n传感器\nCN64\n4-WAYSV2 HEAT\n黄 N\nPUMP\nSV4SV3\nHEAT加热带SV1SV3 SV4 SV5\n电磁阀电磁阀棕棕\n蓝蓝 棕CN34\n黑短接线组短接\n短接线组短接\n白\n黑CN80白出水水压检测，\n任意连接一个接口。温水阀\nForce四段水位开关\nBA黑黑与水泵水流开关连接\n黄\n水流开关XP10XS10\n黑蓝 黑棕\n棕\nSV5 电磁阀L\n黄S5\n拨码选择\nS5 强制管网循环方式选择\n12\n开启方式二 屏蔽方式二\n注:强制管网循环方式说明\n针对RSJ-72/400XH机型  （RSJ-72/400H机型无此功能）方式一：按键式强制循环，由客户将按键\n(推荐门铃类开关，如选择其他类开关，\n则需在3秒内满足开关的开，断周期一次。)接入主控板相关接口即可，客户根据实际情\n况选择管网循环加热管路冷水。\n方式二：水流检测式强制循环，如果机组测试到某种水流信号，则管网循环加\n热管路冷水。\n其中，方式一为机组默认方式，方式二由拨码开关设定开启或屏蔽。方式二具体使\n用方法请参考机组使用说明书。XP11 XS11\n门铃类开关\n强制管网循环加热开关，客户选配，\n即强制管网循环方式二。出厂时该\n接口短接，详见铭牌右部分备注。EEV\nCN81\nRSJ-72/400H机型无虚线框内器件及功能\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_71192b99d9be479d", "chunk_11fb3e5fe57f48fb", "chunk_d8daf282777d4e14", "chunk_c2094555db254d56", "chunk_ff3c144d91c24dc8", "chunk_b2c0c62a1d1a41cc", "chunk_5b8d9285c89142f7"], "source_page_nos": [12, 13, 18, 35, 51, 52, 59], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1e5ebd25ebb58983", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 18, "chunk_id": "chunk_d8daf282777d4e14", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e2_krsj", "structured_payload_candidate": {"fault_code": "E2", "description": "通讯故障", "causes": ["线控器与主机通讯线未使用三芯屏蔽线", "P、Q、E 信号线未正确连接", "线控器 A、B 电源连接不正确或断线或松动"], "solutions": ["更换为三芯屏蔽线", "对应连接正确", "正确连接"], "title": "E2: Communication fault (KRSJ-50/400XH)", "summary": "E2 indicates communication fault. Use 3-core shielded cable, check P,Q,E and A,B connections."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n17二、故障代码原因分析及解决方案\n代码 代码说明 原因分析 解决方案\n自来水水压不足 增加冷水增压水泵\n进水阀门未打开 打开阀门\n机组外部进水管或过滤器堵塞 清洗管道或过滤器滤网 E0 进水压力小于\n0.15MPa 水压开关故障（实测高于0.15MPa） 更换水压开关\n主机与线控器通讯故障 主机与线控器A、B、P、Q、E 线正确连接\nE2 通讯故障\n电磁干扰，通讯线未用屏蔽线 通讯线改用屏蔽线\n传感器与主板之间Twater接口松脱 插好接口\nE3 出水温度传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T5 接口松脱 插好接口 E4 水箱内水温传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T3 接口松脱 插好接口 E5 冷凝器管温传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T4 接口松脱 插好接口 E6 室外环境温度传感器故障 传感器损坏 更换传感器\n屏蔽电阻与主板 T6 接口松脱 插好接口 E7 T6 温度传感器故障 屏蔽电阻损坏 更换屏蔽电阻\n机组内部过滤器脏赌，流径板换水量不够。 清理脏物（并安装过滤器）\n进水电磁阀动作不良，没有水流径板换。 （完全没水出水箱） 检查进水电磁阀 SV4\n直热式\n温水阀没有打开 检查温水阀，开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作 。\nP1 系统高压保护\n循环式 水泵没有启动 检查内置水泵\n电压偏小 解决电压问题 P2 压缩机电流保护（超过 18A） 压缩机堵转 检查压缩机\n三、无代码故障\n故障描述 原因分析 解决方案\n管网回水阀 SV5 阀体泄漏（打开水箱顶盖可看到有水灌入水箱中） 更换 SV5 阀体\n出水压力开关或水流开关问题，此种情况下两个开关信号应为断开信号。 更换压力开关或水流开关主机没有进入循环水状态且末端没有用水的情况下， 水泵一直不停 用水管道有泄漏 检查用水管道并修复\n用水管道有微漏，频繁泄压 检查用水管道并修复\n机组内部没有装补偿毛细管组件（前期机型） 在机组外部安装补偿毛细管组件\n没用水时， 水泵频繁启停\n管网回水电磁阀泄漏 更换电磁阀\n出水压力开关或水流开关问题，用水时水压开关或水流开关会信号会闭合。 更换压力开关或水流开关\n用水时， 水泵不启动 检测到水箱水位低于最下一格 正常\n水箱漫水\n不补水 水位开关故障 检查水位开关并修复\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d8daf282777d4e14", "chunk_fef93e3d973a4fc6", "chunk_c2094555db254d56", "chunk_d0abb17f63f249af"], "source_page_nos": [18, 31, 35, 60], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_80cbcb864795d476", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 18, "chunk_id": "chunk_d8daf282777d4e14", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e3_krsj", "structured_payload_candidate": {"fault_code": "E3", "description": "冷凝器管温传感器故障", "causes": ["传感器插口松脱", "传感器损坏"], "solutions": ["插紧插口", "更换传感器"], "title": "E3: Condenser pipe temperature sensor fault (KRSJ-50/400XH)", "summary": "E3 indicates condenser pipe temperature sensor fault. Check connection or replace sensor."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n17二、故障代码原因分析及解决方案\n代码 代码说明 原因分析 解决方案\n自来水水压不足 增加冷水增压水泵\n进水阀门未打开 打开阀门\n机组外部进水管或过滤器堵塞 清洗管道或过滤器滤网 E0 进水压力小于\n0.15MPa 水压开关故障（实测高于0.15MPa） 更换水压开关\n主机与线控器通讯故障 主机与线控器A、B、P、Q、E 线正确连接\nE2 通讯故障\n电磁干扰，通讯线未用屏蔽线 通讯线改用屏蔽线\n传感器与主板之间Twater接口松脱 插好接口\nE3 出水温度传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T5 接口松脱 插好接口 E4 水箱内水温传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T3 接口松脱 插好接口 E5 冷凝器管温传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T4 接口松脱 插好接口 E6 室外环境温度传感器故障 传感器损坏 更换传感器\n屏蔽电阻与主板 T6 接口松脱 插好接口 E7 T6 温度传感器故障 屏蔽电阻损坏 更换屏蔽电阻\n机组内部过滤器脏赌，流径板换水量不够。 清理脏物（并安装过滤器）\n进水电磁阀动作不良，没有水流径板换。 （完全没水出水箱） 检查进水电磁阀 SV4\n直热式\n温水阀没有打开 检查温水阀，开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作 。\nP1 系统高压保护\n循环式 水泵没有启动 检查内置水泵\n电压偏小 解决电压问题 P2 压缩机电流保护（超过 18A） 压缩机堵转 检查压缩机\n三、无代码故障\n故障描述 原因分析 解决方案\n管网回水阀 SV5 阀体泄漏（打开水箱顶盖可看到有水灌入水箱中） 更换 SV5 阀体\n出水压力开关或水流开关问题，此种情况下两个开关信号应为断开信号。 更换压力开关或水流开关主机没有进入循环水状态且末端没有用水的情况下， 水泵一直不停 用水管道有泄漏 检查用水管道并修复\n用水管道有微漏，频繁泄压 检查用水管道并修复\n机组内部没有装补偿毛细管组件（前期机型） 在机组外部安装补偿毛细管组件\n没用水时， 水泵频繁启停\n管网回水电磁阀泄漏 更换电磁阀\n出水压力开关或水流开关问题，用水时水压开关或水流开关会信号会闭合。 更换压力开关或水流开关\n用水时， 水泵不启动 检测到水箱水位低于最下一格 正常\n水箱漫水\n不补水 水位开关故障 检查水位开关并修复\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d8daf282777d4e14", "chunk_c2094555db254d56", "chunk_096f950d2c74462d", "chunk_2085f725be6e46ad", "chunk_d0abb17f63f249af"], "source_page_nos": [18, 35, 42, 50, 60], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e1f2bf8a9fd33fd7", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 18, "chunk_id": "chunk_d8daf282777d4e14", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e4_krsj", "structured_payload_candidate": {"fault_code": "E4", "description": "室外环境温度传感器故障", "causes": ["传感器插口松脱", "传感器损坏"], "solutions": ["插紧插口", "更换传感器"], "title": "E4: Outdoor ambient temperature sensor fault (KRSJ-50/400XH)", "summary": "E4 indicates outdoor ambient temperature sensor fault. Check connection or replace sensor."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n17二、故障代码原因分析及解决方案\n代码 代码说明 原因分析 解决方案\n自来水水压不足 增加冷水增压水泵\n进水阀门未打开 打开阀门\n机组外部进水管或过滤器堵塞 清洗管道或过滤器滤网 E0 进水压力小于\n0.15MPa 水压开关故障（实测高于0.15MPa） 更换水压开关\n主机与线控器通讯故障 主机与线控器A、B、P、Q、E 线正确连接\nE2 通讯故障\n电磁干扰，通讯线未用屏蔽线 通讯线改用屏蔽线\n传感器与主板之间Twater接口松脱 插好接口\nE3 出水温度传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T5 接口松脱 插好接口 E4 水箱内水温传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T3 接口松脱 插好接口 E5 冷凝器管温传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T4 接口松脱 插好接口 E6 室外环境温度传感器故障 传感器损坏 更换传感器\n屏蔽电阻与主板 T6 接口松脱 插好接口 E7 T6 温度传感器故障 屏蔽电阻损坏 更换屏蔽电阻\n机组内部过滤器脏赌，流径板换水量不够。 清理脏物（并安装过滤器）\n进水电磁阀动作不良，没有水流径板换。 （完全没水出水箱） 检查进水电磁阀 SV4\n直热式\n温水阀没有打开 检查温水阀，开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作 。\nP1 系统高压保护\n循环式 水泵没有启动 检查内置水泵\n电压偏小 解决电压问题 P2 压缩机电流保护（超过 18A） 压缩机堵转 检查压缩机\n三、无代码故障\n故障描述 原因分析 解决方案\n管网回水阀 SV5 阀体泄漏（打开水箱顶盖可看到有水灌入水箱中） 更换 SV5 阀体\n出水压力开关或水流开关问题，此种情况下两个开关信号应为断开信号。 更换压力开关或水流开关主机没有进入循环水状态且末端没有用水的情况下， 水泵一直不停 用水管道有泄漏 检查用水管道并修复\n用水管道有微漏，频繁泄压 检查用水管道并修复\n机组内部没有装补偿毛细管组件（前期机型） 在机组外部安装补偿毛细管组件\n没用水时， 水泵频繁启停\n管网回水电磁阀泄漏 更换电磁阀\n出水压力开关或水流开关问题，用水时水压开关或水流开关会信号会闭合。 更换压力开关或水流开关\n用水时， 水泵不启动 检测到水箱水位低于最下一格 正常\n水箱漫水\n不补水 水位开关故障 检查水位开关并修复\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d8daf282777d4e14", "chunk_c2094555db254d56", "chunk_d0abb17f63f249af"], "source_page_nos": [18, 35, 60], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1ec642776f629009", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_71192b99d9be479d", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e5_krsj", "structured_payload_candidate": {"fault_code": "E5", "description": "水箱内水温传感器故障", "causes": ["传感器插口松脱", "传感器损坏"], "solutions": ["插紧插口", "更换传感器"], "title": "E5: Tank water temperature sensor fault (KRSJ-50/400XH)", "summary": "E5 indicates tank water temperature sensor fault. Check connection or replace sensor."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n11五、机组内部接线原理图\nRSJ-72/300X、RSJ-72/400X、RSJ-72/400H、RSJ-72/400XH 内部接线原理图\nXP8XS8\nT4T3白 白\nW_PRO\n红XP9 XS9\n黑白\n棕\n绿\n风机室外温度\n传感器\n点检\n白\nCN27红CN15\nCN20\nCN33\nCN7\n白\nCN8\n红\nCN9\n黄FAN_H FAN_LCN25  红\nCN26\n白POWERTRANS IN红CN12   CN11\n红\n黄/绿黑\n红\n蓝\nT_WATER出水温度\n传感器\n化霜阀四通阀蓝\n变压器\n主控板黑\n进水水压检测\nI>I>CT1CT2\n请使用屏蔽线\n连接（E)端N\n1N\n2H_PRO黄\n高压\n保护\n电源\n220V   50H低风        高风\n冷凝器温度\n传感器\nCN65\nCT2CN41\nT6\n防冻结温度传感器\n风机\n电容\n4-WAY\nSV1\n~ZCOMP.F\n蓝R 白S C\n黄/绿红\n压缩机\n蓝 白\n压机\n电容RY9RY8\n黄\nQP( E )灰黑\nXT2POWER1\nCN17\n白\nXT3XT1\n与线控器电源接口连接红黑\nN\n增压水泵CT1红\n绕三圈NCN16\nT5水箱温度\n传感器\nCN64\n4-WAYSV2 HEAT\n黄 N\nPUMP\nSV4SV3\nHEAT加热带SV1SV3 SV4 SV5\n电磁阀电磁阀棕棕\n蓝蓝 棕CN34\n黑短接线组短接\n短接线组短接\n白\n黑CN80白出水水压检测，\n任意连接一个接口。温水阀\nForce四段水位开关\nBA黑黑与水泵水流开关连接\n黄\n水流开关XP10XS10\n黑蓝 黑棕\n棕\nSV5 电磁阀L\n黄S5\n拨码选择\nS5 强制管网循环方式选择\n12\n开启方式二 屏蔽方式二\n注:强制管网循环方式说明\n针对RSJ-72/400XH机型  （RSJ-72/400H机型无此功能）方式一：按键式强制循环，由客户将按键\n(推荐门铃类开关，如选择其他类开关，\n则需在3秒内满足开关的开，断周期一次。)接入主控板相关接口即可，客户根据实际情\n况选择管网循环加热管路冷水。\n方式二：水流检测式强制循环，如果机组测试到某种水流信号，则管网循环加\n热管路冷水。\n其中，方式一为机组默认方式，方式二由拨码开关设定开启或屏蔽。方式二具体使\n用方法请参考机组使用说明书。XP11 XS11\n门铃类开关\n强制管网循环加热开关，客户选配，\n即强制管网循环方式二。出厂时该\n接口短接，详见铭牌右部分备注。EEV\nCN81\nRSJ-72/400H机型无虚线框内器件及功能\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_71192b99d9be479d", "chunk_11fb3e5fe57f48fb", "chunk_d8daf282777d4e14", "chunk_c2094555db254d56", "chunk_ff3c144d91c24dc8", "chunk_b2c0c62a1d1a41cc", "chunk_d0abb17f63f249af"], "source_page_nos": [12, 13, 18, 35, 51, 52, 60], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_315f00ae5daa1cd9", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 18, "chunk_id": "chunk_d8daf282777d4e14", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e6_krsj", "structured_payload_candidate": {"fault_code": "E6", "description": "防冻结温度传感器故障", "causes": ["传感器插口松脱", "传感器损坏"], "solutions": ["插紧插口", "更换传感器"], "title": "E6: Freeze protection temperature sensor fault (KRSJ-50/400XH)", "summary": "E6 indicates freeze protection temperature sensor fault. Check connection or replace sensor."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n17二、故障代码原因分析及解决方案\n代码 代码说明 原因分析 解决方案\n自来水水压不足 增加冷水增压水泵\n进水阀门未打开 打开阀门\n机组外部进水管或过滤器堵塞 清洗管道或过滤器滤网 E0 进水压力小于\n0.15MPa 水压开关故障（实测高于0.15MPa） 更换水压开关\n主机与线控器通讯故障 主机与线控器A、B、P、Q、E 线正确连接\nE2 通讯故障\n电磁干扰，通讯线未用屏蔽线 通讯线改用屏蔽线\n传感器与主板之间Twater接口松脱 插好接口\nE3 出水温度传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T5 接口松脱 插好接口 E4 水箱内水温传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T3 接口松脱 插好接口 E5 冷凝器管温传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T4 接口松脱 插好接口 E6 室外环境温度传感器故障 传感器损坏 更换传感器\n屏蔽电阻与主板 T6 接口松脱 插好接口 E7 T6 温度传感器故障 屏蔽电阻损坏 更换屏蔽电阻\n机组内部过滤器脏赌，流径板换水量不够。 清理脏物（并安装过滤器）\n进水电磁阀动作不良，没有水流径板换。 （完全没水出水箱） 检查进水电磁阀 SV4\n直热式\n温水阀没有打开 检查温水阀，开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作 。\nP1 系统高压保护\n循环式 水泵没有启动 检查内置水泵\n电压偏小 解决电压问题 P2 压缩机电流保护（超过 18A） 压缩机堵转 检查压缩机\n三、无代码故障\n故障描述 原因分析 解决方案\n管网回水阀 SV5 阀体泄漏（打开水箱顶盖可看到有水灌入水箱中） 更换 SV5 阀体\n出水压力开关或水流开关问题，此种情况下两个开关信号应为断开信号。 更换压力开关或水流开关主机没有进入循环水状态且末端没有用水的情况下， 水泵一直不停 用水管道有泄漏 检查用水管道并修复\n用水管道有微漏，频繁泄压 检查用水管道并修复\n机组内部没有装补偿毛细管组件（前期机型） 在机组外部安装补偿毛细管组件\n没用水时， 水泵频繁启停\n管网回水电磁阀泄漏 更换电磁阀\n出水压力开关或水流开关问题，用水时水压开关或水流开关会信号会闭合。 更换压力开关或水流开关\n用水时， 水泵不启动 检测到水箱水位低于最下一格 正常\n水箱漫水\n不补水 水位开关故障 检查水位开关并修复\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d8daf282777d4e14", "chunk_c2094555db254d56", "chunk_d0abb17f63f249af"], "source_page_nos": [18, 35, 60], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_de606db855bd6feb", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_71192b99d9be479d", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e7_krsj", "structured_payload_candidate": {"fault_code": "E7", "description": "摩托罗拉水位传感器故障", "causes": ["传感器插口松脱", "传感器损坏", "密封胶管漏气"], "solutions": ["插紧插口", "更换传感器", "重新密封"], "title": "E7: Motorola water level sensor fault (KRSJ-50/400XH)", "summary": "E7 indicates Motorola water level sensor fault. Check connection, replace sensor, or reseal air tube."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n11五、机组内部接线原理图\nRSJ-72/300X、RSJ-72/400X、RSJ-72/400H、RSJ-72/400XH 内部接线原理图\nXP8XS8\nT4T3白 白\nW_PRO\n红XP9 XS9\n黑白\n棕\n绿\n风机室外温度\n传感器\n点检\n白\nCN27红CN15\nCN20\nCN33\nCN7\n白\nCN8\n红\nCN9\n黄FAN_H FAN_LCN25  红\nCN26\n白POWERTRANS IN红CN12   CN11\n红\n黄/绿黑\n红\n蓝\nT_WATER出水温度\n传感器\n化霜阀四通阀蓝\n变压器\n主控板黑\n进水水压检测\nI>I>CT1CT2\n请使用屏蔽线\n连接（E)端N\n1N\n2H_PRO黄\n高压\n保护\n电源\n220V   50H低风        高风\n冷凝器温度\n传感器\nCN65\nCT2CN41\nT6\n防冻结温度传感器\n风机\n电容\n4-WAY\nSV1\n~ZCOMP.F\n蓝R 白S C\n黄/绿红\n压缩机\n蓝 白\n压机\n电容RY9RY8\n黄\nQP( E )灰黑\nXT2POWER1\nCN17\n白\nXT3XT1\n与线控器电源接口连接红黑\nN\n增压水泵CT1红\n绕三圈NCN16\nT5水箱温度\n传感器\nCN64\n4-WAYSV2 HEAT\n黄 N\nPUMP\nSV4SV3\nHEAT加热带SV1SV3 SV4 SV5\n电磁阀电磁阀棕棕\n蓝蓝 棕CN34\n黑短接线组短接\n短接线组短接\n白\n黑CN80白出水水压检测，\n任意连接一个接口。温水阀\nForce四段水位开关\nBA黑黑与水泵水流开关连接\n黄\n水流开关XP10XS10\n黑蓝 黑棕\n棕\nSV5 电磁阀L\n黄S5\n拨码选择\nS5 强制管网循环方式选择\n12\n开启方式二 屏蔽方式二\n注:强制管网循环方式说明\n针对RSJ-72/400XH机型  （RSJ-72/400H机型无此功能）方式一：按键式强制循环，由客户将按键\n(推荐门铃类开关，如选择其他类开关，\n则需在3秒内满足开关的开，断周期一次。)接入主控板相关接口即可，客户根据实际情\n况选择管网循环加热管路冷水。\n方式二：水流检测式强制循环，如果机组测试到某种水流信号，则管网循环加\n热管路冷水。\n其中，方式一为机组默认方式，方式二由拨码开关设定开启或屏蔽。方式二具体使\n用方法请参考机组使用说明书。XP11 XS11\n门铃类开关\n强制管网循环加热开关，客户选配，\n即强制管网循环方式二。出厂时该\n接口短接，详见铭牌右部分备注。EEV\nCN81\nRSJ-72/400H机型无虚线框内器件及功能\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_71192b99d9be479d", "chunk_11fb3e5fe57f48fb", "chunk_d8daf282777d4e14", "chunk_c2094555db254d56", "chunk_ff3c144d91c24dc8", "chunk_b2c0c62a1d1a41cc"], "source_page_nos": [12, 13, 18, 35, 51, 52], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2665d2180be3df94", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 35, "chunk_id": "chunk_c2094555db254d56", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:p1_krsj", "structured_payload_candidate": {"fault_code": "P1", "description": "系统高压保护", "causes": ["高压保护开关损坏"], "solutions": ["更换高压保护开关"], "title": "P1: System high pressure protection (KRSJ-50/400XH)", "summary": "P1 indicates system high pressure. Check outdoor fan, EXV, 4-way valve, filter, or indoor fan."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n34\n此为摩托罗接水位传器水箱，如为四段式机械式水位开关，请参照第一部分。\n二、故障代码原因分析及解决方案\n1. 室外机故障及保护\n代码 代码说明 原因分析 解决方案\n自来水水压不足 （楼层高供水不\n足或用水高峰导致水压偏低） 在机组进水口增加一个增压泵（扬程大于 20 米）\n进水阀门未打开 打开进水阀门 E0 水流检测故障 （进水压力小于 1.5\n公斤或无水） 机组外部进水管堵塞 清除堵塞或更换水管\n传感器插口松脱 插紧插口 E1 出水温度传感器故障 传感器损坏 更换传感器\n线控器与主机通讯线未使用三芯屏蔽线 更换为三芯屏蔽线\nP、Q、E 信号线未正确连接 对应连接正确 E2 通讯故障\n线控器 A、B 电源连接不正确或断线或松动 正确连接\n传感器插口松脱 插紧插口 E3 冷凝器管温传感器故障 传感器损坏 更换传感器\n传感器插口松脱 插紧插口 E4 室外环境温度传感器故障 传感器损坏 更换传感器\n传感器插口松脱 插紧插口 E5 水箱内水温传感器故障 传感器损坏 更换传感器\n传感器插口松脱 插紧插口 E6 防冻结温度传感器故障 传感器损坏 更换传感器\n传感器插口松脱 插紧插口\n传感器损坏 更换传感器 E7 摩托罗拉水位传感器故障 密封胶管漏气 重新密封\nP1 系统高压保护 高压保护开关损坏 更换高压保护开关 水箱温度传感器\n摩托罗拉水位传感器 防溢流开关\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c2094555db254d56"], "source_page_nos": [35], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f5a4cadccad35a1f", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 18, "chunk_id": "chunk_d8daf282777d4e14", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:p2_krsj", "structured_payload_candidate": {"fault_code": "P2", "description": "系统电流保护", "causes": ["系统有堵", "漏冷媒"], "solutions": ["检查各部件，更换损坏部件", "排除漏点，重新充注冷媒"], "title": "P2: System current protection (KRSJ-50/400XH)", "summary": "P2 indicates system current protection. Check for blockage or refrigerant leak."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n17二、故障代码原因分析及解决方案\n代码 代码说明 原因分析 解决方案\n自来水水压不足 增加冷水增压水泵\n进水阀门未打开 打开阀门\n机组外部进水管或过滤器堵塞 清洗管道或过滤器滤网 E0 进水压力小于\n0.15MPa 水压开关故障（实测高于0.15MPa） 更换水压开关\n主机与线控器通讯故障 主机与线控器A、B、P、Q、E 线正确连接\nE2 通讯故障\n电磁干扰，通讯线未用屏蔽线 通讯线改用屏蔽线\n传感器与主板之间Twater接口松脱 插好接口\nE3 出水温度传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T5 接口松脱 插好接口 E4 水箱内水温传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T3 接口松脱 插好接口 E5 冷凝器管温传感器故障 传感器损坏 更换传感器\n传感器与主板之间 T4 接口松脱 插好接口 E6 室外环境温度传感器故障 传感器损坏 更换传感器\n屏蔽电阻与主板 T6 接口松脱 插好接口 E7 T6 温度传感器故障 屏蔽电阻损坏 更换屏蔽电阻\n机组内部过滤器脏赌，流径板换水量不够。 清理脏物（并安装过滤器）\n进水电磁阀动作不良，没有水流径板换。 （完全没水出水箱） 检查进水电磁阀 SV4\n直热式\n温水阀没有打开 检查温水阀，开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作 。\nP1 系统高压保护\n循环式 水泵没有启动 检查内置水泵\n电压偏小 解决电压问题 P2 压缩机电流保护（超过 18A） 压缩机堵转 检查压缩机\n三、无代码故障\n故障描述 原因分析 解决方案\n管网回水阀 SV5 阀体泄漏（打开水箱顶盖可看到有水灌入水箱中） 更换 SV5 阀体\n出水压力开关或水流开关问题，此种情况下两个开关信号应为断开信号。 更换压力开关或水流开关主机没有进入循环水状态且末端没有用水的情况下， 水泵一直不停 用水管道有泄漏 检查用水管道并修复\n用水管道有微漏，频繁泄压 检查用水管道并修复\n机组内部没有装补偿毛细管组件（前期机型） 在机组外部安装补偿毛细管组件\n没用水时， 水泵频繁启停\n管网回水电磁阀泄漏 更换电磁阀\n出水压力开关或水流开关问题，用水时水压开关或水流开关会信号会闭合。 更换压力开关或水流开关\n用水时， 水泵不启动 检测到水箱水位低于最下一格 正常\n水箱漫水\n不补水 水位开关故障 检查水位开关并修复\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d8daf282777d4e14", "chunk_43a237c55a7e435d", "chunk_9e1ec570f8654bc6", "chunk_096f950d2c74462d", "chunk_e9526ca02cbb4019", "chunk_ff3c144d91c24dc8", "chunk_b2c0c62a1d1a41cc", "chunk_23ebaa83e92e48f3", "chunk_d0abb17f63f249af"], "source_page_nos": [18, 23, 36, 42, 45, 51, 52, 53, 60], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1d5548ab03c7ace7", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_43a237c55a7e435d", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:p3_krsj", "structured_payload_candidate": {"fault_code": "P3", "description": "排气温度过高保护", "causes": ["漏冷媒", "EXV1或 EXV2卡死"], "solutions": ["排除漏点，重新充注冷媒", "敲击电子膨胀阀后重新启动，若问题依旧则更换线圈或阀体"], "title": "P3: Discharge temperature too high protection (KRSJ-50/400XH)", "summary": "P3 indicates discharge temperature too high. Check for refrigerant leak or EXV stuck."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n22遥控器\n线控器KJR-13B内机水箱外\n机\n电\n控\nP Q E信号线（压机、风机、四通阀、保护线）电源\n主开关（带漏电保护）\n室内外电源连接线\n三、室内外机连线\nLN1 2(N)34ABPQE室外机接线端子\n1N3 45KRSJ-50Q/DY-C 室内机接线端子\nL1 N1 LN\nABPQE\n线控器电源220V～50Hz3×4.0mm2XP2\n短接线组(配带附件)\n4×1.0mm2\n3×2.5mm25×1.0mm2\n1N34KRSJ-50T3/DY 室内机接线端子KRSJ-50T3/Y\nLXP3\nL N 1 2(N) 3 4ABPQE室外机接线端子\nABPQE\n线控器5×1.0mm2\n电源220V～50Hz短接线组(配带附件)\n4×1.0mm2\n3×2.5mm2带电辅 3×4.0mm2\n不带电辅 3×3.0mm2N\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_43a237c55a7e435d", "chunk_1bb0289bf5ff4324", "chunk_9e1ec570f8654bc6", "chunk_d0abb17f63f249af"], "source_page_nos": [23, 24, 36, 60], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_13cf58afaa30b1ca", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_71192b99d9be479d", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:p4_krsj", "structured_payload_candidate": {"fault_code": "P4", "description": "出水温度过高保护", "causes": ["进水电磁阀 SV2 动作不良", "温水阀坏", "水侧过滤器脏堵", "出水量很小", "电动球阀 SV1 动作不良", "水泵动作不良", "水泵排空不良或水路泄漏", "水压偏低"], "solutions": ["检查进水电磁阀", "检查温水阀", "清洗过滤器", "检查水路", "检查电动球阀", "检查水泵", "排空或修复泄漏", "检查水压"], "title": "P4: Outlet water temperature too high protection (KRSJ-50/400XH)", "summary": "P4 indicates outlet water temperature too high. Check water flow, valve, or pump."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n11五、机组内部接线原理图\nRSJ-72/300X、RSJ-72/400X、RSJ-72/400H、RSJ-72/400XH 内部接线原理图\nXP8XS8\nT4T3白 白\nW_PRO\n红XP9 XS9\n黑白\n棕\n绿\n风机室外温度\n传感器\n点检\n白\nCN27红CN15\nCN20\nCN33\nCN7\n白\nCN8\n红\nCN9\n黄FAN_H FAN_LCN25  红\nCN26\n白POWERTRANS IN红CN12   CN11\n红\n黄/绿黑\n红\n蓝\nT_WATER出水温度\n传感器\n化霜阀四通阀蓝\n变压器\n主控板黑\n进水水压检测\nI>I>CT1CT2\n请使用屏蔽线\n连接（E)端N\n1N\n2H_PRO黄\n高压\n保护\n电源\n220V   50H低风        高风\n冷凝器温度\n传感器\nCN65\nCT2CN41\nT6\n防冻结温度传感器\n风机\n电容\n4-WAY\nSV1\n~ZCOMP.F\n蓝R 白S C\n黄/绿红\n压缩机\n蓝 白\n压机\n电容RY9RY8\n黄\nQP( E )灰黑\nXT2POWER1\nCN17\n白\nXT3XT1\n与线控器电源接口连接红黑\nN\n增压水泵CT1红\n绕三圈NCN16\nT5水箱温度\n传感器\nCN64\n4-WAYSV2 HEAT\n黄 N\nPUMP\nSV4SV3\nHEAT加热带SV1SV3 SV4 SV5\n电磁阀电磁阀棕棕\n蓝蓝 棕CN34\n黑短接线组短接\n短接线组短接\n白\n黑CN80白出水水压检测，\n任意连接一个接口。温水阀\nForce四段水位开关\nBA黑黑与水泵水流开关连接\n黄\n水流开关XP10XS10\n黑蓝 黑棕\n棕\nSV5 电磁阀L\n黄S5\n拨码选择\nS5 强制管网循环方式选择\n12\n开启方式二 屏蔽方式二\n注:强制管网循环方式说明\n针对RSJ-72/400XH机型  （RSJ-72/400H机型无此功能）方式一：按键式强制循环，由客户将按键\n(推荐门铃类开关，如选择其他类开关，\n则需在3秒内满足开关的开，断周期一次。)接入主控板相关接口即可，客户根据实际情\n况选择管网循环加热管路冷水。\n方式二：水流检测式强制循环，如果机组测试到某种水流信号，则管网循环加\n热管路冷水。\n其中，方式一为机组默认方式，方式二由拨码开关设定开启或屏蔽。方式二具体使\n用方法请参考机组使用说明书。XP11 XS11\n门铃类开关\n强制管网循环加热开关，客户选配，\n即强制管网循环方式二。出厂时该\n接口短接，详见铭牌右部分备注。EEV\nCN81\nRSJ-72/400H机型无虚线框内器件及功能\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_71192b99d9be479d", "chunk_11fb3e5fe57f48fb", "chunk_d8daf282777d4e14", "chunk_9e1ec570f8654bc6", "chunk_ff3c144d91c24dc8", "chunk_b2c0c62a1d1a41cc", "chunk_d0abb17f63f249af"], "source_page_nos": [12, 13, 18, 36, 51, 52, 60], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_20d468000ad35fec", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_432b424e3e60472d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:outlet_temp_default_d", "structured_payload_candidate": {"parameter_name": "outlet_water_temperature", "default_value": "56°C", "range": "40°C to 60°C", "title": "Default outlet water temperature for KRSJ-D series", "summary": "Default outlet water temperature is 56°C, adjustable from 40°C to 60°C."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n38第一章、机组安装\n一、外观图\n室外机组 标配水箱 KSX-750XP/B-25\n安装脚出风口进风口进风口\n出水接口\n进水接口\n循环水接口\n电源入线口\n排水口\n低压阀\n高压阀进水口\n管网循环口\n循环水管口\n出水口\n排污口\n电源入线口\n二、机组参数\n型号 KRSJ-D120 （160）\n/S-580 KRSJ-D120（160）\n-580 KRSJ-D140（180）\n/S-580 KRSJ-D140（180）\n-580 KRSJ-D160（200）\n/S-580\n电源 380V 3N ～50Hz 220V ～50Hz 380V 3N ～50Hz 220V ～50Hz 380V 3N ～50Hz\n运行控制 可手动、自动开关机，故障报警等\n出水温度 默认56℃，40℃～60℃可调\n水侧换热器 板式换热器（水侧最高承受压力0.6 MPa）\n进水管管径 DN25（外螺纹）  DN25（外螺纹） DN25（外螺纹） DN25（外螺纹）  DN25（外螺纹）\n出水管管径 DN25（外螺纹）  DN25（外螺纹） DN25（外螺纹） DN25（外螺纹）  DN25（外螺纹）\n循环水管管径 DN25（外螺纹）  DN25（外螺纹） DN25（外螺纹） DN25（外螺纹）  DN25（外螺纹）\n长×宽×高 1069×402×1259 mm\n净质量 155 kg\nMDVH-J18Q1/B(D)   MDVH-J22Q1/B(D)   MDVH-J28Q1/B(D)     MDVH-J36Q1/B(D)\nMDVH-J45Q1 (/D)   MDVH-J45Q1/B(D)   MDVH-J56Q1(/D)      MDVH-J56Q1/B(D)\nMDVH-J22T2(/D) MDVH-J28T2(/D)  MDVH-J36T2(/D)  MDVH-J45T2(/D) MDVH-J56T2(/D)\nMDVH-J71T2(/D)    MDVH-J80T2(/D)    MDVH-J90T2(/D)      MDVH-J90T2/SD\nMDVH-J18T3(/D)    MDVH-J22T3(/D)    MDVH-J28T3(/D)      MDVH-J36T3(/D)\nMDVH-J45T3(/D)    MDVH-J56T3(/D)\nMDVH-J60T2/(D)-A   MDVH-J71T2/(D)-A 适配室内机型\n号\nMDVH-J28Q4(/D)-C  MDVH-J36Q4(/D)-C  MDVH-J45Q4(/D)-C    MDVH-J56Q4(/D)-C MDVH-J71Q4(/D)-C  MDVH-J80Q4(/D)-C  MDVH-J90Q4(/SD)-C\n三、随机附件\n附件名称 数量 用途\n美的商用空调用户服务指南 1 必须交予客户\n安装说明书 1 ——\n使用说明书 1 ——\n线控器组件 KJR-16B 1 控制机组及显示机组状态\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_432b424e3e60472d"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f008926b908fe17c", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 39, "chunk_id": "chunk_432b424e3e60472d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:max_water_pressure", "structured_payload_candidate": {"parameter_name": "max_water_pressure", "value": "0.6 MPa", "title": "Maximum water side pressure for KRSJ-D series", "summary": "Water side heat exchanger maximum pressure is 0.6 MPa."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n38第一章、机组安装\n一、外观图\n室外机组 标配水箱 KSX-750XP/B-25\n安装脚出风口进风口进风口\n出水接口\n进水接口\n循环水接口\n电源入线口\n排水口\n低压阀\n高压阀进水口\n管网循环口\n循环水管口\n出水口\n排污口\n电源入线口\n二、机组参数\n型号 KRSJ-D120 （160）\n/S-580 KRSJ-D120（160）\n-580 KRSJ-D140（180）\n/S-580 KRSJ-D140（180）\n-580 KRSJ-D160（200）\n/S-580\n电源 380V 3N ～50Hz 220V ～50Hz 380V 3N ～50Hz 220V ～50Hz 380V 3N ～50Hz\n运行控制 可手动、自动开关机，故障报警等\n出水温度 默认56℃，40℃～60℃可调\n水侧换热器 板式换热器（水侧最高承受压力0.6 MPa）\n进水管管径 DN25（外螺纹）  DN25（外螺纹） DN25（外螺纹） DN25（外螺纹）  DN25（外螺纹）\n出水管管径 DN25（外螺纹）  DN25（外螺纹） DN25（外螺纹） DN25（外螺纹）  DN25（外螺纹）\n循环水管管径 DN25（外螺纹）  DN25（外螺纹） DN25（外螺纹） DN25（外螺纹）  DN25（外螺纹）\n长×宽×高 1069×402×1259 mm\n净质量 155 kg\nMDVH-J18Q1/B(D)   MDVH-J22Q1/B(D)   MDVH-J28Q1/B(D)     MDVH-J36Q1/B(D)\nMDVH-J45Q1 (/D)   MDVH-J45Q1/B(D)   MDVH-J56Q1(/D)      MDVH-J56Q1/B(D)\nMDVH-J22T2(/D) MDVH-J28T2(/D)  MDVH-J36T2(/D)  MDVH-J45T2(/D) MDVH-J56T2(/D)\nMDVH-J71T2(/D)    MDVH-J80T2(/D)    MDVH-J90T2(/D)      MDVH-J90T2/SD\nMDVH-J18T3(/D)    MDVH-J22T3(/D)    MDVH-J28T3(/D)      MDVH-J36T3(/D)\nMDVH-J45T3(/D)    MDVH-J56T3(/D)\nMDVH-J60T2/(D)-A   MDVH-J71T2/(D)-A 适配室内机型\n号\nMDVH-J28Q4(/D)-C  MDVH-J36Q4(/D)-C  MDVH-J45Q4(/D)-C    MDVH-J56Q4(/D)-C MDVH-J71Q4(/D)-C  MDVH-J80Q4(/D)-C  MDVH-J90Q4(/SD)-C\n三、随机附件\n附件名称 数量 用途\n美的商用空调用户服务指南 1 必须交予客户\n安装说明书 1 ——\n使用说明书 1 ——\n线控器组件 KJR-16B 1 控制机组及显示机组状态\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_432b424e3e60472d"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c566081813ce32a8", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 12, "chunk_id": "chunk_71192b99d9be479d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:pipe_limits_d", "structured_payload_candidate": {"parameter_name": "pipe_limits", "value": "Total: ≤70m, Actual: ≤45m, Equivalent: ≤50m, Height diff: ≤20m, Indoor diff: ≤8m", "title": "Refrigerant pipe length and height difference limits for KRSJ-D series", "summary": "Max total pipe length 70m, max actual length 45m, max equivalent length 50m, max height difference 20m, max indoor unit height difference 8m."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n11五、机组内部接线原理图\nRSJ-72/300X、RSJ-72/400X、RSJ-72/400H、RSJ-72/400XH 内部接线原理图\nXP8XS8\nT4T3白 白\nW_PRO\n红XP9 XS9\n黑白\n棕\n绿\n风机室外温度\n传感器\n点检\n白\nCN27红CN15\nCN20\nCN33\nCN7\n白\nCN8\n红\nCN9\n黄FAN_H FAN_LCN25  红\nCN26\n白POWERTRANS IN红CN12   CN11\n红\n黄/绿黑\n红\n蓝\nT_WATER出水温度\n传感器\n化霜阀四通阀蓝\n变压器\n主控板黑\n进水水压检测\nI>I>CT1CT2\n请使用屏蔽线\n连接（E)端N\n1N\n2H_PRO黄\n高压\n保护\n电源\n220V   50H低风        高风\n冷凝器温度\n传感器\nCN65\nCT2CN41\nT6\n防冻结温度传感器\n风机\n电容\n4-WAY\nSV1\n~ZCOMP.F\n蓝R 白S C\n黄/绿红\n压缩机\n蓝 白\n压机\n电容RY9RY8\n黄\nQP( E )灰黑\nXT2POWER1\nCN17\n白\nXT3XT1\n与线控器电源接口连接红黑\nN\n增压水泵CT1红\n绕三圈NCN16\nT5水箱温度\n传感器\nCN64\n4-WAYSV2 HEAT\n黄 N\nPUMP\nSV4SV3\nHEAT加热带SV1SV3 SV4 SV5\n电磁阀电磁阀棕棕\n蓝蓝 棕CN34\n黑短接线组短接\n短接线组短接\n白\n黑CN80白出水水压检测，\n任意连接一个接口。温水阀\nForce四段水位开关\nBA黑黑与水泵水流开关连接\n黄\n水流开关XP10XS10\n黑蓝 黑棕\n棕\nSV5 电磁阀L\n黄S5\n拨码选择\nS5 强制管网循环方式选择\n12\n开启方式二 屏蔽方式二\n注:强制管网循环方式说明\n针对RSJ-72/400XH机型  （RSJ-72/400H机型无此功能）方式一：按键式强制循环，由客户将按键\n(推荐门铃类开关，如选择其他类开关，\n则需在3秒内满足开关的开，断周期一次。)接入主控板相关接口即可，客户根据实际情\n况选择管网循环加热管路冷水。\n方式二：水流检测式强制循环，如果机组测试到某种水流信号，则管网循环加\n热管路冷水。\n其中，方式一为机组默认方式，方式二由拨码开关设定开启或屏蔽。方式二具体使\n用方法请参考机组使用说明书。XP11 XS11\n门铃类开关\n强制管网循环加热开关，客户选配，\n即强制管网循环方式二。出厂时该\n接口短接，详见铭牌右部分备注。EEV\nCN81\nRSJ-72/400H机型无虚线框内器件及功能\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_71192b99d9be479d", "chunk_b4c4546e46c74088", "chunk_432b424e3e60472d"], "source_page_nos": [12, 38, 39], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6f138403f28d1fcd", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 48, "chunk_id": "chunk_59aa56e29c8e4a7d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:pump:parameter_spec:refrigerant_charge_d", "structured_payload_candidate": {"parameter_name": "refrigerant_charge_per_meter", "value": "Φ12.7: 0.115 kg/m, Φ9.52: 0.065 kg/m, Φ6.35: 0.030 kg/m", "title": "Refrigerant charge per meter for KRSJ-D series", "summary": "Additional refrigerant charge: Φ12.7: 0.115 kg/m, Φ9.52: 0.065 kg/m, Φ6.35: 0.030 kg/m."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n47内机 液侧支配管 气侧支配管\n80以上(含) φ9.53 φ 19.0\n71以下(含) φ9.53 φ 15.9\n4.3 室内机冷凝水排除：\n排水管必须要保持1/100以上的落水斜度。\n排水管最高点应设通气孔，以保证冷凝水顺利排出，排气口必须朝下，以免污物进入管道内。 冷凝水管保温       1.应采用难燃 B1 级橡塑保温筒保温。\n2.保温层厚度通常为 10mm。 3.机体排水口处的保温材料一定要用胶粘在机体上，防止结露。 4.管道在墙内敷设可以不保温。\n4.4 保温材料接缝处，必须用专用胶粘接，然后缠布基胶带，胶带宽度不小于\n5cm，保证牢固，防止结露。\n5、冷媒追加\n外机高低压阀打开，开启空调制冷模式，内机全开，使压机处于 100％输出状态。\n冷媒罐通过压力表与外机低压阀连接，加冷媒量要用电子称，而不能单纯通过压\n力、电流等来判断。\n冬季低温环境冷媒追加方法：外机高低压阀不要打开，连接管路抽真空后处于负压状态，将冷媒直接追加到管路中去。 管路冷媒追加量：\n液侧配管直径 Lm 管长相当的冷媒追加量\nΦ12.7 0.115kg/m×L\nΦ9.52 0.065kg/m×L\nΦ6.35 0.030kg/m×L\nL 为实际的冷媒连接管长\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_59aa56e29c8e4a7d"], "source_page_nos": [48], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0a632d204e0f6362", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 59, "chunk_id": "chunk_5b8d9285c89142f7", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e0_d", "structured_payload_candidate": {"fault_code": "E0", "description": "水流检测故障", "causes": ["自来水水压不足", "机组外部进水管阀门没有打开", "机组外部进水管堵塞"], "solutions": ["进水管加一增压泵", "打开阀门", "清除堵塞或更换水管"], "title": "E0: Water flow detection fault (KRSJ-D series)", "summary": "E0 indicates water flow detection fault (inlet pressure <1.5 kg or no water). Check water supply, valve, or blockage."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n58二、水箱零部件\n三、故障代码原因分析及解决方案\n代码 故障 解决方法\nE0 水流检测故障 说明机组进水管水压小于 1.5 公斤或者没有水。\na、自来水水压不足。可能由于楼层高供水不足，或此时用水高峰，导致水压偏小。   解决方法：进水管加一增压泵。 b、机组外部进水管阀门没有打开。  解决方法：打开\n阀门。\nc、机组外部进水管堵塞。  解决方法：清除堵塞或更换水管。\nE1 电源相序故障 调换任意两相电源线。 水泵\n水泵\n水流开关  止回阀  水压开关  管网回水电磁阀  热水进水管\n回水管\n循环管\n供热水管\n排水管\n水位传感器组件\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5b8d9285c89142f7"], "source_page_nos": [59], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_38dc9895c8ce608d", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 59, "chunk_id": "chunk_5b8d9285c89142f7", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e1_d", "structured_payload_candidate": {"fault_code": "E1", "description": "电源相序故障", "solutions": ["调换任意两相电源线"], "title": "E1: Power phase sequence fault (KRSJ-D series)", "summary": "E1 indicates power phase sequence fault. Swap any two power lines."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n58二、水箱零部件\n三、故障代码原因分析及解决方案\n代码 故障 解决方法\nE0 水流检测故障 说明机组进水管水压小于 1.5 公斤或者没有水。\na、自来水水压不足。可能由于楼层高供水不足，或此时用水高峰，导致水压偏小。   解决方法：进水管加一增压泵。 b、机组外部进水管阀门没有打开。  解决方法：打开\n阀门。\nc、机组外部进水管堵塞。  解决方法：清除堵塞或更换水管。\nE1 电源相序故障 调换任意两相电源线。 水泵\n水泵\n水流开关  止回阀  水压开关  管网回水电磁阀  热水进水管\n回水管\n循环管\n供热水管\n排水管\n水位传感器组件\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_5b8d9285c89142f7"], "source_page_nos": [59], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3de87e1296b44ce6", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e2_d", "structured_payload_candidate": {"fault_code": "E2", "description": "通讯故障（线控器与室外机）", "causes": ["通讯线P、Q、E 是否连接正确，有无松动", "线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动"], "solutions": ["检查并正确连接", "检查电源线"], "title": "E2: Communication fault (KRSJ-D series)", "summary": "E2 indicates communication fault between wired controller and outdoor unit. Check P,Q,E and power connections."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2fb8f671c418c7d6", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e3_d", "structured_payload_candidate": {"fault_code": "E3", "description": "出水温度传感器故障", "solutions": ["检查插口是否松脱或者传感器坏，坏则更换"], "title": "E3: Outlet water temperature sensor fault (KRSJ-D series)", "summary": "E3 indicates outlet water temperature sensor fault. Check connection or replace sensor."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b97a4dfbbe170c0a", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e4_d", "structured_payload_candidate": {"fault_code": "E4", "description": "水箱内水温传感器故障", "solutions": ["解决方法，同 E3"], "title": "E4: Tank water temperature sensor fault (KRSJ-D series)", "summary": "E4 indicates tank water temperature sensor fault. Same solution as E3."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c8d856869846d5de", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e5_d", "structured_payload_candidate": {"fault_code": "E5", "description": "冷凝器管温传感器故障", "solutions": ["解决方法，同 E3"], "title": "E5: Condenser pipe temperature sensor fault (KRSJ-D series)", "summary": "E5 indicates condenser pipe temperature sensor fault. Same solution as E3."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_66bab38e862eae4b", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e6_d", "structured_payload_candidate": {"fault_code": "E6", "description": "室外环境温度传感器故障", "solutions": ["解决方法，同 E3"], "title": "E6: Outdoor ambient temperature sensor fault (KRSJ-D series)", "summary": "E6 indicates outdoor ambient temperature sensor fault. Same solution as E3."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c304907a6cd0d485", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:e9_d", "structured_payload_candidate": {"fault_code": "E9", "description": "排气温度传感器故障", "solutions": ["解决方法，同 E3"], "title": "E9: Discharge temperature sensor fault (KRSJ-D series)", "summary": "E9 indicates discharge temperature sensor fault. Same solution as E3."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_01bec924bcdce696", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:ea_d", "structured_payload_candidate": {"fault_code": "EA", "description": "水压传感器故障", "solutions": ["解决方法，同 E3"], "title": "EA: Water pressure sensor fault (KRSJ-D series)", "summary": "EA indicates water pressure sensor fault. Same solution as E3."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_51a5380ae93d40c3", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:eb_d", "structured_payload_candidate": {"fault_code": "Eb", "description": "通讯故障（室内外机之间）", "causes": ["内机与主机之间通讯线是否为三芯屏蔽线", "通讯线P、Q、E 是否连接正确，有无松动"], "solutions": ["使用三芯屏蔽线", "正确连接"], "title": "Eb: Communication fault between indoor and outdoor units (KRSJ-D series)", "summary": "Eb indicates communication fault between indoor and outdoor units. Check shielded cable and P,Q,E connections."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_032826dd686e4915", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:p0_d", "structured_payload_candidate": {"fault_code": "P0", "description": "系统低压保护", "causes": ["冷媒泄漏", "低压开关故障"], "solutions": ["抽空补冷媒", "检查低压开关"], "title": "P0: System low pressure protection (KRSJ-D series)", "summary": "P0 indicates system low pressure. Check for refrigerant leak or low pressure switch."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3dbef69a0063601c", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:p1_d", "structured_payload_candidate": {"fault_code": "P1", "description": "系统高压保护", "causes": ["直热式: 进水电磁阀SV1未打开，温水阀故障或脏堵", "循环式: 水泵未开启", "制冷模式: 外风机故障"], "solutions": ["检查SV1、温水阀、过滤器", "检查水泵", "检查外风机"], "title": "P1: System high pressure protection (KRSJ-D series)", "summary": "P1 indicates system high pressure. In direct heating, check SV1, warm water valve, filter. In circulation, check pump. In cooling, check outdoor fan."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_99ae8358f0914e45", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:p2_d", "structured_payload_candidate": {"fault_code": "P2", "description": "系统电流保护", "causes": ["电压偏小、电源线太长，太细"], "solutions": ["检查电压和电源线"], "title": "P2: System current protection (KRSJ-D series)", "summary": "P2 indicates system current protection. Check voltage or power wiring."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5021bc9bf9ce0b27", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:p5_d", "structured_payload_candidate": {"fault_code": "P5", "description": "T3 高温保护", "causes": ["风扇是否正常开启，翅片是否脏污"], "solutions": ["检查风扇和翅片"], "title": "P5: T3 high temperature protection (KRSJ-D series)", "summary": "P5 indicates T3 high temperature protection. Check outdoor fan and coil cleanliness."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_801e12b3f850f197", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:p8_d", "structured_payload_candidate": {"fault_code": "P8", "description": "出水温度过高保护", "causes": ["水流量偏小、进水管上阀门未正常开启"], "solutions": ["检查水流量和阀门"], "title": "P8: Outlet water temperature too high protection (KRSJ-D series)", "summary": "P8 indicates outlet water temperature too high. Check water flow and inlet valve."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_145e7316a88417e3", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:p9_d", "structured_payload_candidate": {"fault_code": "P9", "description": "排气高温保护", "causes": ["电子膨胀阀是否正常开启，冷媒是否泄漏"], "solutions": ["检查电子膨胀阀和冷媒"], "title": "P9: Discharge high temperature protection (KRSJ-D series)", "summary": "P9 indicates discharge high temperature protection. Check electronic expansion valve and refrigerant leak."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b41cd5cf3316aee4", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:pb_d", "structured_payload_candidate": {"fault_code": "Pb", "description": "防冻结保护", "note": "正常保护，不是故障代码", "title": "Pb: Freeze protection (normal state) (KRSJ-D series)", "summary": "Pb indicates freeze protection, which is a normal state, not a fault."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a74a48be50dfe288", "domain_id": "hvac", "doc_id": "doc_e7b2857068c943d7", "doc_name": "【美的】空气能热泵热水机安装使用维修手册(二)（60页）-制冷百家网.pdf", "page_no": 60, "chunk_id": "chunk_d0abb17f63f249af", "knowledge_object_type": "fault_code", "canonical_key_candidate": "hvac:pump:fault_code:df_d", "structured_payload_candidate": {"fault_code": "dF", "description": "除霜代码", "note": "正常状态显示，不是故障代码", "title": "dF: Defrost code (normal state) (KRSJ-D series)", "summary": "dF indicates defrost, which is a normal state, not a fault."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "美的空气能热泵热水机安装、使用、维修手册（二）\n59E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。\nE3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。\nE4 水箱内水温传感器\n故障 解决方法，同 E3。\nE5 冷凝器管温传感器\n故障 解决方法，同 E3。\nE6 室外环境温度传感\n器故障 解决方法，同 E3。\nE9 排气温度传感器故\n障 解决方法，同 E3。\nEA 水压传感器故障 解决方法，同 E3。\nEb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。\nP0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压\nP1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。\nP2 系统电流保护 电压偏小、电源线太长，太细\nP3 预留\nP4 预留\nP5 T3 高温保护 风扇是否正常开启，翅片是否脏污。\nP8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启\nP9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏\nPb 防冻结保护 正常保护\nPb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。\n内外机不匹配，显示 H0，回油显示 d0。\nR6Q·v~[¶Qÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "pump", "equipment_class_key": "hvac:pump", "label": "Pump", "confidence": 0.471, "matched_aliases": ["Pump", "pump"], "supported_knowledge_anchors": ["parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d0abb17f63f249af"], "source_page_nos": [60], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
