{"knowledge_type": "parameter_spec", "title": "Default and adjustable outlet water temperature", "canonical_key_hint": "outlet_water_temperature_setpoint", "summary": "Default outlet water temperature is 56°C, adjustable from 48°C to 60°C.", "structured_payload": {"parameter_name": "outlet_water_temperature", "default_value": "56°C", "range": "48°C to 60°C"}, "evidence_quote": "出水温度 默认 56℃，48℃～60℃可调", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Power supply specification for RSJ-72 series", "canonical_key_hint": "power_supply", "summary": "Power supply is 220V～50Hz for RSJ-72/300, RSJ-72/300X, RSJ-72/400, RSJ-72/400X, RSJ-72/400H, RSJ-72/400XH.", "structured_payload": {"parameter_name": "power_supply", "value": "220V～50Hz"}, "evidence_quote": "电源 220V～ 50Hz", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum height difference for water supply", "canonical_key_hint": "max_head", "summary": "Maximum height difference H between highest faucet and unit is 4m for low-head models and 8m for high-head models.", "structured_payload": {"parameter_name": "max_head", "value": "4m (low-head), 8m (high-head)"}, "evidence_quote": "RSJ-72/300、RSJ-72/400、RSJ-72/300X、RSJ-72/400X 4 低扬程\nRSJ-72/400H、RSJ-72/400XH 8 高扬程", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum inlet water pressure", "canonical_key_hint": "min_inlet_pressure", "summary": "Inlet water pressure to the heat pump must be at least 0.15 MPa; otherwise, a booster pump is required.", "structured_payload": {"parameter_name": "min_inlet_pressure", "value": "0.15 MPa"}, "evidence_quote": "当进热泵主机的自来水压不足0.15MPa时， 请在进水管上增加一进水增压泵，使进水压力不低于 0.15MPa。", "page_hint": 8, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Manual switch and fuse capacity for 2 HP", "canonical_key_hint": "electrical_protection", "summary": "For a total of 2 HP, manual switch rating is 30A and fuse rating is 25A.", "structured_payload": {"parameter_name": "manual_switch_and_fuse", "value": "Manual switch: 30A, Fuse: 25A"}, "evidence_quote": "合计马力数 手动开关（A） 保险丝（A）\n2 30 25", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum wire size and protection for RSJ-72 series", "canonical_key_hint": "power_wiring", "summary": "Minimum wire size is 2.5 mm² for both line and ground, with 30A manual switch, 25A fuse, and 30mA/0.1s leakage protector.", "structured_payload": {"parameter_name": "power_wiring", "value": "Wire: 2.5 mm², Manual switch: 30A, Fuse: 25A, Leakage protector: 30mA/0.1s"}, "evidence_quote": "最细的电线线径（mm）\n（金属管合成树脂管配线） 手动开关（A） 项目\n机型 电源 尺寸\n（连续长度≤30m）接地线 容量 保险丝 漏电保护器\nRSJ-72/300\nRSJ-72/300X\nRSJ-72/400\nRSJ-72/400X\nRSJ-72/400H\nRSJ-72/400XH 220V～\n50Hz 2.5 2.5 30 25 30mA\n0.1 sec以下", "page_hint": 9, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Wired controller connection specifications", "canonical_key_hint": "controller_wiring", "summary": "Wired controller power wire: 2-core 1.0 mm² (max 50m); communication wire: 3-core shielded 1.0 mm² (max 50m).", "structured_payload": {"parameter_name": "controller_wiring", "value": "Power: 2-core 1.0 mm² (≤50m), Communication: 3-core shielded 1.0 mm² (≤50m)"}, "evidence_quote": "线控器电源连接线 2 芯 1.0mm2（长度≤50m）\n通讯线（带屏蔽线） 3 芯 1.0mm2（长度≤50m）", "page_hint": 10, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E0: Water inlet pressure fault", "canonical_key_hint": "E0", "summary": "E0 indicates inlet water pressure is below 0.15 MPa. Causes include low water supply, closed valve, clogged filter, or faulty pressure switch.", "structured_payload": {"fault_code": "E0", "description": "进水压力小于0.15MPa", "causes": ["自来水水压不足", "进水阀门未打开", "机组外部进水管或过滤器堵塞", "水压开关故障"], "solutions": ["增加冷水增压水泵", "打开阀门", "清洗管道或过滤器滤网", "更换水压开关"]}, "evidence_quote": "E0 进水压力小于0.15MPa 自来水水压不足 增加冷水增压水泵\n进水阀门未打开 打开阀门\n机组外部进水管或过滤器堵塞 清洗管道或过滤器滤网\n水压开关故障（实测高于0.15MPa） 更换水压开关", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E2: Communication fault", "canonical_key_hint": "E2", "summary": "E2 indicates communication fault between main unit and wired controller. Check wiring or use shielded cable.", "structured_payload": {"fault_code": "E2", "description": "通讯故障", "causes": ["主机与线控器A、B、P、Q、E 线正确连接", "电磁干扰，通讯线未用屏蔽线"], "solutions": ["正确连接", "通讯线改用屏蔽线"]}, "evidence_quote": "E2 通讯故障 主机与线控器A、B、P、Q、E 线正确连接\n电磁干扰，通讯线未用屏蔽线 通讯线改用屏蔽线", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E3: Outlet water temperature sensor fault", "canonical_key_hint": "E3", "summary": "E3 indicates outlet water temperature sensor fault. Check connection or replace sensor.", "structured_payload": {"fault_code": "E3", "description": "出水温度传感器故障", "causes": ["传感器与主板之间Twater接口松脱", "传感器损坏"], "solutions": ["插好接口", "更换传感器"]}, "evidence_quote": "E3 出水温度传感器故障 传感器与主板之间Twater接口松脱 插好接口\n传感器损坏 更换传感器", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E4: Tank water temperature sensor fault", "canonical_key_hint": "E4", "summary": "E4 indicates tank water temperature sensor fault. Check connection or replace sensor.", "structured_payload": {"fault_code": "E4", "description": "水箱内水温传感器故障", "causes": ["传感器与主板之间 T5 接口松脱", "传感器损坏"], "solutions": ["插好接口", "更换传感器"]}, "evidence_quote": "E4 水箱内水温传感器故障 传感器与主板之间 T5 接口松脱 插好接口\n传感器损坏 更换传感器", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E5: Condenser pipe temperature sensor fault", "canonical_key_hint": "E5", "summary": "E5 indicates condenser pipe temperature sensor fault. Check connection or replace sensor.", "structured_payload": {"fault_code": "E5", "description": "冷凝器管温传感器故障", "causes": ["传感器与主板之间 T3 接口松脱", "传感器损坏"], "solutions": ["插好接口", "更换传感器"]}, "evidence_quote": "E5 冷凝器管温传感器故障 传感器与主板之间 T3 接口松脱 插好接口\n传感器损坏 更换传感器", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E6: Outdoor ambient temperature sensor fault", "canonical_key_hint": "E6", "summary": "E6 indicates outdoor ambient temperature sensor fault. Check connection or replace sensor.", "structured_payload": {"fault_code": "E6", "description": "室外环境温度传感器故障", "causes": ["传感器与主板之间 T4 接口松脱", "传感器损坏"], "solutions": ["插好接口", "更换传感器"]}, "evidence_quote": "E6 室外环境温度传感器故障 传感器与主板之间 T4 接口松脱 插好接口\n传感器损坏 更换传感器", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E7: T6 temperature sensor fault", "canonical_key_hint": "E7", "summary": "E7 indicates T6 temperature sensor fault. Check connection or replace shielding resistor.", "structured_payload": {"fault_code": "E7", "description": "T6 温度传感器故障", "causes": ["屏蔽电阻与主板 T6 接口松脱", "屏蔽电阻损坏"], "solutions": ["插好接口", "更换屏蔽电阻"]}, "evidence_quote": "E7 T6 温度传感器故障 屏蔽电阻与主板 T6 接口松脱 插好接口\n屏蔽电阻损坏 更换屏蔽电阻", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P1: System high pressure protection", "canonical_key_hint": "P1", "summary": "P1 indicates system high pressure. In direct heating mode, check filter, water inlet valve, or warm water valve. In circulation mode, check pump.", "structured_payload": {"fault_code": "P1", "description": "系统高压保护", "causes": ["直热式: 机组内部过滤器脏赌，进水电磁阀动作不良，温水阀没有打开", "循环式: 水泵没有启动"], "solutions": ["清理脏物，检查进水电磁阀SV4，检查温水阀", "检查内置水泵"]}, "evidence_quote": "P1 系统高压保护 直热式 机组内部过滤器脏赌，流径板换水量不够。 清理脏物（并安装过滤器）\n进水电磁阀动作不良，没有水流径板换。 检查进水电磁阀 SV4\n温水阀没有打开 检查温水阀\n循环式 水泵没有启动 检查内置水泵", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P2: Compressor current protection (over 18A)", "canonical_key_hint": "P2", "summary": "P2 indicates compressor current exceeded 18A. Check voltage or compressor for locked rotor.", "structured_payload": {"fault_code": "P2", "description": "压缩机电流保护（超过 18A）", "causes": ["电压偏小", "压缩机堵转"], "solutions": ["解决电压问题", "检查压缩机"]}, "evidence_quote": "P2 压缩机电流保护（超过 18A） 电压偏小 解决电压问题\n压缩机堵转 检查压缩机", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "operational_sequence", "title": "Component operation during direct heating mode", "canonical_key_hint": "direct_heating_sequence", "summary": "In direct heating mode, compressor and 4-way valve are ON, SV1 OFF, EEV regulated, SV3 ON, SV4 OFF, SV5 OFF, pump controlled by pressure/flow.", "structured_payload": {"mode": "直热式制热水", "components": {"compressor": "ON", "4-way valve": "ON", "SV1": "OFF", "EEV": "根据出水温度和设定温度调节", "SV3": "ON", "SV4": "OFF", "SV5": "OFF", "pump": "由出水压力、水流开关控制"}}, "evidence_quote": "直热式制热水 ON OFF 根据出水温度和设定温度调节 OFF ON OFF 由出水压力、水流开关控制（低于最低水位强制停）", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Component operation during circulation heating mode", "canonical_key_hint": "circulation_heating_sequence", "summary": "In circulation heating mode, compressor and 4-way valve are ON, SV1 OFF, EEV set to zero, SV3 OFF, SV4 ON, SV5 OFF, pump ON.", "structured_payload": {"mode": "循环式制热水", "components": {"compressor": "ON", "4-way valve": "ON", "SV1": "OFF", "EEV": "置零关闭", "SV3": "OFF", "SV4": "ON", "SV5": "OFF", "pump": "ON"}}, "evidence_quote": "循环式制热水 ON OFF T4≤10 OFF 置零关闭 ON OFF OFF ON", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Component operation during defrost", "canonical_key_hint": "defrost_sequence", "summary": "During defrost, compressor and 4-way valve are ON, SV1 ON, EEV holds current opening, SV3 OFF, SV4 OFF, SV5 OFF, pump controlled by pressure/flow.", "structured_payload": {"mode": "化霜过程中", "components": {"compressor": "ON", "4-way valve": "ON", "SV1": "ON", "EEV": "保持当前开度", "SV3": "OFF", "SV4": "OFF", "SV5": "OFF", "pump": "由出水压力、水流开关控制"}}, "evidence_quote": "化霜过程中 ON ON ON 保持当前开度 OFF OFF OFF 由出水压力、水流开关控制（低于最低水位强制停）", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Component operation during freeze protection", "canonical_key_hint": "freeze_protection_sequence", "summary": "During freeze protection, compressor and 4-way valve are OFF, SV1 OFF, EEV set to zero, SV3 ON, SV4 OFF, SV5 OFF, pump ON.", "structured_payload": {"mode": "防冻结", "components": {"compressor": "OFF", "4-way valve": "OFF", "SV1": "OFF", "EEV": "置零关闭", "SV3": "ON", "SV4": "OFF", "SV5": "OFF", "pump": "ON"}}, "evidence_quote": "防冻结 OFF OFF OFF 置零关闭 ON OFF OFF ON", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Component operation during standby", "canonical_key_hint": "standby_sequence", "summary": "In standby, compressor and 4-way valve are OFF, SV1 OFF, EEV set to zero, SV3 OFF, SV4 OFF, SV5 OFF, pump controlled by pressure/flow.", "structured_payload": {"mode": "待机", "components": {"compressor": "OFF", "4-way valve": "OFF", "SV1": "OFF", "EEV": "置零关闭", "SV3": "OFF", "SV4": "OFF", "SV5": "OFF", "pump": "由出水压力、水流开关控制"}}, "evidence_quote": "待机 OFF OFF OFF 置零关闭 OFF OFF OFF 由出水压力、水流开关控制（低于最低水位强制停）", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Maximum refrigerant pipe length and bends for KRSJ-50/400XH", "canonical_key_hint": "refrigerant_pipe_limits", "summary": "Indoor-outdoor refrigerant pipe total length max 10m, bends max 8. Insulation thickness ≥9mm.", "structured_payload": {"parameter_name": "refrigerant_pipe", "max_length": "10m", "max_bends": 8, "insulation_thickness": "≥9mm"}, "evidence_quote": "室内外机冷媒连接铜管总长最长不超过 10m，弯曲数不大于 8。冷媒连接管外进行保温处理（厚度 9mm以上）。", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Additional refrigerant charge for pipe length over 5m", "canonical_key_hint": "refrigerant_charge", "summary": "For pipe length over 5m, add 15g per meter. Formula: (L-5)×15g.", "structured_payload": {"parameter_name": "additional_refrigerant", "value": "15g/m for length >5m"}, "evidence_quote": "当室内外机冷媒连接铜管超过 5m时，需追加冷媒，追加量按超过 5m部分每米追加 15g。即：(L-5) ×15g", "page_hint": 21, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum slope for condensate drain pipe", "canonical_key_hint": "drain_slope", "summary": "Condensate drain pipe must have a slope of at least 1/100 (1cm per meter).", "structured_payload": {"parameter_name": "drain_slope", "value": "≥1/100 (1cm/m)"}, "evidence_quote": "排水管必须要保持 1/100 以上的落水斜度。", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Power wiring for KRSJ-50/400XH", "canonical_key_hint": "power_wiring_KRSJ", "summary": "Power supply 220V～50Hz, outdoor power wire 2.5 mm², indoor-outdoor communication wire 1 mm², manual switch/fuse 30/25A, leakage protector 30mA/0.1s.", "structured_payload": {"parameter_name": "power_wiring", "value": "Outdoor power: 2.5 mm², Communication: 1 mm², Switch/Fuse: 30/25A, Leakage: 30mA/0.1s"}, "evidence_quote": "电源 室外机电源线 内外机通讯连接线手动开关/ 保险丝容量（A） 漏电保护器\n220V～50Hz 2.5 1 30/25 30mA\n0.1sec以下", "page_hint": 22, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E0: Water flow detection fault (KRSJ-50/400XH)", "canonical_key_hint": "E0_KRSJ", "summary": "E0 indicates water flow detection fault (inlet pressure <1.5 kg or no water). Check water supply, valve, or blockage.", "structured_payload": {"fault_code": "E0", "description": "水流检测故障（进水压力小于 1.5 公斤或无水）", "causes": ["自来水水压不足", "进水阀门未打开", "机组外部进水管堵塞"], "solutions": ["增加增压泵", "打开进水阀门", "清除堵塞或更换水管"]}, "evidence_quote": "E0 水流检测故障 （进水压力小于 1.5\n公斤或无水） 自来水水压不足 （楼层高供水不\n足或用水高峰导致水压偏低） 在机组进水口增加一个增压泵（扬程大于 20 米）\n进水阀门未打开 打开进水阀门\n机组外部进水管堵塞 清除堵塞或更换水管", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E1: Outlet water temperature sensor fault (KRSJ-50/400XH)", "canonical_key_hint": "E1_KRSJ", "summary": "E1 indicates outlet water temperature sensor fault. Check connection or replace sensor.", "structured_payload": {"fault_code": "E1", "description": "出水温度传感器故障", "causes": ["传感器插口松脱", "传感器损坏"], "solutions": ["插紧插口", "更换传感器"]}, "evidence_quote": "E1 出水温度传感器故障 传感器插口松脱 插紧插口\n传感器损坏 更换传感器", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E2: Communication fault (KRSJ-50/400XH)", "canonical_key_hint": "E2_KRSJ", "summary": "E2 indicates communication fault. Use 3-core shielded cable, check P,Q,E and A,B connections.", "structured_payload": {"fault_code": "E2", "description": "通讯故障", "causes": ["线控器与主机通讯线未使用三芯屏蔽线", "P、Q、E 信号线未正确连接", "线控器 A、B 电源连接不正确或断线或松动"], "solutions": ["更换为三芯屏蔽线", "对应连接正确", "正确连接"]}, "evidence_quote": "E2 通讯故障 线控器与主机通讯线未使用三芯屏蔽线 更换为三芯屏蔽线\nP、Q、E 信号线未正确连接 对应连接正确\n线控器 A、B 电源连接不正确或断线或松动 正确连接", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E3: Condenser pipe temperature sensor fault (KRSJ-50/400XH)", "canonical_key_hint": "E3_KRSJ", "summary": "E3 indicates condenser pipe temperature sensor fault. Check connection or replace sensor.", "structured_payload": {"fault_code": "E3", "description": "冷凝器管温传感器故障", "causes": ["传感器插口松脱", "传感器损坏"], "solutions": ["插紧插口", "更换传感器"]}, "evidence_quote": "E3 冷凝器管温传感器故障 传感器插口松脱 插紧插口\n传感器损坏 更换传感器", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E4: Outdoor ambient temperature sensor fault (KRSJ-50/400XH)", "canonical_key_hint": "E4_KRSJ", "summary": "E4 indicates outdoor ambient temperature sensor fault. Check connection or replace sensor.", "structured_payload": {"fault_code": "E4", "description": "室外环境温度传感器故障", "causes": ["传感器插口松脱", "传感器损坏"], "solutions": ["插紧插口", "更换传感器"]}, "evidence_quote": "E4 室外环境温度传感器故障 传感器插口松脱 插紧插口\n传感器损坏 更换传感器", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E5: Tank water temperature sensor fault (KRSJ-50/400XH)", "canonical_key_hint": "E5_KRSJ", "summary": "E5 indicates tank water temperature sensor fault. Check connection or replace sensor.", "structured_payload": {"fault_code": "E5", "description": "水箱内水温传感器故障", "causes": ["传感器插口松脱", "传感器损坏"], "solutions": ["插紧插口", "更换传感器"]}, "evidence_quote": "E5 水箱内水温传感器故障 传感器插口松脱 插紧插口\n传感器损坏 更换传感器", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E6: Freeze protection temperature sensor fault (KRSJ-50/400XH)", "canonical_key_hint": "E6_KRSJ", "summary": "E6 indicates freeze protection temperature sensor fault. Check connection or replace sensor.", "structured_payload": {"fault_code": "E6", "description": "防冻结温度传感器故障", "causes": ["传感器插口松脱", "传感器损坏"], "solutions": ["插紧插口", "更换传感器"]}, "evidence_quote": "E6 防冻结温度传感器故障 传感器插口松脱 插紧插口\n传感器损坏 更换传感器", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E7: Motorola water level sensor fault (KRSJ-50/400XH)", "canonical_key_hint": "E7_KRSJ", "summary": "E7 indicates Motorola water level sensor fault. Check connection, replace sensor, or reseal air tube.", "structured_payload": {"fault_code": "E7", "description": "摩托罗拉水位传感器故障", "causes": ["传感器插口松脱", "传感器损坏", "密封胶管漏气"], "solutions": ["插紧插口", "更换传感器", "重新密封"]}, "evidence_quote": "E7 摩托罗拉水位传感器故障 传感器插口松脱 插紧插口\n传感器损坏 更换传感器\n密封胶管漏气 重新密封", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P1: System high pressure protection (KRSJ-50/400XH)", "canonical_key_hint": "P1_KRSJ", "summary": "P1 indicates system high pressure. Check outdoor fan, EXV, 4-way valve, filter, or indoor fan.", "structured_payload": {"fault_code": "P1", "description": "系统高压保护", "causes": ["高压保护开关损坏"], "solutions": ["更换高压保护开关"]}, "evidence_quote": "P1 系统高压保护 高压保护开关损坏 更换高压保护开关", "page_hint": 35, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P2: System current protection (KRSJ-50/400XH)", "canonical_key_hint": "P2_KRSJ", "summary": "P2 indicates system current protection. Check for blockage or refrigerant leak.", "structured_payload": {"fault_code": "P2", "description": "系统电流保护", "causes": ["系统有堵", "漏冷媒"], "solutions": ["检查各部件，更换损坏部件", "排除漏点，重新充注冷媒"]}, "evidence_quote": "P2 系统电流保护 系统有堵 检查各部件，更换损坏部件\n漏冷媒 排除漏点，重新充注冷媒", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P3: Discharge temperature too high protection (KRSJ-50/400XH)", "canonical_key_hint": "P3_KRSJ", "summary": "P3 indicates discharge temperature too high. Check for refrigerant leak or EXV stuck.", "structured_payload": {"fault_code": "P3", "description": "排气温度过高保护", "causes": ["漏冷媒", "EXV1或 EXV2卡死"], "solutions": ["排除漏点，重新充注冷媒", "敲击电子膨胀阀后重新启动，若问题依旧则更换线圈或阀体"]}, "evidence_quote": "P3 排气温度过高保护 漏冷媒 排除漏点，重新充注冷媒\nEXV1或 EXV2卡死 同制冷模式", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P4: Outlet water temperature too high protection (KRSJ-50/400XH)", "canonical_key_hint": "P4_KRSJ", "summary": "P4 indicates outlet water temperature too high. Check water flow, valve, or pump.", "structured_payload": {"fault_code": "P4", "description": "出水温度过高保护", "causes": ["进水电磁阀 SV2 动作不良", "温水阀坏", "水侧过滤器脏堵", "出水量很小", "电动球阀 SV1 动作不良", "水泵动作不良", "水泵排空不良或水路泄漏", "水压偏低"], "solutions": ["检查进水电磁阀", "检查温水阀", "清洗过滤器", "检查水路", "检查电动球阀", "检查水泵", "排空或修复泄漏", "检查水压"]}, "evidence_quote": "P4 出水温度过高保护 进水电磁阀 SV2 动作不良\n温水阀坏\n水侧过滤器脏堵\n出水量很小\n电动球阀 SV1 动作不良\n水泵动作不良\n水泵排空不良或水路泄漏\n水压偏低", "page_hint": 36, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Default outlet water temperature for KRSJ-D series", "canonical_key_hint": "outlet_temp_default_D", "summary": "Default outlet water temperature is 56°C, adjustable from 40°C to 60°C.", "structured_payload": {"parameter_name": "outlet_water_temperature", "default_value": "56°C", "range": "40°C to 60°C"}, "evidence_quote": "出水温度 默认56℃，40℃～60℃可调", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum water side pressure for KRSJ-D series", "canonical_key_hint": "max_water_pressure", "summary": "Water side heat exchanger maximum pressure is 0.6 MPa.", "structured_payload": {"parameter_name": "max_water_pressure", "value": "0.6 MPa"}, "evidence_quote": "水侧换热器 板式换热器（水侧最高承受压力0.6 MPa）", "page_hint": 39, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant pipe length and height difference limits for KRSJ-D series", "canonical_key_hint": "pipe_limits_D", "summary": "Max total pipe length 70m, max actual length 45m, max equivalent length 50m, max height difference 20m, max indoor unit height difference 8m.", "structured_payload": {"parameter_name": "pipe_limits", "value": "Total: ≤70m, Actual: ≤45m, Equivalent: ≤50m, Height diff: ≤20m, Indoor diff: ≤8m"}, "evidence_quote": "配管总长(实际长) ≤70m\n实际长度 ≤45m 最远配管长(m) 相当长度 ≤50m\n第一分歧到最远配管相当长度L(m) ≤20m\n室外机高于室内机时 ≤20m 室内机-室外机落差 H 室外机低于室内机时 ≤20m\n室内机-室内机落差h ≤8m", "page_hint": 45, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Refrigerant charge per meter for KRSJ-D series", "canonical_key_hint": "refrigerant_charge_D", "summary": "Additional refrigerant charge: Φ12.7: 0.115 kg/m, Φ9.52: 0.065 kg/m, Φ6.35: 0.030 kg/m.", "structured_payload": {"parameter_name": "refrigerant_charge_per_meter", "value": "Φ12.7: 0.115 kg/m, Φ9.52: 0.065 kg/m, Φ6.35: 0.030 kg/m"}, "evidence_quote": "液侧配管直径 Lm 管长相当的冷媒追加量\nΦ12.7 0.115kg/m×L\nΦ9.52 0.065kg/m×L\nΦ6.35 0.030kg/m×L", "page_hint": 48, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E0: Water flow detection fault (KRSJ-D series)", "canonical_key_hint": "E0_D", "summary": "E0 indicates water flow detection fault (inlet pressure <1.5 kg or no water). Check water supply, valve, or blockage.", "structured_payload": {"fault_code": "E0", "description": "水流检测故障", "causes": ["自来水水压不足", "机组外部进水管阀门没有打开", "机组外部进水管堵塞"], "solutions": ["进水管加一增压泵", "打开阀门", "清除堵塞或更换水管"]}, "evidence_quote": "E0 水流检测故障 说明机组进水管水压小于 1.5 公斤或者没有水。\na、自来水水压不足。可能由于楼层高供水不足，或此时用水高峰，导致水压偏小。   解决方法：进水管加一增压泵。 b、机组外部进水管阀门没有打开。  解决方法：打开\n阀门。\nc、机组外部进水管堵塞。  解决方法：清除堵塞或更换水管。", "page_hint": 59, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E1: Power phase sequence fault (KRSJ-D series)", "canonical_key_hint": "E1_D", "summary": "E1 indicates power phase sequence fault. Swap any two power lines.", "structured_payload": {"fault_code": "E1", "description": "电源相序故障", "solutions": ["调换任意两相电源线"]}, "evidence_quote": "E1 电源相序故障 调换任意两相电源线。", "page_hint": 59, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E2: Communication fault (KRSJ-D series)", "canonical_key_hint": "E2_D", "summary": "E2 indicates communication fault between wired controller and outdoor unit. Check P,Q,E and power connections.", "structured_payload": {"fault_code": "E2", "description": "通讯故障（线控器与室外机）", "causes": ["通讯线P、Q、E 是否连接正确，有无松动", "线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动"], "solutions": ["检查并正确连接", "检查电源线"]}, "evidence_quote": "E2 通讯故障（线控器\n与室外机） a、 通讯线P、Q、E 是否连接正确，有无松动。 b、 线控器电源是否正常，检查从主机接出的 5V 电源线连接是否正确、有无松动。", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E3: Outlet water temperature sensor fault (KRSJ-D series)", "canonical_key_hint": "E3_D", "summary": "E3 indicates outlet water temperature sensor fault. Check connection or replace sensor.", "structured_payload": {"fault_code": "E3", "description": "出水温度传感器故障", "solutions": ["检查插口是否松脱或者传感器坏，坏则更换"]}, "evidence_quote": "E3 出水温度传感器故\n障 检查插口是否松脱或者传感器坏，坏则更换。", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E4: Tank water temperature sensor fault (KRSJ-D series)", "canonical_key_hint": "E4_D", "summary": "E4 indicates tank water temperature sensor fault. Same solution as E3.", "structured_payload": {"fault_code": "E4", "description": "水箱内水温传感器故障", "solutions": ["解决方法，同 E3"]}, "evidence_quote": "E4 水箱内水温传感器\n故障 解决方法，同 E3。", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E5: Condenser pipe temperature sensor fault (KRSJ-D series)", "canonical_key_hint": "E5_D", "summary": "E5 indicates condenser pipe temperature sensor fault. Same solution as E3.", "structured_payload": {"fault_code": "E5", "description": "冷凝器管温传感器故障", "solutions": ["解决方法，同 E3"]}, "evidence_quote": "E5 冷凝器管温传感器\n故障 解决方法，同 E3。", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E6: Outdoor ambient temperature sensor fault (KRSJ-D series)", "canonical_key_hint": "E6_D", "summary": "E6 indicates outdoor ambient temperature sensor fault. Same solution as E3.", "structured_payload": {"fault_code": "E6", "description": "室外环境温度传感器故障", "solutions": ["解决方法，同 E3"]}, "evidence_quote": "E6 室外环境温度传感\n器故障 解决方法，同 E3。", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E9: Discharge temperature sensor fault (KRSJ-D series)", "canonical_key_hint": "E9_D", "summary": "E9 indicates discharge temperature sensor fault. Same solution as E3.", "structured_payload": {"fault_code": "E9", "description": "排气温度传感器故障", "solutions": ["解决方法，同 E3"]}, "evidence_quote": "E9 排气温度传感器故\n障 解决方法，同 E3。", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "EA: Water pressure sensor fault (KRSJ-D series)", "canonical_key_hint": "EA_D", "summary": "EA indicates water pressure sensor fault. Same solution as E3.", "structured_payload": {"fault_code": "EA", "description": "水压传感器故障", "solutions": ["解决方法，同 E3"]}, "evidence_quote": "EA 水压传感器故障 解决方法，同 E3。", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Eb: Communication fault between indoor and outdoor units (KRSJ-D series)", "canonical_key_hint": "Eb_D", "summary": "Eb indicates communication fault between indoor and outdoor units. Check shielded cable and P,Q,E connections.", "structured_payload": {"fault_code": "Eb", "description": "通讯故障（室内外机之间）", "causes": ["内机与主机之间通讯线是否为三芯屏蔽线", "通讯线P、Q、E 是否连接正确，有无松动"], "solutions": ["使用三芯屏蔽线", "正确连接"]}, "evidence_quote": "Eb 通讯故障（室内外机之间） a、 内机与主机之间通讯线是否为三芯屏蔽线。 b、 通讯线P、Q、E 是否连接正确，有无松动。", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P0: System low pressure protection (KRSJ-D series)", "canonical_key_hint": "P0_D", "summary": "P0 indicates system low pressure. Check for refrigerant leak or low pressure switch.", "structured_payload": {"fault_code": "P0", "description": "系统低压保护", "causes": ["冷媒泄漏", "低压开关故障"], "solutions": ["抽空补冷媒", "检查低压开关"]}, "evidence_quote": "P0 系统低压保护 机组内部安装了高、低压表接头，用压力表测量机组系统低压，确认机组是否冷媒泄漏掉。 a、 如是泄漏，则抽空补冷媒，按铭牌冷媒充注量加冷媒。 b、 如无泄漏，则检查低压", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P1: System high pressure protection (KRSJ-D series)", "canonical_key_hint": "P1_D", "summary": "P1 indicates system high pressure. In direct heating, check SV1, warm water valve, filter. In circulation, check pump. In cooling, check outdoor fan.", "structured_payload": {"fault_code": "P1", "description": "系统高压保护", "causes": ["直热式: 进水电磁阀SV1未打开，温水阀故障或脏堵", "循环式: 水泵未开启", "制冷模式: 外风机故障"], "solutions": ["检查SV1、温水阀、过滤器", "检查水泵", "检查外风机"]}, "evidence_quote": "P1 系统高压保护 1 直热式制热水模式下：\na、 查进水电磁阀 SV1是否打开。\nb、 检查温水阀是否运行正常。开压缩机的同时，用手触摸此阀，正常时会明显感觉到在动作。重复上电、断电两、三次。 c、 检查温水阀是否脏堵。施工后第一次运行，自来水管里可能有小杂物堵在温水阀前过滤器里，在进水阀及温水阀正常开启的前提下，出水量非常小，或者无出水导致高压保护。 2 循环式制热水模式下，水泵没有开启，会导致机组高压保护。 说明：直热式制热水模式下，机组内部进水阀、温水阀及脏堵现象，会导致机组高压保护。 3 制冷模式下，外风机故障会导致组高压保护。", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P2: System current protection (KRSJ-D series)", "canonical_key_hint": "P2_D", "summary": "P2 indicates system current protection. Check voltage or power wiring.", "structured_payload": {"fault_code": "P2", "description": "系统电流保护", "causes": ["电压偏小、电源线太长，太细"], "solutions": ["检查电压和电源线"]}, "evidence_quote": "P2 系统电流保护 电压偏小、电源线太长，太细", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P5: T3 high temperature protection (KRSJ-D series)", "canonical_key_hint": "P5_D", "summary": "P5 indicates T3 high temperature protection. Check outdoor fan and coil cleanliness.", "structured_payload": {"fault_code": "P5", "description": "T3 高温保护", "causes": ["风扇是否正常开启，翅片是否脏污"], "solutions": ["检查风扇和翅片"]}, "evidence_quote": "P5 T3 高温保护 风扇是否正常开启，翅片是否脏污。", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P8: Outlet water temperature too high protection (KRSJ-D series)", "canonical_key_hint": "P8_D", "summary": "P8 indicates outlet water temperature too high. Check water flow and inlet valve.", "structured_payload": {"fault_code": "P8", "description": "出水温度过高保护", "causes": ["水流量偏小、进水管上阀门未正常开启"], "solutions": ["检查水流量和阀门"]}, "evidence_quote": "P8 出水温度过高保护 水流量偏小、进水管上阀门未正常开启", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "P9: Discharge high temperature protection (KRSJ-D series)", "canonical_key_hint": "P9_D", "summary": "P9 indicates discharge high temperature protection. Check electronic expansion valve and refrigerant leak.", "structured_payload": {"fault_code": "P9", "description": "排气高温保护", "causes": ["电子膨胀阀是否正常开启，冷媒是否泄漏"], "solutions": ["检查电子膨胀阀和冷媒"]}, "evidence_quote": "P9 排气高温保护 电子膨胀阀是否正常开启，冷媒是否泄漏", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Pb: Freeze protection (normal state) (KRSJ-D series)", "canonical_key_hint": "Pb_D", "summary": "Pb indicates freeze protection, which is a normal state, not a fault.", "structured_payload": {"fault_code": "Pb", "description": "防冻结保护", "note": "正常保护，不是故障代码"}, "evidence_quote": "Pb 防冻结保护 正常保护", "page_hint": 60, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "dF: Defrost code (normal state) (KRSJ-D series)", "canonical_key_hint": "dF_D", "summary": "dF indicates defrost, which is a normal state, not a fault.", "structured_payload": {"fault_code": "dF", "description": "除霜代码", "note": "正常状态显示，不是故障代码"}, "evidence_quote": "Pb防冻保护代码、dF 除霜代码，这两个代码不是故障代码，是正常状态显示。", "page_hint": 60, "confidence": 0.95}
