{"candidate_id": "cand_ad19def4fc4413d8", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_4b8be36da54b4331", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:nominal_water_flow_rate_heating", "structured_payload_candidate": {"parameter_name": "nominal_water_flow_rate_heating", "value": "15.1", "unit": "l/s", "model": "30XQ 320", "title": "30XQ 320 nominal water flow rate heating", "summary": "Nominal water flow rate for heating of 30XQ 320 is 15.1 l/s."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 开机运行维护手册\n23\n4.1.2 30XQ\n名义制冷工况：蒸发器进/ 出水温度：12/7℃；室外空气干球温度 35℃\n名义制热工况：冷凝器进/ 出水温度：40/45 ℃；室外空气干球温度 7℃，湿球温度 6℃\n名义制冷量 kW 317 - 633 - 950 - 1266\n机组输入功率 kW 99.0 - 197.8 - 296.8 - 395.6\n制冷性能系数 3.2 - 3.2 - 3.2 - 3.2\n名义制热量 kW 317 - 634 - 951 - 1268\n机组输入功率 kW 98.2 - 196.0 - 294.2 - 392.0\n制热性能系数 3.2 - 3.2 - 3.2 - 3.2\n类型\n充注量，回路A kg 115 - 115 - 115 - 115充注量，回路B kg - - 115 - 115 - 115\n充注量，回路C kg - - - - 115 - 115\n充注量，回路D kg - - - - - - 115\n类型\n充注量，回路A kg 23.5 - 23.5 - 23.5 - 23.5充注量，回路B kg - 23.5 - 23.5 - 23.5充注量，回路C kg - - - 23.5 - 23.5\n充注量，回路D kg - - - - - 23.5\n类型\n数量，回路A 1 - 1 - 1 - 1\n数量，回路B - 1 - 1 - 1\n数量，回路C - 1 - 1\n数量，回路D - - - 1\n% 30%～100% - 15%～100% - 10%～100% - 8%～100%\n类型\n铜管排数 44 - 44 - 44 - 44\n翅片间距 mm 1.4 - 1.4 - 1.4 - 1.4\n迎风面积 m2 13 - 26 - 39 - 52\n类型数量 台 6 - 12 - 18 - 24\n总风量 l/s 27660 - 54168 - 81828 - 108336\n风机功率 kW/台 1.5 - 1.5 - 1.5 - 1.5\n制冷剂回路数 1 - 2 - 3 - 4\n水容量 l 70 - 119 - 189 - 238\n名义水流量（制冷） l/s 15.1 - 30.2 - 45.3 - 60.4\n名义水压降（制冷） kPa 21.0 - 32.0 - 37.5 - 32.0\n名义水流量（制热） l/s 15.1 - 30.3 - 45.4 - 60.6\n名义水压降（制热） kPa 21.0 - 32.2 - 37.5 - 32.2\n水侧最大工作压力 kPa 1000 - 1000 - 1000 - 1000\n进/出水管公称通径 in 6 - 6 - 6 - 6+6\n进/出水管外径 mm 168 - 168 - 168 - 168+168\n机组重量 kg 3953 - 7486 - 11403 - 14972运行重量 kg 4023 - 7605 - 11592 - 15210\ndB(A) 73 - 75 - 77 - 7830XQ320\n压缩机半封闭双螺杆压缩机\nProdialog-Plus微电脑控制系统能量调节范围制冷剂\n油30XQ960 30XQ560\n铜管铝翅片\n运转噪音控制系统\n翅片\n盘管\n重量水热\n交换器第四代“飞鸟TM”低噪声轴流风扇\n风机30XQ1280\nHFC-134a\nCARRIER MATERIAL SPEC PP 47-32制冷\n制热机组型号 30XQ1200 30XQ640 30XQ880\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4b8be36da54b4331"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a5490be5f396476a", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_4b8be36da54b4331", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:nominal_water_pressure_drop_heating", "structured_payload_candidate": {"parameter_name": "nominal_water_pressure_drop_heating", "value": "21.0", "unit": "kPa", "model": "30XQ 320", "title": "30XQ 320 nominal water pressure drop heating", "summary": "Nominal water pressure drop for heating of 30XQ 320 is 21.0 kPa."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 开机运行维护手册\n23\n4.1.2 30XQ\n名义制冷工况：蒸发器进/ 出水温度：12/7℃；室外空气干球温度 35℃\n名义制热工况：冷凝器进/ 出水温度：40/45 ℃；室外空气干球温度 7℃，湿球温度 6℃\n名义制冷量 kW 317 - 633 - 950 - 1266\n机组输入功率 kW 99.0 - 197.8 - 296.8 - 395.6\n制冷性能系数 3.2 - 3.2 - 3.2 - 3.2\n名义制热量 kW 317 - 634 - 951 - 1268\n机组输入功率 kW 98.2 - 196.0 - 294.2 - 392.0\n制热性能系数 3.2 - 3.2 - 3.2 - 3.2\n类型\n充注量，回路A kg 115 - 115 - 115 - 115充注量，回路B kg - - 115 - 115 - 115\n充注量，回路C kg - - - - 115 - 115\n充注量，回路D kg - - - - - - 115\n类型\n充注量，回路A kg 23.5 - 23.5 - 23.5 - 23.5充注量，回路B kg - 23.5 - 23.5 - 23.5充注量，回路C kg - - - 23.5 - 23.5\n充注量，回路D kg - - - - - 23.5\n类型\n数量，回路A 1 - 1 - 1 - 1\n数量，回路B - 1 - 1 - 1\n数量，回路C - 1 - 1\n数量，回路D - - - 1\n% 30%～100% - 15%～100% - 10%～100% - 8%～100%\n类型\n铜管排数 44 - 44 - 44 - 44\n翅片间距 mm 1.4 - 1.4 - 1.4 - 1.4\n迎风面积 m2 13 - 26 - 39 - 52\n类型数量 台 6 - 12 - 18 - 24\n总风量 l/s 27660 - 54168 - 81828 - 108336\n风机功率 kW/台 1.5 - 1.5 - 1.5 - 1.5\n制冷剂回路数 1 - 2 - 3 - 4\n水容量 l 70 - 119 - 189 - 238\n名义水流量（制冷） l/s 15.1 - 30.2 - 45.3 - 60.4\n名义水压降（制冷） kPa 21.0 - 32.0 - 37.5 - 32.0\n名义水流量（制热） l/s 15.1 - 30.3 - 45.4 - 60.6\n名义水压降（制热） kPa 21.0 - 32.2 - 37.5 - 32.2\n水侧最大工作压力 kPa 1000 - 1000 - 1000 - 1000\n进/出水管公称通径 in 6 - 6 - 6 - 6+6\n进/出水管外径 mm 168 - 168 - 168 - 168+168\n机组重量 kg 3953 - 7486 - 11403 - 14972运行重量 kg 4023 - 7605 - 11592 - 15210\ndB(A) 73 - 75 - 77 - 7830XQ320\n压缩机半封闭双螺杆压缩机\nProdialog-Plus微电脑控制系统能量调节范围制冷剂\n油30XQ960 30XQ560\n铜管铝翅片\n运转噪音控制系统\n翅片\n盘管\n重量水热\n交换器第四代“飞鸟TM”低噪声轴流风扇\n风机30XQ1280\nHFC-134a\nCARRIER MATERIAL SPEC PP 47-32制冷\n制热机组型号 30XQ1200 30XQ640 30XQ880\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4b8be36da54b4331"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_20082531ab8f7444", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_4b8be36da54b4331", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:maximum_water_side_working_pressure", "structured_payload_candidate": {"parameter_name": "maximum_water_side_working_pressure", "value": "1000", "unit": "kPa", "model": "30XQ 320", "title": "30XQ 320 maximum water side working pressure", "summary": "Maximum water side working pressure of 30XQ 320 is 1000 kPa."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 开机运行维护手册\n23\n4.1.2 30XQ\n名义制冷工况：蒸发器进/ 出水温度：12/7℃；室外空气干球温度 35℃\n名义制热工况：冷凝器进/ 出水温度：40/45 ℃；室外空气干球温度 7℃，湿球温度 6℃\n名义制冷量 kW 317 - 633 - 950 - 1266\n机组输入功率 kW 99.0 - 197.8 - 296.8 - 395.6\n制冷性能系数 3.2 - 3.2 - 3.2 - 3.2\n名义制热量 kW 317 - 634 - 951 - 1268\n机组输入功率 kW 98.2 - 196.0 - 294.2 - 392.0\n制热性能系数 3.2 - 3.2 - 3.2 - 3.2\n类型\n充注量，回路A kg 115 - 115 - 115 - 115充注量，回路B kg - - 115 - 115 - 115\n充注量，回路C kg - - - - 115 - 115\n充注量，回路D kg - - - - - - 115\n类型\n充注量，回路A kg 23.5 - 23.5 - 23.5 - 23.5充注量，回路B kg - 23.5 - 23.5 - 23.5充注量，回路C kg - - - 23.5 - 23.5\n充注量，回路D kg - - - - - 23.5\n类型\n数量，回路A 1 - 1 - 1 - 1\n数量，回路B - 1 - 1 - 1\n数量，回路C - 1 - 1\n数量，回路D - - - 1\n% 30%～100% - 15%～100% - 10%～100% - 8%～100%\n类型\n铜管排数 44 - 44 - 44 - 44\n翅片间距 mm 1.4 - 1.4 - 1.4 - 1.4\n迎风面积 m2 13 - 26 - 39 - 52\n类型数量 台 6 - 12 - 18 - 24\n总风量 l/s 27660 - 54168 - 81828 - 108336\n风机功率 kW/台 1.5 - 1.5 - 1.5 - 1.5\n制冷剂回路数 1 - 2 - 3 - 4\n水容量 l 70 - 119 - 189 - 238\n名义水流量（制冷） l/s 15.1 - 30.2 - 45.3 - 60.4\n名义水压降（制冷） kPa 21.0 - 32.0 - 37.5 - 32.0\n名义水流量（制热） l/s 15.1 - 30.3 - 45.4 - 60.6\n名义水压降（制热） kPa 21.0 - 32.2 - 37.5 - 32.2\n水侧最大工作压力 kPa 1000 - 1000 - 1000 - 1000\n进/出水管公称通径 in 6 - 6 - 6 - 6+6\n进/出水管外径 mm 168 - 168 - 168 - 168+168\n机组重量 kg 3953 - 7486 - 11403 - 14972运行重量 kg 4023 - 7605 - 11592 - 15210\ndB(A) 73 - 75 - 77 - 7830XQ320\n压缩机半封闭双螺杆压缩机\nProdialog-Plus微电脑控制系统能量调节范围制冷剂\n油30XQ960 30XQ560\n铜管铝翅片\n运转噪音控制系统\n翅片\n盘管\n重量水热\n交换器第四代“飞鸟TM”低噪声轴流风扇\n风机30XQ1280\nHFC-134a\nCARRIER MATERIAL SPEC PP 47-32制冷\n制热机组型号 30XQ1200 30XQ640 30XQ880\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4b8be36da54b4331"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3f41d55cc02dcf03", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 24, "chunk_id": "chunk_4b8be36da54b4331", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:sound_level", "structured_payload_candidate": {"parameter_name": "sound_level", "value": "73", "unit": "dB(A)", "model": "30XQ 320", "title": "30XQ 320 sound level", "summary": "Sound level of 30XQ 320 is 73 dB(A)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 开机运行维护手册\n23\n4.1.2 30XQ\n名义制冷工况：蒸发器进/ 出水温度：12/7℃；室外空气干球温度 35℃\n名义制热工况：冷凝器进/ 出水温度：40/45 ℃；室外空气干球温度 7℃，湿球温度 6℃\n名义制冷量 kW 317 - 633 - 950 - 1266\n机组输入功率 kW 99.0 - 197.8 - 296.8 - 395.6\n制冷性能系数 3.2 - 3.2 - 3.2 - 3.2\n名义制热量 kW 317 - 634 - 951 - 1268\n机组输入功率 kW 98.2 - 196.0 - 294.2 - 392.0\n制热性能系数 3.2 - 3.2 - 3.2 - 3.2\n类型\n充注量，回路A kg 115 - 115 - 115 - 115充注量，回路B kg - - 115 - 115 - 115\n充注量，回路C kg - - - - 115 - 115\n充注量，回路D kg - - - - - - 115\n类型\n充注量，回路A kg 23.5 - 23.5 - 23.5 - 23.5充注量，回路B kg - 23.5 - 23.5 - 23.5充注量，回路C kg - - - 23.5 - 23.5\n充注量，回路D kg - - - - - 23.5\n类型\n数量，回路A 1 - 1 - 1 - 1\n数量，回路B - 1 - 1 - 1\n数量，回路C - 1 - 1\n数量，回路D - - - 1\n% 30%～100% - 15%～100% - 10%～100% - 8%～100%\n类型\n铜管排数 44 - 44 - 44 - 44\n翅片间距 mm 1.4 - 1.4 - 1.4 - 1.4\n迎风面积 m2 13 - 26 - 39 - 52\n类型数量 台 6 - 12 - 18 - 24\n总风量 l/s 27660 - 54168 - 81828 - 108336\n风机功率 kW/台 1.5 - 1.5 - 1.5 - 1.5\n制冷剂回路数 1 - 2 - 3 - 4\n水容量 l 70 - 119 - 189 - 238\n名义水流量（制冷） l/s 15.1 - 30.2 - 45.3 - 60.4\n名义水压降（制冷） kPa 21.0 - 32.0 - 37.5 - 32.0\n名义水流量（制热） l/s 15.1 - 30.3 - 45.4 - 60.6\n名义水压降（制热） kPa 21.0 - 32.2 - 37.5 - 32.2\n水侧最大工作压力 kPa 1000 - 1000 - 1000 - 1000\n进/出水管公称通径 in 6 - 6 - 6 - 6+6\n进/出水管外径 mm 168 - 168 - 168 - 168+168\n机组重量 kg 3953 - 7486 - 11403 - 14972运行重量 kg 4023 - 7605 - 11592 - 15210\ndB(A) 73 - 75 - 77 - 7830XQ320\n压缩机半封闭双螺杆压缩机\nProdialog-Plus微电脑控制系统能量调节范围制冷剂\n油30XQ960 30XQ560\n铜管铝翅片\n运转噪音控制系统\n翅片\n盘管\n重量水热\n交换器第四代“飞鸟TM”低噪声轴流风扇\n风机30XQ1280\nHFC-134a\nCARRIER MATERIAL SPEC PP 47-32制冷\n制热机组型号 30XQ1200 30XQ640 30XQ880\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_4b8be36da54b4331"], "source_page_nos": [24], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_35f31b1e410642a9", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 38, "chunk_id": "chunk_cec344619cd543ea", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:minimum_water_flow_rate", "structured_payload_candidate": {"parameter_name": "minimum_water_flow_rate", "value": "6.0", "unit": "l/s", "model": "30XA 452G", "title": "30XA 452G minimum water flow rate", "summary": "Minimum water flow rate for 30XA 452G is 6.0 l/s."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 开机运行维护手册\n37\n6.6 系统最大水容量\n带有水力模块与膨胀箱的机组能限定系统水容量。 下表给出了纯水或乙二醇在不同系统\n浓度以及静压下的最大水循环容量。如果此最大水循环量小于系统要求的最小循环量，则需\n在系统上增加一个膨胀箱。\n30XA   452G     502G\n静压 bar 1 2 2.5 1 2 2.5\n最大水容量（1）\n纯水  2400 1600 1200 3960 2640 1980\nEG 10%  1800 1200 900 2940 1960 1470\nEG 20%  1320 880 660 2100 1400 1050\nEG 30%  1080 750 540 1740 1160 870\nEG 40%   900 600 450 1500 1000 750\n6.7 蒸发器水流量\n机组型号 蒸发器水流量，l/s\n最小流量 最大水流量\n30XA 452G/30XQ 320  6.0  36.9\n30XA 502G  6.7  42.0\n30XA 602G  8.1  45.0\n30XA 702G  8.9  56.1\n30XA 852G/30XQ 640  11.0  67.1\n30XA 1002G  13.1  83.9\n30XA 1202G  16.4  92.9\n30XA 1352G  18.8  107.4\n30XA 1502G  19.9  109.4\n*最大水流量对应的压降为 100kPa\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_cec344619cd543ea"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_99ecf2e27e9372cc", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 38, "chunk_id": "chunk_cec344619cd543ea", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:maximum_water_flow_rate", "structured_payload_candidate": {"parameter_name": "maximum_water_flow_rate", "value": "36.9", "unit": "l/s", "model": "30XA 452G", "title": "30XA 452G maximum water flow rate", "summary": "Maximum water flow rate for 30XA 452G is 36.9 l/s."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 开机运行维护手册\n37\n6.6 系统最大水容量\n带有水力模块与膨胀箱的机组能限定系统水容量。 下表给出了纯水或乙二醇在不同系统\n浓度以及静压下的最大水循环容量。如果此最大水循环量小于系统要求的最小循环量，则需\n在系统上增加一个膨胀箱。\n30XA   452G     502G\n静压 bar 1 2 2.5 1 2 2.5\n最大水容量（1）\n纯水  2400 1600 1200 3960 2640 1980\nEG 10%  1800 1200 900 2940 1960 1470\nEG 20%  1320 880 660 2100 1400 1050\nEG 30%  1080 750 540 1740 1160 870\nEG 40%   900 600 450 1500 1000 750\n6.7 蒸发器水流量\n机组型号 蒸发器水流量，l/s\n最小流量 最大水流量\n30XA 452G/30XQ 320  6.0  36.9\n30XA 502G  6.7  42.0\n30XA 602G  8.1  45.0\n30XA 702G  8.9  56.1\n30XA 852G/30XQ 640  11.0  67.1\n30XA 1002G  13.1  83.9\n30XA 1202G  16.4  92.9\n30XA 1352G  18.8  107.4\n30XA 1502G  19.9  109.4\n*最大水流量对应的压降为 100kPa\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_cec344619cd543ea"], "source_page_nos": [38], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3d4902c0c31069fa", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_624bb2c93b1240db", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:operating_weight", "structured_payload_candidate": {"parameter_name": "operating_weight", "value": "4900", "unit": "kg", "model": "30XA 452G", "title": "30XA 452G operating weight", "summary": "Operating weight of 30XA 452G is 4900 kg."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 机组技术和电气参数\n4.1 30XA/XQ 技术参数——标准机组***\n4.1.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551\n压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3\n运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460\n制冷剂\n充注量，回路A kg 85 102 102 100 130 140 112 112 140\n充注量，回路B kg 56 56 88 95 95 129 92 98 129\n充注量，回路C kg ------ 1 2 0 1 1 7 1 3 0\n压缩机数量，回路A 台 1 11111111\n数量，回路B 台 1 11111111\n数量，回路C 台 ------111\n机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100\n控制系统冷凝器 风机类型\n风机数量 8 9 11 12 14 16 20 20 24\n总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336\n风机转速 rpm 950 950 950 950 950 950 950 950 950\n蒸发器\n水容量 l 70 77 79 94 119 140 182 224 240\n最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000\n噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80\n*   名义工况：蒸发器进/出口温度=12℃/7℃。 室外温度35℃。 水侧污垢系数=0.000018\n**  重量值作为参考。制冷剂充注量也在机组铭牌上标识。\n**** 最高水侧压力不带水力模块\n*****噪音参数为离机组1米远，1.5米高处的数值\n注意：机组型号 1502由两个模块组成。第四代\"飞鸟TM\"低噪声轴流风扇\n满液式热交换器R-134a\n06T半封闭双 螺杆压缩机,50 r/s\nPro-Dialog  Plus 微电脑控制系统\n铜管铝翅片盘管\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_624bb2c93b1240db"], "source_page_nos": [23], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_04dec5337616ae61", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_624bb2c93b1240db", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:total_air_flow", "structured_payload_candidate": {"parameter_name": "total_air_flow", "value": "36112", "unit": "l/s", "model": "30XA 452G", "title": "30XA 452G total air flow", "summary": "Total air flow of 30XA 452G is 36112 l/s."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 机组技术和电气参数\n4.1 30XA/XQ 技术参数——标准机组***\n4.1.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551\n压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3\n运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460\n制冷剂\n充注量，回路A kg 85 102 102 100 130 140 112 112 140\n充注量，回路B kg 56 56 88 95 95 129 92 98 129\n充注量，回路C kg ------ 1 2 0 1 1 7 1 3 0\n压缩机数量，回路A 台 1 11111111\n数量，回路B 台 1 11111111\n数量，回路C 台 ------111\n机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100\n控制系统冷凝器 风机类型\n风机数量 8 9 11 12 14 16 20 20 24\n总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336\n风机转速 rpm 950 950 950 950 950 950 950 950 950\n蒸发器\n水容量 l 70 77 79 94 119 140 182 224 240\n最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000\n噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80\n*   名义工况：蒸发器进/出口温度=12℃/7℃。 室外温度35℃。 水侧污垢系数=0.000018\n**  重量值作为参考。制冷剂充注量也在机组铭牌上标识。\n**** 最高水侧压力不带水力模块\n*****噪音参数为离机组1米远，1.5米高处的数值\n注意：机组型号 1502由两个模块组成。第四代\"飞鸟TM\"低噪声轴流风扇\n满液式热交换器R-134a\n06T半封闭双 螺杆压缩机,50 r/s\nPro-Dialog  Plus 微电脑控制系统\n铜管铝翅片盘管\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_624bb2c93b1240db", "chunk_ae96e6889dba4d09"], "source_page_nos": [23, 25], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ececf327c1c1fdf7", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_624bb2c93b1240db", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:fan_speed", "structured_payload_candidate": {"parameter_name": "fan_speed", "value": "950", "unit": "rpm", "model": "30XA 452G", "title": "30XA 452G fan speed", "summary": "Fan speed of 30XA 452G is 950 rpm."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 机组技术和电气参数\n4.1 30XA/XQ 技术参数——标准机组***\n4.1.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551\n压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3\n运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460\n制冷剂\n充注量，回路A kg 85 102 102 100 130 140 112 112 140\n充注量，回路B kg 56 56 88 95 95 129 92 98 129\n充注量，回路C kg ------ 1 2 0 1 1 7 1 3 0\n压缩机数量，回路A 台 1 11111111\n数量，回路B 台 1 11111111\n数量，回路C 台 ------111\n机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100\n控制系统冷凝器 风机类型\n风机数量 8 9 11 12 14 16 20 20 24\n总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336\n风机转速 rpm 950 950 950 950 950 950 950 950 950\n蒸发器\n水容量 l 70 77 79 94 119 140 182 224 240\n最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000\n噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80\n*   名义工况：蒸发器进/出口温度=12℃/7℃。 室外温度35℃。 水侧污垢系数=0.000018\n**  重量值作为参考。制冷剂充注量也在机组铭牌上标识。\n**** 最高水侧压力不带水力模块\n*****噪音参数为离机组1米远，1.5米高处的数值\n注意：机组型号 1502由两个模块组成。第四代\"飞鸟TM\"低噪声轴流风扇\n满液式热交换器R-134a\n06T半封闭双 螺杆压缩机,50 r/s\nPro-Dialog  Plus 微电脑控制系统\n铜管铝翅片盘管\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_624bb2c93b1240db", "chunk_ae96e6889dba4d09"], "source_page_nos": [23, 25], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f3599e566d3170e9", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_624bb2c93b1240db", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:number_of_fans", "structured_payload_candidate": {"parameter_name": "number_of_fans", "value": "8", "unit": "", "model": "30XA 452G", "title": "30XA 452G number of fans", "summary": "Number of fans in 30XA 452G is 8."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 机组技术和电气参数\n4.1 30XA/XQ 技术参数——标准机组***\n4.1.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551\n压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3\n运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460\n制冷剂\n充注量，回路A kg 85 102 102 100 130 140 112 112 140\n充注量，回路B kg 56 56 88 95 95 129 92 98 129\n充注量，回路C kg ------ 1 2 0 1 1 7 1 3 0\n压缩机数量，回路A 台 1 11111111\n数量，回路B 台 1 11111111\n数量，回路C 台 ------111\n机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100\n控制系统冷凝器 风机类型\n风机数量 8 9 11 12 14 16 20 20 24\n总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336\n风机转速 rpm 950 950 950 950 950 950 950 950 950\n蒸发器\n水容量 l 70 77 79 94 119 140 182 224 240\n最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000\n噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80\n*   名义工况：蒸发器进/出口温度=12℃/7℃。 室外温度35℃。 水侧污垢系数=0.000018\n**  重量值作为参考。制冷剂充注量也在机组铭牌上标识。\n**** 最高水侧压力不带水力模块\n*****噪音参数为离机组1米远，1.5米高处的数值\n注意：机组型号 1502由两个模块组成。第四代\"飞鸟TM\"低噪声轴流风扇\n满液式热交换器R-134a\n06T半封闭双 螺杆压缩机,50 r/s\nPro-Dialog  Plus 微电脑控制系统\n铜管铝翅片盘管\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_624bb2c93b1240db", "chunk_ae96e6889dba4d09"], "source_page_nos": [23, 25], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_efee3659be92f36b", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_624bb2c93b1240db", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:compressor_quantity_circuit_a", "structured_payload_candidate": {"parameter_name": "compressor_quantity_circuit_A", "value": "1", "unit": "", "model": "30XA 452G", "title": "30XA 452G compressor quantity circuit A", "summary": "Number of compressors in circuit A of 30XA 452G is 1."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 机组技术和电气参数\n4.1 30XA/XQ 技术参数——标准机组***\n4.1.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551\n压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3\n运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460\n制冷剂\n充注量，回路A kg 85 102 102 100 130 140 112 112 140\n充注量，回路B kg 56 56 88 95 95 129 92 98 129\n充注量，回路C kg ------ 1 2 0 1 1 7 1 3 0\n压缩机数量，回路A 台 1 11111111\n数量，回路B 台 1 11111111\n数量，回路C 台 ------111\n机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100\n控制系统冷凝器 风机类型\n风机数量 8 9 11 12 14 16 20 20 24\n总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336\n风机转速 rpm 950 950 950 950 950 950 950 950 950\n蒸发器\n水容量 l 70 77 79 94 119 140 182 224 240\n最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000\n噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80\n*   名义工况：蒸发器进/出口温度=12℃/7℃。 室外温度35℃。 水侧污垢系数=0.000018\n**  重量值作为参考。制冷剂充注量也在机组铭牌上标识。\n**** 最高水侧压力不带水力模块\n*****噪音参数为离机组1米远，1.5米高处的数值\n注意：机组型号 1502由两个模块组成。第四代\"飞鸟TM\"低噪声轴流风扇\n满液式热交换器R-134a\n06T半封闭双 螺杆压缩机,50 r/s\nPro-Dialog  Plus 微电脑控制系统\n铜管铝翅片盘管\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_624bb2c93b1240db", "chunk_ae96e6889dba4d09"], "source_page_nos": [23, 25], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_9a5111574e21854c", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_624bb2c93b1240db", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:compressor_quantity_circuit_b", "structured_payload_candidate": {"parameter_name": "compressor_quantity_circuit_B", "value": "1", "unit": "", "model": "30XA 452G", "title": "30XA 452G compressor quantity circuit B", "summary": "Number of compressors in circuit B of 30XA 452G is 1."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 机组技术和电气参数\n4.1 30XA/XQ 技术参数——标准机组***\n4.1.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551\n压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3\n运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460\n制冷剂\n充注量，回路A kg 85 102 102 100 130 140 112 112 140\n充注量，回路B kg 56 56 88 95 95 129 92 98 129\n充注量，回路C kg ------ 1 2 0 1 1 7 1 3 0\n压缩机数量，回路A 台 1 11111111\n数量，回路B 台 1 11111111\n数量，回路C 台 ------111\n机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100\n控制系统冷凝器 风机类型\n风机数量 8 9 11 12 14 16 20 20 24\n总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336\n风机转速 rpm 950 950 950 950 950 950 950 950 950\n蒸发器\n水容量 l 70 77 79 94 119 140 182 224 240\n最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000\n噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80\n*   名义工况：蒸发器进/出口温度=12℃/7℃。 室外温度35℃。 水侧污垢系数=0.000018\n**  重量值作为参考。制冷剂充注量也在机组铭牌上标识。\n**** 最高水侧压力不带水力模块\n*****噪音参数为离机组1米远，1.5米高处的数值\n注意：机组型号 1502由两个模块组成。第四代\"飞鸟TM\"低噪声轴流风扇\n满液式热交换器R-134a\n06T半封闭双 螺杆压缩机,50 r/s\nPro-Dialog  Plus 微电脑控制系统\n铜管铝翅片盘管\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_624bb2c93b1240db", "chunk_ae96e6889dba4d09"], "source_page_nos": [23, 25], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_8c84c33e62ea8a70", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_624bb2c93b1240db", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:refrigerant_type", "structured_payload_candidate": {"parameter_name": "refrigerant_type", "value": "R-134a", "unit": "", "model": "30XA/XQ", "title": "30XA 452G refrigerant type", "summary": "Refrigerant type used in 30XA/XQ is R-134a."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 机组技术和电气参数\n4.1 30XA/XQ 技术参数——标准机组***\n4.1.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551\n压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3\n运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460\n制冷剂\n充注量，回路A kg 85 102 102 100 130 140 112 112 140\n充注量，回路B kg 56 56 88 95 95 129 92 98 129\n充注量，回路C kg ------ 1 2 0 1 1 7 1 3 0\n压缩机数量，回路A 台 1 11111111\n数量，回路B 台 1 11111111\n数量，回路C 台 ------111\n机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100\n控制系统冷凝器 风机类型\n风机数量 8 9 11 12 14 16 20 20 24\n总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336\n风机转速 rpm 950 950 950 950 950 950 950 950 950\n蒸发器\n水容量 l 70 77 79 94 119 140 182 224 240\n最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000\n噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80\n*   名义工况：蒸发器进/出口温度=12℃/7℃。 室外温度35℃。 水侧污垢系数=0.000018\n**  重量值作为参考。制冷剂充注量也在机组铭牌上标识。\n**** 最高水侧压力不带水力模块\n*****噪音参数为离机组1米远，1.5米高处的数值\n注意：机组型号 1502由两个模块组成。第四代\"飞鸟TM\"低噪声轴流风扇\n满液式热交换器R-134a\n06T半封闭双 螺杆压缩机,50 r/s\nPro-Dialog  Plus 微电脑控制系统\n铜管铝翅片盘管\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_624bb2c93b1240db", "chunk_ae96e6889dba4d09"], "source_page_nos": [23, 25], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_1e421bc76189054f", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_624bb2c93b1240db", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:compressor_type", "structured_payload_candidate": {"parameter_name": "compressor_type", "value": "06T半封闭双螺杆压缩机,50 r/s", "unit": "", "model": "30XA 452G", "title": "30XA 452G compressor type", "summary": "Compressor type is 06T semi-hermetic twin-screw compressor, 50 r/s."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 机组技术和电气参数\n4.1 30XA/XQ 技术参数——标准机组***\n4.1.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551\n压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3\n运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460\n制冷剂\n充注量，回路A kg 85 102 102 100 130 140 112 112 140\n充注量，回路B kg 56 56 88 95 95 129 92 98 129\n充注量，回路C kg ------ 1 2 0 1 1 7 1 3 0\n压缩机数量，回路A 台 1 11111111\n数量，回路B 台 1 11111111\n数量，回路C 台 ------111\n机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100\n控制系统冷凝器 风机类型\n风机数量 8 9 11 12 14 16 20 20 24\n总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336\n风机转速 rpm 950 950 950 950 950 950 950 950 950\n蒸发器\n水容量 l 70 77 79 94 119 140 182 224 240\n最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000\n噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80\n*   名义工况：蒸发器进/出口温度=12℃/7℃。 室外温度35℃。 水侧污垢系数=0.000018\n**  重量值作为参考。制冷剂充注量也在机组铭牌上标识。\n**** 最高水侧压力不带水力模块\n*****噪音参数为离机组1米远，1.5米高处的数值\n注意：机组型号 1502由两个模块组成。第四代\"飞鸟TM\"低噪声轴流风扇\n满液式热交换器R-134a\n06T半封闭双 螺杆压缩机,50 r/s\nPro-Dialog  Plus 微电脑控制系统\n铜管铝翅片盘管\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_624bb2c93b1240db", "chunk_ae96e6889dba4d09"], "source_page_nos": [23, 25], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_627c619974520496", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_624bb2c93b1240db", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:control_system", "structured_payload_candidate": {"parameter_name": "control_system", "value": "Pro-Dialog Plus 微电脑控制系统", "unit": "", "model": "30XA 452G", "title": "30XA 452G control system", "summary": "Control system is Pro-Dialog Plus microcomputer control."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 机组技术和电气参数\n4.1 30XA/XQ 技术参数——标准机组***\n4.1.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551\n压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3\n运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460\n制冷剂\n充注量，回路A kg 85 102 102 100 130 140 112 112 140\n充注量，回路B kg 56 56 88 95 95 129 92 98 129\n充注量，回路C kg ------ 1 2 0 1 1 7 1 3 0\n压缩机数量，回路A 台 1 11111111\n数量，回路B 台 1 11111111\n数量，回路C 台 ------111\n机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100\n控制系统冷凝器 风机类型\n风机数量 8 9 11 12 14 16 20 20 24\n总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336\n风机转速 rpm 950 950 950 950 950 950 950 950 950\n蒸发器\n水容量 l 70 77 79 94 119 140 182 224 240\n最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000\n噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80\n*   名义工况：蒸发器进/出口温度=12℃/7℃。 室外温度35℃。 水侧污垢系数=0.000018\n**  重量值作为参考。制冷剂充注量也在机组铭牌上标识。\n**** 最高水侧压力不带水力模块\n*****噪音参数为离机组1米远，1.5米高处的数值\n注意：机组型号 1502由两个模块组成。第四代\"飞鸟TM\"低噪声轴流风扇\n满液式热交换器R-134a\n06T半封闭双 螺杆压缩机,50 r/s\nPro-Dialog  Plus 微电脑控制系统\n铜管铝翅片盘管\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_624bb2c93b1240db", "chunk_ae96e6889dba4d09"], "source_page_nos": [23, 25], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_354aee4f5d36dd93", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_624bb2c93b1240db", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:evaporator_type", "structured_payload_candidate": {"parameter_name": "evaporator_type", "value": "满液式热交换器", "unit": "", "model": "30XA 452G", "title": "30XA 452G evaporator type", "summary": "Evaporator type is flooded shell-and-tube heat exchanger."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 机组技术和电气参数\n4.1 30XA/XQ 技术参数——标准机组***\n4.1.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551\n压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3\n运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460\n制冷剂\n充注量，回路A kg 85 102 102 100 130 140 112 112 140\n充注量，回路B kg 56 56 88 95 95 129 92 98 129\n充注量，回路C kg ------ 1 2 0 1 1 7 1 3 0\n压缩机数量，回路A 台 1 11111111\n数量，回路B 台 1 11111111\n数量，回路C 台 ------111\n机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100\n控制系统冷凝器 风机类型\n风机数量 8 9 11 12 14 16 20 20 24\n总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336\n风机转速 rpm 950 950 950 950 950 950 950 950 950\n蒸发器\n水容量 l 70 77 79 94 119 140 182 224 240\n最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000\n噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80\n*   名义工况：蒸发器进/出口温度=12℃/7℃。 室外温度35℃。 水侧污垢系数=0.000018\n**  重量值作为参考。制冷剂充注量也在机组铭牌上标识。\n**** 最高水侧压力不带水力模块\n*****噪音参数为离机组1米远，1.5米高处的数值\n注意：机组型号 1502由两个模块组成。第四代\"飞鸟TM\"低噪声轴流风扇\n满液式热交换器R-134a\n06T半封闭双 螺杆压缩机,50 r/s\nPro-Dialog  Plus 微电脑控制系统\n铜管铝翅片盘管\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_624bb2c93b1240db", "chunk_ae96e6889dba4d09"], "source_page_nos": [23, 25], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_468035ab70f13711", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_624bb2c93b1240db", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:condenser_coil_type", "structured_payload_candidate": {"parameter_name": "condenser_coil_type", "value": "铜管铝翅片盘管", "unit": "", "model": "30XA 452G", "title": "30XA 452G condenser coil type", "summary": "Condenser coil type is copper tube aluminum fin coil."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 机组技术和电气参数\n4.1 30XA/XQ 技术参数——标准机组***\n4.1.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551\n压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3\n运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460\n制冷剂\n充注量，回路A kg 85 102 102 100 130 140 112 112 140\n充注量，回路B kg 56 56 88 95 95 129 92 98 129\n充注量，回路C kg ------ 1 2 0 1 1 7 1 3 0\n压缩机数量，回路A 台 1 11111111\n数量，回路B 台 1 11111111\n数量，回路C 台 ------111\n机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100\n控制系统冷凝器 风机类型\n风机数量 8 9 11 12 14 16 20 20 24\n总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336\n风机转速 rpm 950 950 950 950 950 950 950 950 950\n蒸发器\n水容量 l 70 77 79 94 119 140 182 224 240\n最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000\n噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80\n*   名义工况：蒸发器进/出口温度=12℃/7℃。 室外温度35℃。 水侧污垢系数=0.000018\n**  重量值作为参考。制冷剂充注量也在机组铭牌上标识。\n**** 最高水侧压力不带水力模块\n*****噪音参数为离机组1米远，1.5米高处的数值\n注意：机组型号 1502由两个模块组成。第四代\"飞鸟TM\"低噪声轴流风扇\n满液式热交换器R-134a\n06T半封闭双 螺杆压缩机,50 r/s\nPro-Dialog  Plus 微电脑控制系统\n铜管铝翅片盘管\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_624bb2c93b1240db", "chunk_ae96e6889dba4d09"], "source_page_nos": [23, 25], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_876d91799153dc4c", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 23, "chunk_id": "chunk_624bb2c93b1240db", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:fan_type", "structured_payload_candidate": {"parameter_name": "fan_type", "value": "第四代\"飞鸟TM\"低噪声轴流风扇", "unit": "", "model": "30XA 452G", "title": "30XA 452G fan type", "summary": "Fan type is fourth-generation \"Flying Bird\" low-noise axial fan."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 机组技术和电气参数\n4.1 30XA/XQ 技术参数——标准机组***\n4.1.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551\n压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3\n运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460\n制冷剂\n充注量，回路A kg 85 102 102 100 130 140 112 112 140\n充注量，回路B kg 56 56 88 95 95 129 92 98 129\n充注量，回路C kg ------ 1 2 0 1 1 7 1 3 0\n压缩机数量，回路A 台 1 11111111\n数量，回路B 台 1 11111111\n数量，回路C 台 ------111\n机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100\n控制系统冷凝器 风机类型\n风机数量 8 9 11 12 14 16 20 20 24\n总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336\n风机转速 rpm 950 950 950 950 950 950 950 950 950\n蒸发器\n水容量 l 70 77 79 94 119 140 182 224 240\n最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000\n噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80\n*   名义工况：蒸发器进/出口温度=12℃/7℃。 室外温度35℃。 水侧污垢系数=0.000018\n**  重量值作为参考。制冷剂充注量也在机组铭牌上标识。\n**** 最高水侧压力不带水力模块\n*****噪音参数为离机组1米远，1.5米高处的数值\n注意：机组型号 1502由两个模块组成。第四代\"飞鸟TM\"低噪声轴流风扇\n满液式热交换器R-134a\n06T半封闭双 螺杆压缩机,50 r/s\nPro-Dialog  Plus 微电脑控制系统\n铜管铝翅片盘管\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_624bb2c93b1240db", "chunk_ae96e6889dba4d09"], "source_page_nos": [23, 25], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_be3b612e860f9952", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 1, "chunk_id": "chunk_6ceaf6354d5c46b7", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:power_supply", "structured_payload_candidate": {"parameter_name": "power_supply", "value": "400-3-50", "unit": "V-PH-Hz", "model": "30XA 452G", "title": "30XA 452G power supply", "summary": "Power supply is 400-3-50, voltage range 360-440 V."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 螺杆式风冷冷水(热泵)机组\n制冷量：317~1551kW\n制热量：317~1268kW\n开机运行维护手册\n2007 年5 月版\n上海一冷开利空调设备有限公司\nSHANGHAI YILENG CARRIER AIR-CONDITIONING EQUIPMENT CO., LTD\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_6ceaf6354d5c46b7", "chunk_be34eec7d7ca4a07", "chunk_238e1ec0611448fa", "chunk_deda4e481dc74b14", "chunk_97542fd20a964d17", "chunk_68e5297fbfa445cf", "chunk_92ac968add6e43f7", "chunk_79c11275c50f48f6", "chunk_1d4c8f7cbe7b4390", "chunk_834b7fecfa354dd1", "chunk_912d69f766e04733", "chunk_aa4c590f16b94a06", "chunk_8a4b50193a164009", "chunk_349a219c4bfe4559", "chunk_cc6675d6532b42f2", "chunk_65b7b16cba854d55", "chunk_58c111115dab4de7", "chunk_a5f564fdda064dcd", "chunk_8de9fc8c14b54385", "chunk_3e134afa04144fad", "chunk_ea2c25659927414c", "chunk_a6e0069e97c24877", "chunk_385e92117eff4d24", "chunk_b3f67f7dd5ea4f24", "chunk_e7eda1d37e6a4a63", "chunk_56d220b22e814690", "chunk_f2801b24f4834f55", "chunk_d87ecae86c984893", "chunk_0fb36c32dfc14a6f", "chunk_abe34e0bf5ad4818", "chunk_624bb2c93b1240db", "chunk_4b8be36da54b4331", "chunk_ae96e6889dba4d09", "chunk_a972972fb67f410d", "chunk_67264bd3bd1b48a0", "chunk_fbda9b33e2b34d97", "chunk_900709e87eab40da", "chunk_ba44b09ac94a40de", "chunk_78c784a92d694838", "chunk_8b54a4c78d9a470c", "chunk_6c1c2e1b71ef4f1e", "chunk_d3e2c56794d44268", "chunk_82abbc9559e440b2", "chunk_5ca16298fdf1454c", "chunk_4917a3e291ce468f", "chunk_0e74da5fc7334bef", "chunk_cec344619cd543ea", "chunk_14198e41c3d94755", "chunk_22a74b46a6694c7e", "chunk_a2dd74e0ac474306", "chunk_e69e9acf716e45fe", "chunk_8ed7e9fe443e4aa9", "chunk_b4fbb22c503f4213", "chunk_9a9894d3349d4a05", "chunk_7c3a786656fb4bb6", "chunk_c086a02334eb4162", "chunk_cd44c247e5f7476f", "chunk_fb3de0e66b2d42f3", "chunk_6a9c1bf2335647c2", "chunk_ab395dc454d44ab7", "chunk_c9be748f49124d13", "chunk_8a04efb9a5894d55", "chunk_dbf3c722b8e64ad7", "chunk_4bababf786c94491", "chunk_9de55addd5e54785", "chunk_0a02deb77d4f4d4f", "chunk_90028fdf22e04e93", "chunk_b5b6bf10286249da", "chunk_9b2ed1c7d55446c4", "chunk_fe9277d25cf54751", "chunk_38539821ee8c42c2", "chunk_08d2c49daa4c40b9"], "source_page_nos": [1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12, 13, 14, 15, 16, 17, 18, 19, 20, 21, 22, 23, 24, 25, 26, 27, 28, 29, 30, 31, 32, 33, 34, 35, 36, 37, 38, 39, 40, 41, 42, 43, 44, 45, 46, 47, 48, 49, 50, 51, 52, 53, 54, 55, 56, 57, 58, 59, 60, 61, 62], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_18df5d202a944abb", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_a972972fb67f410d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:control_circuit_voltage", "structured_payload_candidate": {"parameter_name": "control_circuit_voltage", "value": "内部传输电压24V", "unit": "V", "model": "30XA 452G", "title": "30XA 452G control circuit voltage", "summary": "Control circuit is internally supplied 24 V."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 开机运行维护手册\n25\n4.3 30XA/XQ 电气数据——标准机组\n4.3.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n电源电路\n主电源 V-PH-Hz\n电压范围 V\n控制回路\n最大启动电流 *\n回路 A+B A 507 507 579 608 807 945 778 889 945\n回路 C+D A ------ 587 587 587\n名义启动电流**\n回路 A+B A 479 479 536 560 759 862 735 839 862\n回路 C+D A ------ 587 587 587\n功率因子 *** 0.88 0.88 0.88 0.88 0.86 0.85 0.86 0.85 0.85\n名义功率因子 **** 0.85 0.85 0.86 0.86 0.84 0.82 0.83 0.83 0.82\n最大输入功率\n回路 A+B kW 188 205 250 267 345 424 295 387 424\n回路 C+D kW ------ 212 210 212\n名义机组电流 ****\n回路 A+B A 239 262 320 343 446 549 404 523 549\n回路 C+D A ------ 275 271 275\n最大机组电流 (Un)\n回路 A+B A 310 338 411 439 578 716 496 656 716\n回路 C+D A ------ 358 355 358\n最大机组电流（ Un-10%)***\n回路 A+B A 345 376 457 488 642 796 552 729 796\n回路 C+D A ------ 377 377 377\n*     瞬 时启动电流。在最大机组输入功率下得到该值。\n**    瞬时启动电流。机组在标准工况下： 室外温度35℃，水温12℃/7℃。\n***   在最大机组输入功率下得到该值。****  标准工况： 室外温度35℃，水温12℃/7℃。注意：运行在标准工况下的电机与风机的电气数据（电机环境温度：50℃）： 3.6A启动电流：20A电源输入功率： 1.65W400-3-50\n360-440\n内部传输电压24V\n4.3.2 30XQ\n模块一 模块二 模块一 模块二 模块一 模块二 模块一 模块二\n主电源 V-PH-Hz\n电压范围 V\n个1 2 2 2 1 21 2222\nA 388 591 613 591 388 613 388 613 591 613 613\nA 388 541 572 541 388 572 388 572 541 572 572\nKW 140 239 281 239 140 281 140 281 239 281 281\nA 184 313 368 313 184 368 184 368 313 368 368A 231 393 461 393 231 461 231 461 393 461 461A 243 413 485 413 243 485 243 485 413 485 48530XQ1280\n400-3-50\n360-440\n由主电源通过内置变压器实现供电\n主开关数30XQ960\n功率因数电源电路\n控制回路30XQ320 30XQ560 30XQ640 机组型号30XQ1200 30XQ820\n最大机组电流（Un-5%）**名义功率因数**\n最大输入功率*\n名义机组电流**\n最大机组电流（Un）最大启动电流*\n名义启动电流**\n* 在机组最大输入功率下得到该值\n** 在机组标准工况下得到该值\n最大启动电流：最大压缩机的堵转电流，加上其余压缩机的最大工作电流，以及所有风机的运行电流\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a972972fb67f410d", "chunk_67264bd3bd1b48a0"], "source_page_nos": [26, 27], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_3a745fbe573df85d", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_a972972fb67f410d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:maximum_start_up_current_circuit_a_b", "structured_payload_candidate": {"parameter_name": "maximum_start_up_current_circuit_A_B", "value": "507", "unit": "A", "model": "30XA 452G", "title": "30XA 452G maximum start-up current circuit A+B", "summary": "Maximum start-up current for circuit A+B of 30XA 452G is 507 A."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 开机运行维护手册\n25\n4.3 30XA/XQ 电气数据——标准机组\n4.3.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n电源电路\n主电源 V-PH-Hz\n电压范围 V\n控制回路\n最大启动电流 *\n回路 A+B A 507 507 579 608 807 945 778 889 945\n回路 C+D A ------ 587 587 587\n名义启动电流**\n回路 A+B A 479 479 536 560 759 862 735 839 862\n回路 C+D A ------ 587 587 587\n功率因子 *** 0.88 0.88 0.88 0.88 0.86 0.85 0.86 0.85 0.85\n名义功率因子 **** 0.85 0.85 0.86 0.86 0.84 0.82 0.83 0.83 0.82\n最大输入功率\n回路 A+B kW 188 205 250 267 345 424 295 387 424\n回路 C+D kW ------ 212 210 212\n名义机组电流 ****\n回路 A+B A 239 262 320 343 446 549 404 523 549\n回路 C+D A ------ 275 271 275\n最大机组电流 (Un)\n回路 A+B A 310 338 411 439 578 716 496 656 716\n回路 C+D A ------ 358 355 358\n最大机组电流（ Un-10%)***\n回路 A+B A 345 376 457 488 642 796 552 729 796\n回路 C+D A ------ 377 377 377\n*     瞬 时启动电流。在最大机组输入功率下得到该值。\n**    瞬时启动电流。机组在标准工况下： 室外温度35℃，水温12℃/7℃。\n***   在最大机组输入功率下得到该值。****  标准工况： 室外温度35℃，水温12℃/7℃。注意：运行在标准工况下的电机与风机的电气数据（电机环境温度：50℃）： 3.6A启动电流：20A电源输入功率： 1.65W400-3-50\n360-440\n内部传输电压24V\n4.3.2 30XQ\n模块一 模块二 模块一 模块二 模块一 模块二 模块一 模块二\n主电源 V-PH-Hz\n电压范围 V\n个1 2 2 2 1 21 2222\nA 388 591 613 591 388 613 388 613 591 613 613\nA 388 541 572 541 388 572 388 572 541 572 572\nKW 140 239 281 239 140 281 140 281 239 281 281\nA 184 313 368 313 184 368 184 368 313 368 368A 231 393 461 393 231 461 231 461 393 461 461A 243 413 485 413 243 485 243 485 413 485 48530XQ1280\n400-3-50\n360-440\n由主电源通过内置变压器实现供电\n主开关数30XQ960\n功率因数电源电路\n控制回路30XQ320 30XQ560 30XQ640 机组型号30XQ1200 30XQ820\n最大机组电流（Un-5%）**名义功率因数**\n最大输入功率*\n名义机组电流**\n最大机组电流（Un）最大启动电流*\n名义启动电流**\n* 在机组最大输入功率下得到该值\n** 在机组标准工况下得到该值\n最大启动电流：最大压缩机的堵转电流，加上其余压缩机的最大工作电流，以及所有风机的运行电流\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a972972fb67f410d"], "source_page_nos": [26], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b719c7eaa18e6ccb", "domain_id": "hvac", "doc_id": "doc_4525eebb65cf4a68", "doc_name": "【开利】30XAXQ 螺杆式风冷冷水(热泵)机组开机运行维护手册62页-制冷百家网.pdf", "page_no": 26, "chunk_id": "chunk_a972972fb67f410d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:air_cooled_modular_heat_pump:parameter_spec:nominal_start_up_current_circuit_a_b", "structured_payload_candidate": {"parameter_name": "nominal_start_up_current_circuit_A_B", "value": "479", "unit": "A", "model": "30XA 452G", "title": "30XA 452G nominal start-up current circuit A+B", "summary": "Nominal start-up current for circuit A+B of 30XA 452G is 479 A."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "30XA/XQ 开机运行维护手册\n25\n4.3 30XA/XQ 电气数据——标准机组\n4.3.1 30XA\n30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n电源电路\n主电源 V-PH-Hz\n电压范围 V\n控制回路\n最大启动电流 *\n回路 A+B A 507 507 579 608 807 945 778 889 945\n回路 C+D A ------ 587 587 587\n名义启动电流**\n回路 A+B A 479 479 536 560 759 862 735 839 862\n回路 C+D A ------ 587 587 587\n功率因子 *** 0.88 0.88 0.88 0.88 0.86 0.85 0.86 0.85 0.85\n名义功率因子 **** 0.85 0.85 0.86 0.86 0.84 0.82 0.83 0.83 0.82\n最大输入功率\n回路 A+B kW 188 205 250 267 345 424 295 387 424\n回路 C+D kW ------ 212 210 212\n名义机组电流 ****\n回路 A+B A 239 262 320 343 446 549 404 523 549\n回路 C+D A ------ 275 271 275\n最大机组电流 (Un)\n回路 A+B A 310 338 411 439 578 716 496 656 716\n回路 C+D A ------ 358 355 358\n最大机组电流（ Un-10%)***\n回路 A+B A 345 376 457 488 642 796 552 729 796\n回路 C+D A ------ 377 377 377\n*     瞬 时启动电流。在最大机组输入功率下得到该值。\n**    瞬时启动电流。机组在标准工况下： 室外温度35℃，水温12℃/7℃。\n***   在最大机组输入功率下得到该值。****  标准工况： 室外温度35℃，水温12℃/7℃。注意：运行在标准工况下的电机与风机的电气数据（电机环境温度：50℃）： 3.6A启动电流：20A电源输入功率： 1.65W400-3-50\n360-440\n内部传输电压24V\n4.3.2 30XQ\n模块一 模块二 模块一 模块二 模块一 模块二 模块一 模块二\n主电源 V-PH-Hz\n电压范围 V\n个1 2 2 2 1 21 2222\nA 388 591 613 591 388 613 388 613 591 613 613\nA 388 541 572 541 388 572 388 572 541 572 572\nKW 140 239 281 239 140 281 140 281 239 281 281\nA 184 313 368 313 184 368 184 368 313 368 368A 231 393 461 393 231 461 231 461 393 461 461A 243 413 485 413 243 485 243 485 413 485 48530XQ1280\n400-3-50\n360-440\n由主电源通过内置变压器实现供电\n主开关数30XQ960\n功率因数电源电路\n控制回路30XQ320 30XQ560 30XQ640 机组型号30XQ1200 30XQ820\n最大机组电流（Un-5%）**名义功率因数**\n最大输入功率*\n名义机组电流**\n最大机组电流（Un）最大启动电流*\n名义启动电流**\n* 在机组最大输入功率下得到该值\n** 在机组标准工况下得到该值\n最大启动电流：最大压缩机的堵转电流，加上其余压缩机的最大工作电流，以及所有风机的运行电流\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "air_cooled_modular_heat_pump", "equipment_class_key": "hvac:air_cooled_modular_heat_pump", "label": "Air Cooled Modular Heat Pump", "confidence": 0.383, "matched_aliases": ["模块机"], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "application_guidance", "maintenance_procedure", "performance_spec", "symptom", "diagnostic_step"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a972972fb67f410d", "chunk_67264bd3bd1b48a0"], "source_page_nos": [26, 27], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
