{"knowledge_type": "parameter_spec", "title": "30XA 452G nominal cooling capacity", "canonical_key_hint": "nominal_cooling_capacity", "summary": "Nominal cooling capacity of 30XA 452G is 461 kW under standard conditions.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "461", "unit": "kW", "model": "30XA 452G"}, "evidence_quote": "30XA 452G 502G 602G 702G 852G 1002G 1202G 1352G 1502G\n名义制冷量* kW 461 513 632 687 851 1008 1272 1480 1551", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G compressor input power", "canonical_key_hint": "compressor_input_power", "summary": "Compressor input power of 30XA 452G is 129.8 kW.", "structured_payload": {"parameter_name": "compressor_input_power", "value": "129.8", "unit": "kW", "model": "30XA 452G"}, "evidence_quote": "压缩机输入功率* kW 129.8 141.3 175.3 188.8 238.8 288.2 362.5 435.4 432.3", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G refrigerant charge circuit A", "canonical_key_hint": "refrigerant_charge_circuit_A", "summary": "Refrigerant charge for circuit A of 30XA 452G is 85 kg.", "structured_payload": {"parameter_name": "refrigerant_charge_circuit_A", "value": "85", "unit": "kg", "model": "30XA 452G"}, "evidence_quote": "充注量，回路A kg 85 102 102 100 130 140 112 112 140", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G refrigerant charge circuit B", "canonical_key_hint": "refrigerant_charge_circuit_B", "summary": "Refrigerant charge for circuit B of 30XA 452G is 56 kg.", "structured_payload": {"parameter_name": "refrigerant_charge_circuit_B", "value": "56", "unit": "kg", "model": "30XA 452G"}, "evidence_quote": "充注量，回路B kg 56 56 88 95 95 129 92 98 129", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G capacity control range", "canonical_key_hint": "capacity_control_range", "summary": "Capacity control range of 30XA 452G is 15~100%.", "structured_payload": {"parameter_name": "capacity_control_range", "value": "15~100", "unit": "%", "model": "30XA 452G"}, "evidence_quote": "机组冷量调节范围 %\n15~100 15~100 15~100 15~100 15~100 15~100 10~100 10~100 10~100", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G evaporator water volume", "canonical_key_hint": "evaporator_water_volume", "summary": "Evaporator water volume of 30XA 452G is 70 liters.", "structured_payload": {"parameter_name": "evaporator_water_volume", "value": "70", "unit": "l", "model": "30XA 452G"}, "evidence_quote": "水容量 l 70 77 79 94 119 140 182 224 240", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G maximum water side pressure", "canonical_key_hint": "maximum_water_side_pressure", "summary": "Maximum water side pressure of 30XA 452G is 1000 kPa.", "structured_payload": {"parameter_name": "maximum_water_side_pressure", "value": "1000", "unit": "kPa", "model": "30XA 452G"}, "evidence_quote": "最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G sound level", "canonical_key_hint": "sound_level", "summary": "Sound level of 30XA 452G is 80 dB(A) at 1 m distance and 1.5 m height.", "structured_payload": {"parameter_name": "sound_level", "value": "80", "unit": "dB(A)", "model": "30XA 452G"}, "evidence_quote": "噪音标准***** dB(A) 80 77 79 77 78 79 80 81 80", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 nominal cooling capacity", "canonical_key_hint": "nominal_cooling_capacity", "summary": "Nominal cooling capacity of 30XQ 320 is 317 kW.", "structured_payload": {"parameter_name": "nominal_cooling_capacity", "value": "317", "unit": "kW", "model": "30XQ 320"}, "evidence_quote": "名义制冷量 kW 317 - 633 - 950 - 1266", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 nominal heating capacity", "canonical_key_hint": "nominal_heating_capacity", "summary": "Nominal heating capacity of 30XQ 320 is 317 kW.", "structured_payload": {"parameter_name": "nominal_heating_capacity", "value": "317", "unit": "kW", "model": "30XQ 320"}, "evidence_quote": "名义制热量 kW 317 - 634 - 951 - 1268", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 cooling COP", "canonical_key_hint": "cooling_COP", "summary": "Cooling coefficient of performance of 30XQ 320 is 3.2.", "structured_payload": {"parameter_name": "cooling_COP", "value": "3.2", "unit": "", "model": "30XQ 320"}, "evidence_quote": "制冷性能系数 3.2 - 3.2 - 3.2 - 3.2", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 heating COP", "canonical_key_hint": "heating_COP", "summary": "Heating coefficient of performance of 30XQ 320 is 3.2.", "structured_payload": {"parameter_name": "heating_COP", "value": "3.2", "unit": "", "model": "30XQ 320"}, "evidence_quote": "制热性能系数 3.2 - 3.2 - 3.2 - 3.2", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 refrigerant charge circuit A", "canonical_key_hint": "refrigerant_charge_circuit_A", "summary": "Refrigerant charge for circuit A of 30XQ 320 is 115 kg.", "structured_payload": {"parameter_name": "refrigerant_charge_circuit_A", "value": "115", "unit": "kg", "model": "30XQ 320"}, "evidence_quote": "充注量，回路A kg 115 - 115 - 115 - 115", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 oil charge circuit A", "canonical_key_hint": "oil_charge_circuit_A", "summary": "Oil charge for circuit A of 30XQ 320 is 23.5 kg.", "structured_payload": {"parameter_name": "oil_charge_circuit_A", "value": "23.5", "unit": "kg", "model": "30XQ 320"}, "evidence_quote": "充注量，回路A kg 23.5 - 23.5 - 23.5 - 23.5", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 capacity control range", "canonical_key_hint": "capacity_control_range", "summary": "Capacity control range of 30XQ 320 is 30%～100%.", "structured_payload": {"parameter_name": "capacity_control_range", "value": "30%～100%", "unit": "", "model": "30XQ 320"}, "evidence_quote": "% 30%～100% - 15%～100% - 10%～100% - 8%～100%", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 evaporator water volume", "canonical_key_hint": "evaporator_water_volume", "summary": "Evaporator water volume of 30XQ 320 is 70 liters.", "structured_payload": {"parameter_name": "evaporator_water_volume", "value": "70", "unit": "l", "model": "30XQ 320"}, "evidence_quote": "水容量 l 70 - 119 - 189 - 238", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 nominal water flow rate cooling", "canonical_key_hint": "nominal_water_flow_rate_cooling", "summary": "Nominal water flow rate for cooling of 30XQ 320 is 15.1 l/s.", "structured_payload": {"parameter_name": "nominal_water_flow_rate_cooling", "value": "15.1", "unit": "l/s", "model": "30XQ 320"}, "evidence_quote": "名义水流量（制冷） l/s 15.1 - 30.2 - 45.3 - 60.4", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 nominal water pressure drop cooling", "canonical_key_hint": "nominal_water_pressure_drop_cooling", "summary": "Nominal water pressure drop for cooling of 30XQ 320 is 21.0 kPa.", "structured_payload": {"parameter_name": "nominal_water_pressure_drop_cooling", "value": "21.0", "unit": "kPa", "model": "30XQ 320"}, "evidence_quote": "名义水压降（制冷） kPa 21.0 - 32.0 - 37.5 - 32.0", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 nominal water flow rate heating", "canonical_key_hint": "nominal_water_flow_rate_heating", "summary": "Nominal water flow rate for heating of 30XQ 320 is 15.1 l/s.", "structured_payload": {"parameter_name": "nominal_water_flow_rate_heating", "value": "15.1", "unit": "l/s", "model": "30XQ 320"}, "evidence_quote": "名义水流量（制热） l/s 15.1 - 30.3 - 45.4 - 60.6", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 nominal water pressure drop heating", "canonical_key_hint": "nominal_water_pressure_drop_heating", "summary": "Nominal water pressure drop for heating of 30XQ 320 is 21.0 kPa.", "structured_payload": {"parameter_name": "nominal_water_pressure_drop_heating", "value": "21.0", "unit": "kPa", "model": "30XQ 320"}, "evidence_quote": "名义水压降（制热） kPa 21.0 - 32.2 - 37.5 - 32.2", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 maximum water side working pressure", "canonical_key_hint": "maximum_water_side_working_pressure", "summary": "Maximum water side working pressure of 30XQ 320 is 1000 kPa.", "structured_payload": {"parameter_name": "maximum_water_side_working_pressure", "value": "1000", "unit": "kPa", "model": "30XQ 320"}, "evidence_quote": "水侧最大工作压力 kPa 1000 - 1000 - 1000 - 1000", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 320 sound level", "canonical_key_hint": "sound_level", "summary": "Sound level of 30XQ 320 is 73 dB(A).", "structured_payload": {"parameter_name": "sound_level", "value": "73", "unit": "dB(A)", "model": "30XQ 320"}, "evidence_quote": "dB(A) 73 - 75 - 77 - 78", "page_hint": 24, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G minimum water flow rate", "canonical_key_hint": "minimum_water_flow_rate", "summary": "Minimum water flow rate for 30XA 452G is 6.0 l/s.", "structured_payload": {"parameter_name": "minimum_water_flow_rate", "value": "6.0", "unit": "l/s", "model": "30XA 452G"}, "evidence_quote": "30XA 452G/30XQ 320  6.0  36.9", "page_hint": 38, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G maximum water flow rate", "canonical_key_hint": "maximum_water_flow_rate", "summary": "Maximum water flow rate for 30XA 452G is 36.9 l/s.", "structured_payload": {"parameter_name": "maximum_water_flow_rate", "value": "36.9", "unit": "l/s", "model": "30XA 452G"}, "evidence_quote": "30XA 452G/30XQ 320  6.0  36.9", "page_hint": 38, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G maximum water side pressure without hydraulic module", "canonical_key_hint": "maximum_water_side_pressure", "summary": "Maximum water side pressure without hydraulic module for 30XA 452G is 1000 kPa.", "structured_payload": {"parameter_name": "maximum_water_side_pressure", "value": "1000", "unit": "kPa", "model": "30XA 452G"}, "evidence_quote": "最高水侧压力**** kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G operating weight", "canonical_key_hint": "operating_weight", "summary": "Operating weight of 30XA 452G is 4900 kg.", "structured_payload": {"parameter_name": "operating_weight", "value": "4900", "unit": "kg", "model": "30XA 452G"}, "evidence_quote": "运行重量** kg 4900 5470 6480 6640 7870 8870 11300 12060 8950/4460", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G total air flow", "canonical_key_hint": "total_air_flow", "summary": "Total air flow of 30XA 452G is 36112 l/s.", "structured_payload": {"parameter_name": "total_air_flow", "value": "36112", "unit": "l/s", "model": "30XA 452G"}, "evidence_quote": "总风量 l/s 36112 40626 49654 54168 63196 72224 90280 90280 108336", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G fan speed", "canonical_key_hint": "fan_speed", "summary": "Fan speed of 30XA 452G is 950 rpm.", "structured_payload": {"parameter_name": "fan_speed", "value": "950", "unit": "rpm", "model": "30XA 452G"}, "evidence_quote": "风机转速 rpm 950 950 950 950 950 950 950 950 950", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G number of fans", "canonical_key_hint": "number_of_fans", "summary": "Number of fans in 30XA 452G is 8.", "structured_payload": {"parameter_name": "number_of_fans", "value": "8", "unit": "", "model": "30XA 452G"}, "evidence_quote": "风机数量 8 9 11 12 14 16 20 20 24", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G compressor quantity circuit A", "canonical_key_hint": "compressor_quantity_circuit_A", "summary": "Number of compressors in circuit A of 30XA 452G is 1.", "structured_payload": {"parameter_name": "compressor_quantity_circuit_A", "value": "1", "unit": "", "model": "30XA 452G"}, "evidence_quote": "压缩机数量，回路A 台 1 11111111", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G compressor quantity circuit B", "canonical_key_hint": "compressor_quantity_circuit_B", "summary": "Number of compressors in circuit B of 30XA 452G is 1.", "structured_payload": {"parameter_name": "compressor_quantity_circuit_B", "value": "1", "unit": "", "model": "30XA 452G"}, "evidence_quote": "数量，回路B 台 1 11111111", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G refrigerant type", "canonical_key_hint": "refrigerant_type", "summary": "Refrigerant type used in 30XA/XQ is R-134a.", "structured_payload": {"parameter_name": "refrigerant_type", "value": "R-134a", "unit": "", "model": "30XA/XQ"}, "evidence_quote": "R-134a", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G compressor type", "canonical_key_hint": "compressor_type", "summary": "Compressor type is 06T semi-hermetic twin-screw compressor, 50 r/s.", "structured_payload": {"parameter_name": "compressor_type", "value": "06T半封闭双螺杆压缩机,50 r/s", "unit": "", "model": "30XA 452G"}, "evidence_quote": "06T半封闭双 螺杆压缩机,50 r/s", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G control system", "canonical_key_hint": "control_system", "summary": "Control system is Pro-Dialog Plus microcomputer control.", "structured_payload": {"parameter_name": "control_system", "value": "Pro-Dialog Plus 微电脑控制系统", "unit": "", "model": "30XA 452G"}, "evidence_quote": "Pro-Dialog  Plus 微电脑控制系统", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G evaporator type", "canonical_key_hint": "evaporator_type", "summary": "Evaporator type is flooded shell-and-tube heat exchanger.", "structured_payload": {"parameter_name": "evaporator_type", "value": "满液式热交换器", "unit": "", "model": "30XA 452G"}, "evidence_quote": "满液式热交换器", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G condenser coil type", "canonical_key_hint": "condenser_coil_type", "summary": "Condenser coil type is copper tube aluminum fin coil.", "structured_payload": {"parameter_name": "condenser_coil_type", "value": "铜管铝翅片盘管", "unit": "", "model": "30XA 452G"}, "evidence_quote": "铜管铝翅片盘管", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G fan type", "canonical_key_hint": "fan_type", "summary": "Fan type is fourth-generation \"Flying Bird\" low-noise axial fan.", "structured_payload": {"parameter_name": "fan_type", "value": "第四代\"飞鸟TM\"低噪声轴流风扇", "unit": "", "model": "30XA 452G"}, "evidence_quote": "第四代\"飞鸟TM\"低噪声轴流风扇", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G power supply", "canonical_key_hint": "power_supply", "summary": "Power supply is 400-3-50, voltage range 360-440 V.", "structured_payload": {"parameter_name": "power_supply", "value": "400-3-50", "unit": "V-PH-Hz", "model": "30XA 452G"}, "evidence_quote": "主电源 V-PH-Hz\n电压范围 V\n400-3-50\n360-440", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G control circuit voltage", "canonical_key_hint": "control_circuit_voltage", "summary": "Control circuit is internally supplied 24 V.", "structured_payload": {"parameter_name": "control_circuit_voltage", "value": "内部传输电压24V", "unit": "V", "model": "30XA 452G"}, "evidence_quote": "内部传输电压24V", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G maximum start-up current circuit A+B", "canonical_key_hint": "maximum_start_up_current_circuit_A_B", "summary": "Maximum start-up current for circuit A+B of 30XA 452G is 507 A.", "structured_payload": {"parameter_name": "maximum_start_up_current_circuit_A_B", "value": "507", "unit": "A", "model": "30XA 452G"}, "evidence_quote": "最大启动电流 *\n回路 A+B A 507 507 579 608 807 945 778 889 945", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 452G nominal start-up current circuit A+B", "canonical_key_hint": "nominal_start_up_current_circuit_A_B", "summary": "Nominal start-up current for circuit A+B of 30XA 452G is 479 A.", "structured_payload": {"parameter_name": "nominal_start_up_current_circuit_A_B", "value": "479", "unit": "A", "model": "30XA 452G"}, "evidence_quote": "名义启动电流**\n回路 A+B A 479 479 536 560 759 862 735 839 862", "page_hint": 26, "confidence": 0.95}
