{"knowledge_type": "parameter_spec", "title": "30XA 262G nominal cooling capacity", "canonical_key_hint": "30XA 262G nominal cooling capacity", "summary": "Nominal cooling capacity of 30XA 262G is 254 kW.", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "254 kW", "unit": "kW", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n名义制冷量* kW 254 284 333 446 500", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G compressor input power", "canonical_key_hint": "30XA 262G compressor input power", "summary": "Compressor input power for 30XA 262G is 70.0 kW.", "structured_payload": {"parameter_name": "compressor input power", "value": "70.0 kW", "unit": "kW", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n压缩机输入功率* kW 70.0 81.3 93.1 133.5 144.4", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G operating weight", "canonical_key_hint": "30XA 262G operating weight", "summary": "Operating weight of 30XA 262G is 3573 kg.", "structured_payload": {"parameter_name": "operating weight", "value": "3573 kg", "unit": "kg", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n运行重量** kg 3573 3578 3875 4641 4984", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G refrigerant charge circuit A", "canonical_key_hint": "30XA 262G refrigerant charge circuit A", "summary": "Refrigerant charge for circuit A of 30XA 262G is 84 kg.", "structured_payload": {"parameter_name": "refrigerant charge circuit A", "value": "84 kg", "unit": "kg", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n制冷剂\n充注量，回路A kg 84 90 95 102 108", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G compressor quantity circuit A", "canonical_key_hint": "30XA 262G compressor quantity circuit A", "summary": "Number of compressors in circuit A for 30XA 262G is 1.", "structured_payload": {"parameter_name": "compressor quantity circuit A", "value": "1", "unit": null, "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n压缩机\n数量，回路A 台 11111", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G capacity control range", "canonical_key_hint": "30XA 262G capacity control range", "summary": "Capacity control range for 30XA 262G is 30~100%.", "structured_payload": {"parameter_name": "capacity control range", "value": "30~100%", "unit": "%", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n机组冷量调节范围 %\n30~100", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G fan quantity", "canonical_key_hint": "30XA 262G fan quantity", "summary": "Number of fans for 30XA 262G is 5.", "structured_payload": {"parameter_name": "fan quantity", "value": "5", "unit": null, "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n风机数量 55678", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G total airflow", "canonical_key_hint": "30XA 262G total airflow", "summary": "Total airflow for 30XA 262G is 22570 l/s.", "structured_payload": {"parameter_name": "total airflow", "value": "22570 l/s", "unit": "l/s", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n总风量 l/s 22570 22570 27084 31598 36112", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G fan speed", "canonical_key_hint": "30XA 262G fan speed", "summary": "Fan speed for 30XA 262G is 950 rpm.", "structured_payload": {"parameter_name": "fan speed", "value": "950 rpm", "unit": "rpm", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n风机转速 rpm 950 950 950 950 950", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G evaporator water volume", "canonical_key_hint": "30XA 262G evaporator water volume", "summary": "Evaporator water volume for 30XA 262G is 47 l.", "structured_payload": {"parameter_name": "evaporator water volume", "value": "47 l", "unit": "l", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n蒸发器水容量 l 4 74 95 47 67 7", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G maximum water side pressure", "canonical_key_hint": "30XA 262G maximum water side pressure", "summary": "Maximum water side pressure for 30XA 262G is 1000 kPa.", "structured_payload": {"parameter_name": "maximum water side pressure", "value": "1000 kPa", "unit": "kPa", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n最高水侧压力**** kPa 1000 1000 1000 1000 1000", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G sound level", "canonical_key_hint": "30XA 262G sound level", "summary": "Sound level for 30XA 262G is 77 dB(A).", "structured_payload": {"parameter_name": "sound level", "value": "77 dB(A)", "unit": "dB(A)", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n噪音标准***** dB(A) 77 77 77 78 78", "page_hint": 26, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 nominal cooling capacity", "canonical_key_hint": "30XQ 330 nominal cooling capacity", "summary": "Nominal cooling capacity of 30XQ 330 is 322 kW.", "structured_payload": {"parameter_name": "nominal cooling capacity", "value": "322 kW", "unit": "kW", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n名义制冷量 kW 322 422 500 660 744 822 1000 1160 1320", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 nominal heating capacity", "canonical_key_hint": "30XQ 330 nominal heating capacity", "summary": "Nominal heating capacity of 30XQ 330 is 317 kW.", "structured_payload": {"parameter_name": "nominal heating capacity", "value": "317 kW", "unit": "kW", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n名义制热量 kW 317 422 500 634 739 817 1000 1134 1268", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 compressor input power cooling", "canonical_key_hint": "30XQ 330 compressor input power cooling", "summary": "Compressor input power in cooling for 30XQ 330 is 90.3 kW.", "structured_payload": {"parameter_name": "compressor input power cooling", "value": "90.3 kW", "unit": "kW", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n压缩机输入功率 (制冷) kW 90.3 122.4 134.3 186.0 212.8 224.6 268.6 320.3 371.9", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 compressor input power heating", "canonical_key_hint": "30XQ 330 compressor input power heating", "summary": "Compressor input power in heating for 30XQ 330 is 87.9 kW.", "structured_payload": {"parameter_name": "compressor input power heating", "value": "87.9 kW", "unit": "kW", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n压缩机输入功率 (制热) kW 87.9 122.4 139.1 175.7 210.3 227.0 278.2 314.8 351.4", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 capacity control range", "canonical_key_hint": "30XQ 330 capacity control range", "summary": "Capacity control range for 30XQ 330 is 30%～100%.", "structured_payload": {"parameter_name": "capacity control range", "value": "30%～100%", "unit": "%", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n能量调节范围 30%～100% 30% ～100% 30% ～100% 15% ～100% 13%~100% 12%～100% 15% ～100% 8% ～100% 8% ～100%", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 refrigerant charge circuit A", "canonical_key_hint": "30XQ 330 refrigerant charge circuit A", "summary": "Refrigerant charge for circuit A of 30XQ 330 is 115 kg.", "structured_payload": {"parameter_name": "refrigerant charge circuit A", "value": "115 kg", "unit": "kg", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n制冷剂\n充注量，回路 A kg 115 150 175 115 150 175 175 175 115", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 compressor quantity circuit A", "canonical_key_hint": "30XQ 330 compressor quantity circuit A", "summary": "Number of compressors in circuit A for 30XQ 330 is 1.", "structured_payload": {"parameter_name": "compressor quantity circuit A", "value": "1", "unit": null, "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n数量，回路 A 111111111", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 fan quantity", "canonical_key_hint": "30XQ 330 fan quantity", "summary": "Number of fans for 30XQ 330 is 6.", "structured_payload": {"parameter_name": "fan quantity", "value": "6", "unit": null, "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n风机数量 6 8 10 12 14 16 20 22 24", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 total airflow", "canonical_key_hint": "30XQ 330 total airflow", "summary": "Total airflow for 30XQ 330 is 27660 l/s.", "structured_payload": {"parameter_name": "total airflow", "value": "27660 l/s", "unit": "l/s", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n总风量 l/s 27660 36112 45139 54168 63772 72799 90278 99307 108336", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 fan speed", "canonical_key_hint": "30XQ 330 fan speed", "summary": "Fan speed for 30XQ 330 is 16 r/s.", "structured_payload": {"parameter_name": "fan speed", "value": "16 r/s", "unit": "r/s", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n风机转速 r / s 1 61 61 61 61 61 61 61 61 6", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 evaporator water volume", "canonical_key_hint": "30XQ 330 evaporator water volume", "summary": "Evaporator water volume for 30XQ 330 is 70 l.", "structured_payload": {"parameter_name": "evaporator water volume", "value": "70 l", "unit": "l", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n水容量 l 70 79 94 119 135 164 188 213 238", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 nominal water flow cooling", "canonical_key_hint": "30XQ 330 nominal water flow cooling", "summary": "Nominal water flow in cooling for 30XQ 330 is 15.3 l/s.", "structured_payload": {"parameter_name": "nominal water flow cooling", "value": "15.3 l/s", "unit": "l/s", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n名义水流量 (制冷) l/s 15.3 20.1 23.8 31.4 35.4 15.3/23.8 23.8/23.8 31.4/23.8 31.4/31.4", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 nominal water flow heating", "canonical_key_hint": "30XQ 330 nominal water flow heating", "summary": "Nominal water flow in heating for 30XQ 330 is 15.1 l/s.", "structured_payload": {"parameter_name": "nominal water flow heating", "value": "15.1 l/s", "unit": "l/s", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n( 制热) l/s 15.1 20.1 23.8 30.3 35.2 15.1/23.8 23.8/23.8 30.3/23.8 30.3/30.3", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 nominal water pressure drop cooling", "canonical_key_hint": "30XQ 330 nominal water pressure drop cooling", "summary": "Nominal water pressure drop in cooling for 30XQ 330 is 21.6 kPa.", "structured_payload": {"parameter_name": "nominal water pressure drop cooling", "value": "21.6 kPa", "unit": "kPa", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n名义水压降 (制冷) k Pa 21.6 23.0 23.3 25.8 29.3 21.6/23.3 23.3/23.3 25.8/23.3 25.8/25.8", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 nominal water pressure drop heating", "canonical_key_hint": "30XQ 330 nominal water pressure drop heating", "summary": "Nominal water pressure drop in heating for 30XQ 330 is 21.0 kPa.", "structured_payload": {"parameter_name": "nominal water pressure drop heating", "value": "21.0 kPa", "unit": "kPa", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n( 制热) kPa 21.0 23.0 23.3 24.1 27.4 21.0/23.3 23.3/23.3 24.1/23.3 24.1/24.1", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 maximum water side pressure", "canonical_key_hint": "30XQ 330 maximum water side pressure", "summary": "Maximum water side pressure for 30XQ 330 is 1000 kPa.", "structured_payload": {"parameter_name": "maximum water side pressure", "value": "1000 kPa", "unit": "kPa", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n最高水侧压力 kPa 1000 1000 1000 1000 1000 1000 1000 1000 1000", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 water connection nominal diameter", "canonical_key_hint": "30XQ 330 water connection nominal diameter", "summary": "Water connection nominal diameter for 30XQ 330 is 6 in.", "structured_payload": {"parameter_name": "water connection nominal diameter", "value": "6 in", "unit": "in", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n水接管\n公称通径 in 66666 6 +6 6 +6 6 +6 6 +6", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 water connection outer diameter", "canonical_key_hint": "30XQ 330 water connection outer diameter", "summary": "Water connection outer diameter for 30XQ 330 is 168 mm.", "structured_payload": {"parameter_name": "water connection outer diameter", "value": "168 mm", "unit": "mm", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n水接管外径 mm 168 168 168 168 168 168+168 168+168 168+168 168+168", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 unit length", "canonical_key_hint": "30XQ 330 unit length", "summary": "Unit length for 30XQ 330 is 3827 mm.", "structured_payload": {"parameter_name": "unit length", "value": "3827 mm", "unit": "mm", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n机组长度 mm 3827 4798 5992 7186 8380 9819 11984 13178 14372", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 unit width", "canonical_key_hint": "30XQ 330 unit width", "summary": "Unit width for 30XQ 330 is 2253 mm.", "structured_payload": {"parameter_name": "unit width", "value": "2253 mm", "unit": "mm", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n机组宽度 mm 2253 2253 2253 2253 2253 2253 2253 2253 2253", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 unit height", "canonical_key_hint": "30XQ 330 unit height", "summary": "Unit height for 30XQ 330 is 2297 mm.", "structured_payload": {"parameter_name": "unit height", "value": "2297 mm", "unit": "mm", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n机组高度 mm 2297 2297 2297 2297 2297 2297 2297 2297 2297", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 unit weight", "canonical_key_hint": "30XQ 330 unit weight", "summary": "Unit weight for 30XQ 330 is 3953 kg.", "structured_payload": {"parameter_name": "unit weight", "value": "3953 kg", "unit": "kg", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n机组重量 kg 3953 5366 5783 7486 8919 9736 11566 13269 14972", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XQ 330 operating weight", "canonical_key_hint": "30XQ 330 operating weight", "summary": "Operating weight for 30XQ 330 is 4023 kg.", "structured_payload": {"parameter_name": "operating weight", "value": "4023 kg", "unit": "kg", "model": "30XQ 330"}, "evidence_quote": "型  号 30XQ 330 430 500 660 750 830 1000 1160 1320\n运行重量 kg 4023 5445 5877 7605 9054 9900 11754 13482 15210", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G maximum startup current", "canonical_key_hint": "30XA 262G maximum startup current", "summary": "Maximum startup current for 30XA 262G is 268 A.", "structured_payload": {"parameter_name": "maximum startup current", "value": "268 A", "unit": "A", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n最大启动电流* A 268 275 308 504 587", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G nominal startup current", "canonical_key_hint": "30XA 262G nominal startup current", "summary": "Nominal startup current for 30XA 262G is 268 A.", "structured_payload": {"parameter_name": "nominal startup current", "value": "268 A", "unit": "A", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n名义启动电流 ** A 268 275 308 504 587", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G power factor at maximum", "canonical_key_hint": "30XA 262G power factor at maximum", "summary": "Power factor at maximum input power for 30XA 262G is 0.88.", "structured_payload": {"parameter_name": "power factor at maximum", "value": "0.88", "unit": null, "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n功率因子 *** 0.88 0.88 0.88 0.88 0.88", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G nominal power factor", "canonical_key_hint": "30XA 262G nominal power factor", "summary": "Nominal power factor for 30XA 262G is 0.85.", "structured_payload": {"parameter_name": "nominal power factor", "value": "0.85", "unit": null, "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n名义功率因子 **** 0.85 0.85 0.85 0.85 0.85", "page_hint": 29, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "30XA 262G maximum input power", "canonical_key_hint": "30XA 262G maximum input power", "summary": "Maximum input power for 30XA 262G is 114 kW.", "structured_payload": {"parameter_name": "maximum input power", "value": "114 kW", "unit": "kW", "model": "30XA 262G"}, "evidence_quote": "30XA-PT254 262G 282G 342G 442G 482G\n最大输入功率 kW 114 120 144 200 235", "page_hint": 29, "confidence": 0.95}
