{"candidate_id": "cand_889c1c4e02611078", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 5, "chunk_id": "chunk_9d5b6c67a2dd4cfb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:wmd160_1_insulation_material", "structured_payload_candidate": {"parameter_name": "Insulation Material", "value": "柔性橡塑保温材料", "unit": "", "model": "WMD160.1", "title": "WMD160.1 Insulation Material", "summary": "Insulation material: flexible rubber-plastic"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "制冷剂气体进入压缩机开始下一个循环 。\n2.2主要技术参数\n表1\n型号 WMD160.1 WMD195.1 WMD230.1 WMD250.2 WMD275.2 WMD295.2\n制冷量    kW 549.0 666.2 787.4 903.8 961.7 1027.3\n输入功率   kW 95.5 114.4 131.8 158.8 167.6 178.6\nCOP 5.75 5.82 5.97 5.69 5.74 5.75\nIPLV 6.39 6.46 6.62 6.91 6.89 6.92\n冷冻水流量            l/s 26.2 31.8 37.6 43.2 45.9 49.1\n冷冻水压降           kPa 40.3 42.5 40.0 62.0 62.2 56.0\n冷却水流量            l/s 32.8 39.8 47.0 54.0 57.4 61.3\n冷却水压降           kPa 34.9 38.9 46.1 58.7 61.9 63.2\n压缩机 型式 半封闭式单螺杆压缩机\n数量 1 1 1 2 2 2\n启动方式  Y-Δ\n能量控制              % 25%～100%无级调节  12.5%～100%无级调节\n冷凝器 型式 壳管式冷凝器\n数量 1 1 1 1 1 1\n蒸发器 型式 满液式蒸发器\n数量 1 1 1 1 1 1\n制冷剂 制冷剂牌号 R22\n充灌量    kg 270 280 280 300 310 310\n温度控制  冷冻出水温度 PID控制\n冷冻水进出水管外径   mm φ168 φ168 φ168 φ219 φ219 φ219\n冷却水进出水管外径   mm φ168 φ168 φ168 φ219 φ219 φ219\n保温材料  柔性橡塑保温材料\n额定电流              A 162.5 193.5 222.9 263.4 280.3 295.4\n启动电流             A 593.0 593.0 593.0 593.0 593.0 593.0\n最大启动电流         A 593.0 593.0 593.0 694.7 679.9 695.1\n长×宽×高         mm 3265×1620×2055 3783×1698×2222\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_9d5b6c67a2dd4cfb", "chunk_42c49fee67614a6c"], "source_page_nos": [5, 6], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_099d15c5e0e48dbd", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 5, "chunk_id": "chunk_9d5b6c67a2dd4cfb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:wmd160_1_condenser_type", "structured_payload_candidate": {"parameter_name": "Condenser Type", "value": "壳管式冷凝器", "unit": "", "model": "WMD160.1", "title": "WMD160.1 Condenser Type", "summary": "Shell and tube condenser, quantity 1"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "制冷剂气体进入压缩机开始下一个循环 。\n2.2主要技术参数\n表1\n型号 WMD160.1 WMD195.1 WMD230.1 WMD250.2 WMD275.2 WMD295.2\n制冷量    kW 549.0 666.2 787.4 903.8 961.7 1027.3\n输入功率   kW 95.5 114.4 131.8 158.8 167.6 178.6\nCOP 5.75 5.82 5.97 5.69 5.74 5.75\nIPLV 6.39 6.46 6.62 6.91 6.89 6.92\n冷冻水流量            l/s 26.2 31.8 37.6 43.2 45.9 49.1\n冷冻水压降           kPa 40.3 42.5 40.0 62.0 62.2 56.0\n冷却水流量            l/s 32.8 39.8 47.0 54.0 57.4 61.3\n冷却水压降           kPa 34.9 38.9 46.1 58.7 61.9 63.2\n压缩机 型式 半封闭式单螺杆压缩机\n数量 1 1 1 2 2 2\n启动方式  Y-Δ\n能量控制              % 25%～100%无级调节  12.5%～100%无级调节\n冷凝器 型式 壳管式冷凝器\n数量 1 1 1 1 1 1\n蒸发器 型式 满液式蒸发器\n数量 1 1 1 1 1 1\n制冷剂 制冷剂牌号 R22\n充灌量    kg 270 280 280 300 310 310\n温度控制  冷冻出水温度 PID控制\n冷冻水进出水管外径   mm φ168 φ168 φ168 φ219 φ219 φ219\n冷却水进出水管外径   mm φ168 φ168 φ168 φ219 φ219 φ219\n保温材料  柔性橡塑保温材料\n额定电流              A 162.5 193.5 222.9 263.4 280.3 295.4\n启动电流             A 593.0 593.0 593.0 593.0 593.0 593.0\n最大启动电流         A 593.0 593.0 593.0 694.7 679.9 695.1\n长×宽×高         mm 3265×1620×2055 3783×1698×2222\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_9d5b6c67a2dd4cfb", "chunk_42c49fee67614a6c"], "source_page_nos": [5, 6], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a3257bd8bab53e6f", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 5, "chunk_id": "chunk_9d5b6c67a2dd4cfb", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:wmd160_1_evaporator_type", "structured_payload_candidate": {"parameter_name": "Evaporator Type", "value": "满液式蒸发器", "unit": "", "model": "WMD160.1", "title": "WMD160.1 Evaporator Type", "summary": "Flooded evaporator, quantity 1"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "制冷剂气体进入压缩机开始下一个循环 。\n2.2主要技术参数\n表1\n型号 WMD160.1 WMD195.1 WMD230.1 WMD250.2 WMD275.2 WMD295.2\n制冷量    kW 549.0 666.2 787.4 903.8 961.7 1027.3\n输入功率   kW 95.5 114.4 131.8 158.8 167.6 178.6\nCOP 5.75 5.82 5.97 5.69 5.74 5.75\nIPLV 6.39 6.46 6.62 6.91 6.89 6.92\n冷冻水流量            l/s 26.2 31.8 37.6 43.2 45.9 49.1\n冷冻水压降           kPa 40.3 42.5 40.0 62.0 62.2 56.0\n冷却水流量            l/s 32.8 39.8 47.0 54.0 57.4 61.3\n冷却水压降           kPa 34.9 38.9 46.1 58.7 61.9 63.2\n压缩机 型式 半封闭式单螺杆压缩机\n数量 1 1 1 2 2 2\n启动方式  Y-Δ\n能量控制              % 25%～100%无级调节  12.5%～100%无级调节\n冷凝器 型式 壳管式冷凝器\n数量 1 1 1 1 1 1\n蒸发器 型式 满液式蒸发器\n数量 1 1 1 1 1 1\n制冷剂 制冷剂牌号 R22\n充灌量    kg 270 280 280 300 310 310\n温度控制  冷冻出水温度 PID控制\n冷冻水进出水管外径   mm φ168 φ168 φ168 φ219 φ219 φ219\n冷却水进出水管外径   mm φ168 φ168 φ168 φ219 φ219 φ219\n保温材料  柔性橡塑保温材料\n额定电流              A 162.5 193.5 222.9 263.4 280.3 295.4\n启动电流             A 593.0 593.0 593.0 593.0 593.0 593.0\n最大启动电流         A 593.0 593.0 593.0 694.7 679.9 695.1\n长×宽×高         mm 3265×1620×2055 3783×1698×2222\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_9d5b6c67a2dd4cfb", "chunk_42c49fee67614a6c"], "source_page_nos": [5, 6], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_576bf442ed88978e", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 11, "chunk_id": "chunk_df3ebb66319d4f65", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:wmd160_1_transport_weight", "structured_payload_candidate": {"parameter_name": "Transport Weight", "value": "4372", "unit": "kg", "model": "WMD160.1", "title": "WMD160.1 Transport Weight", "summary": "Transport weight 4372 kg"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "11                        B）起吊缆绳禁止接触机组配管\n可能造成配管 破损或断裂 。\n4.4 WMD标准机组重量\n表2\n机组型号  机组运输重量 （kg） 机组运行重量 （kg）\nWMD160.1  4372  4615\nWMD195.1  4466  4743\nWMD230.1  4548  4860\nWMD250.2  5868  6240\nWMD275.2  5879  6267\nWMD295.2  5929  6384\nWMD320.2  6492  6924\nWMD350.2  7083  7547\nWMD390.2  7269  7723\nWMD420.2  7330  7826\nWMD450.2  7542  8057\n注：派生、改造机组重量需要具体看机组铭牌。起吊之前请再次确认机组铭牌中的重量。机组包装根据\n机型大小重 200kg至400kg不等。\n4.5 机组的横向移动\n为防止机组主机基础部位弯曲， 搬运时请注意。\n机组下部有铜管。当倾斜移动或跨越台阶时注意不要擦伤 机组下部。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_df3ebb66319d4f65"], "source_page_nos": [11], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_99b7069ad7129c1f", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 1, "chunk_id": "chunk_49f616c8793a4fde", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:wmd160_1_operating_weight", "structured_payload_candidate": {"parameter_name": "Operating Weight", "value": "4615", "unit": "kg", "model": "WMD160.1", "title": "WMD160.1 Operating Weight", "summary": "Operating weight 4615 kg"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "WMD单螺杆式冷水机组\n本手册适合下列机型及其派生、改装机型\nWMD160.1     WMD195.1    WMD230.1    WMD250.2    WMD275.2\nWMD295.2     WMD320.2    WMD350.2    WMD390.2    WMD420.2\nWMD450.2\n感谢您购买 McQuay机组（图片仅供参考，不代表实物 ）。\n本手册记载着关于安全的注意事项。\n而且也记载着关于安装的事项。\n为了正确使用，在安装 ・使用前请仔细阅读。\n为今后能随时参阅，阅读以后请务必保管好本 手册\n科 技 营 造 自 然IOMM  WMD\n类别：冷水机组\n时间： 2012.07\n新物料编号： Z81000 32 -01\n旧物料编号： Z81000 32 -00 安 装 操 作 维 护 手 册\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49f616c8793a4fde", "chunk_9d5b6c67a2dd4cfb", "chunk_df3ebb66319d4f65", "chunk_c34fa8a545344b31", "chunk_816f01b8ffd84a68", "chunk_32aa8752f1244f62", "chunk_e33157204d224bc9"], "source_page_nos": [1, 5, 11, 13, 14, 18, 52], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_7985cb81e5e18086", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 1, "chunk_id": "chunk_49f616c8793a4fde", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:wmd160_1_foundation_bolt_specification", "structured_payload_candidate": {"parameter_name": "Foundation Bolt", "value": "4个M27×400", "unit": "", "model": "WMD160.1", "title": "WMD160.1 Foundation Bolt Specification", "summary": "Foundation bolts: 4 pcs M27×400"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "WMD单螺杆式冷水机组\n本手册适合下列机型及其派生、改装机型\nWMD160.1     WMD195.1    WMD230.1    WMD250.2    WMD275.2\nWMD295.2     WMD320.2    WMD350.2    WMD390.2    WMD420.2\nWMD450.2\n感谢您购买 McQuay机组（图片仅供参考，不代表实物 ）。\n本手册记载着关于安全的注意事项。\n而且也记载着关于安装的事项。\n为了正确使用，在安装 ・使用前请仔细阅读。\n为今后能随时参阅，阅读以后请务必保管好本 手册\n科 技 营 造 自 然IOMM  WMD\n类别：冷水机组\n时间： 2012.07\n新物料编号： Z81000 32 -01\n旧物料编号： Z81000 32 -00 安 装 操 作 维 护 手 册\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49f616c8793a4fde", "chunk_9d5b6c67a2dd4cfb", "chunk_df3ebb66319d4f65", "chunk_c34fa8a545344b31", "chunk_816f01b8ffd84a68", "chunk_32aa8752f1244f62", "chunk_e33157204d224bc9"], "source_page_nos": [1, 5, 11, 13, 14, 18, 52], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d555a730abc5bacb", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 13, "chunk_id": "chunk_c34fa8a545344b31", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:wmd160_1_foundation_dimensions", "structured_payload_candidate": {"parameter_name": "Foundation Dimensions", "value": "A=2840, B=1224, C=3240, D=1624", "unit": "mm", "model": "WMD160.1", "title": "WMD160.1 Foundation Dimensions", "summary": "Foundation dimensions A=2840, B=1224, C=3240, D=1624 mm"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "13                                                              表3                              单位： mm\n机组型号  A B C D E F G H J 地脚螺栓\nWMD160.1 ～230.1  2840  1224  3240 1624 450 350 200 500 200 4个M27×400\nWMD250.2 ～295.2  3145 1430 3545 1830 450 350 200 500 200 4个M27×400\nWMD320.2 ～350.2  3145  1436  3545 1836 450 350 200 500 200 4个M27×400\nWMD390.2 ～450.2  3757  1436  4157 1836 450 350 200 500 200 4个M27×400\n机组各点承重；\n表中分别为机组各支点占机组总重的百分比。\n表4\n机组型号  W1 W2 W3 W4\nWMD160.1  23% 24% 28% 25%\nWMD195.1  23% 24% 28% 25%\nWMD230.1  23% 24% 28% 25%\nWMD250.2  23% 23% 27% 27%\nWMD275.2  23% 23% 27% 27%\nWMD295.2  23% 23% 27% 27%\nWMD3 20.2 23% 23% 27% 27%\nWMD350.2  23% 23% 27% 27%\nWMD390.2  23% 23% 27% 27%\nWMD420.2  23% 23% 27% 27%\nWMD450.2  23% 23% 27% 27%\n技术要求：\n1.素土夯实，夯实系数达到 95％，垫层采用 200mm厚碎石垫层；\n2.设备基础采用 C25商品混泥土浇捣，厚度按照图纸尺寸，预埋螺栓混泥土采用二次浇捣；\n3.土方开挖后，需经土建单位验槽后方可进行下一道工序施工。\n4.如果建在楼板上，楼面应有承受冷 水机组运行重量的足够强度。\n5.建造混凝土基础时，应在基础周围建一条排水沟（如图 3所示），便于排水；基础的边缘应\n平滑。\n6.标准的混凝土的配合比例为：水泥 :1，沙 :1，石子 :4。\nI)机组周围要确保规定尺寸以上的维修空间 ：\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c34fa8a545344b31"], "source_page_nos": [13], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4f5cfc829343a4ed", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 13, "chunk_id": "chunk_c34fa8a545344b31", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:wmd160_1_weight_distribution", "structured_payload_candidate": {"parameter_name": "Weight Distribution", "value": "W1=23%, W2=24%, W3=28%, W4=25%", "unit": "", "model": "WMD160.1", "title": "WMD160.1 Weight Distribution", "summary": "Weight distribution: W1=23%, W2=24%, W3=28%, W4=25%"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "13                                                              表3                              单位： mm\n机组型号  A B C D E F G H J 地脚螺栓\nWMD160.1 ～230.1  2840  1224  3240 1624 450 350 200 500 200 4个M27×400\nWMD250.2 ～295.2  3145 1430 3545 1830 450 350 200 500 200 4个M27×400\nWMD320.2 ～350.2  3145  1436  3545 1836 450 350 200 500 200 4个M27×400\nWMD390.2 ～450.2  3757  1436  4157 1836 450 350 200 500 200 4个M27×400\n机组各点承重；\n表中分别为机组各支点占机组总重的百分比。\n表4\n机组型号  W1 W2 W3 W4\nWMD160.1  23% 24% 28% 25%\nWMD195.1  23% 24% 28% 25%\nWMD230.1  23% 24% 28% 25%\nWMD250.2  23% 23% 27% 27%\nWMD275.2  23% 23% 27% 27%\nWMD295.2  23% 23% 27% 27%\nWMD3 20.2 23% 23% 27% 27%\nWMD350.2  23% 23% 27% 27%\nWMD390.2  23% 23% 27% 27%\nWMD420.2  23% 23% 27% 27%\nWMD450.2  23% 23% 27% 27%\n技术要求：\n1.素土夯实，夯实系数达到 95％，垫层采用 200mm厚碎石垫层；\n2.设备基础采用 C25商品混泥土浇捣，厚度按照图纸尺寸，预埋螺栓混泥土采用二次浇捣；\n3.土方开挖后，需经土建单位验槽后方可进行下一道工序施工。\n4.如果建在楼板上，楼面应有承受冷 水机组运行重量的足够强度。\n5.建造混凝土基础时，应在基础周围建一条排水沟（如图 3所示），便于排水；基础的边缘应\n平滑。\n6.标准的混凝土的配合比例为：水泥 :1，沙 :1，石子 :4。\nI)机组周围要确保规定尺寸以上的维修空间 ：\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c34fa8a545344b31"], "source_page_nos": [13], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ef6796edf1559545", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 18, "chunk_id": "chunk_32aa8752f1244f62", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:wmd160_1_minimum_cable_cross_section", "structured_payload_candidate": {"parameter_name": "Minimum Cable Cross-Section", "value": "1×95", "unit": "mm²", "model": "WMD160.1", "title": "WMD160.1 Minimum Cable Cross-Section", "summary": "Minimum cable cross-section per phase: 1×95 mm² (BVR, bridge tray, no conduit)"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "18 2.对于埋在 地下的水管，请采取防锈措施。\n3.避免冷凝器，蒸发器出现由于水与空气接触引起的腐蚀。\n机组水质参照「本手册  13.5 机组使用水质 」。\nG）机组防冻\n1.请对水管进行的充分防冷、防湿 处理。如果防冷、防湿不充分不仅造成热损失而且会因严冬期冻结而\n引起损伤。\n2.在环境温度可能低于 0℃以下的地区，请对冷却水 及冷冻水配管进行防结露 处理。\n3.在环境温度可能低于 0℃以下的地区，为防止配管内部及机组内部的冻结，可以采用将 水管用加热器\n加热的对策。\n4.如果机组在 环境温度低于 0℃以下时停止运行，也没有采取防冻结措施，那么必须把机组内部和室外\n水管内的水排空，否则因冻结而导致机组损坏本公司将不承担任何责任。\n5.请正确安装冷冻水的进出水管、冷却水的进出水管。安装时请确认外形图。\n5.4 电气施工\nA）配线确实已经连接上。\n确认接线的准确，防止逆相或缺相。\n接线时请注意不要让端口连接部位承受外力。\n所有接线完成后，需重新确认所有 接线正确。\n配线规格应符合下表要求 ：\n表6\n机组型号  电缆类型  每相电缆最小截面积 mm2（走桥架不穿管）\n=（根数 X每根电缆线的最小截面积）  WMD160.1  BVR  1×95\nWMD195.1  BVR  2×50\nWMD230.1  BVR  2×70\nWMD250.2  BVR  2×70\nWMD275.2  BVR  2×95\nWMD295.2  BVR  2×95\nWMD320.2  BVR  2×150\nWMD350.2  BVR  2×185\nWMD390.2  BVR  2×185\nWMD420.2  BVR  3×95\nWMD450.2  BVR  3×95\n电缆线的 规格，线径，长度建议 由安装人员负责 确认。McQuay仅提出上述建议，以作参考（上表\n中的每相的电缆截面积为走桥架不穿管情况下的最小截面积） 。电缆线 规格型号确认 完毕以后， 按照有\n效的接线图进行接线，安装人员必须确保接线方便， 并对现场任何必要的修改 做出详细的说明。 表中为\n接线长度 为15米内的电缆截面积 ，McQuay不推荐长距离接线。\nB）地线的连接\n为了防止触电， 控制柜接地端子处及机组底板接地螺栓处均 必须连接地线。\n电线连接工程必须由具有资格的专业人 员进行。\n接地电阻应小于 0.1Ω。\n注意 :禁止地线搭接 煤气管道、水管、避雷针、电话接地线等。\n煤气管道 ---煤气泄漏时会引起爆炸、火灾。\n水管 ---如果水管为硬质乙烯材料时，没有接地效果。\n电话接地线和避雷针 ---雷雨天气 时有可能会引起接地电压的异常上升。\nC）施工时的注意事项\n请先清扫控制柜体及箱内电气件表面的粉尘，然 后进行电气 施工。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_32aa8752f1244f62"], "source_page_nos": [18], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_026b975fb311ecee", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 52, "chunk_id": "chunk_e33157204d224bc9", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:wmd160_1_evaporator_water_flow_range", "structured_payload_candidate": {"parameter_name": "Evaporator Water Flow Range", "value": "min 9.2, max 45.1", "unit": "l/s", "model": "WMD160.1", "title": "WMD160.1 Evaporator Water Flow Range", "summary": "Evaporator water flow range: min 9.2 l/s, max 45.1 l/s"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "52 运转条件说明：\nA）图中的运行范围根据下述条件确定：\n冷冻水温差 5℃，蒸发器水侧污垢系数 0.018 m2·℃/kW；\n冷却水温差 5℃，冷凝器水侧污垢系数为 0.044  m2·℃/kW。\nB） 冷冻水温差在 5℃以上或蒸发器水侧污垢系数大于上述数值时，冷冻水 出水温度下限值将会提高；\n冷却水温差在 5℃以上或冷凝器水侧污垢系数大于上述数值时，冷却水 出水温度上限值将会降低 。\nC） 当运行的条件不同时，运转范围可能不同于上图描述 。\n其中当冷冻水的出水温度低于 3℃时需要添加适量的防冻剂\nD)  启动时，请确保冷冻水、冷却水进出机组的方向正确。如若冷却水进水温度过低，请在冷却水系统\n设置三通水温控制阀或冷却水旁通回路 以调节进水温度。为了使机组正常稳定运行，启动后一分钟，将\n冷冻水与冷却水 进出水温差调整在 3℃以上。方法： 1）启动时，适量减少冷却水和冷冻水的水流量，\n当温差建立后 ，缓慢将水流量恢复到 标准值； 2）当环境温度高于冷却水温度时，机组启动前，预先启\n动冷却水泵，提高冷却水温度； 3）在冷却水水系统中增加辅助加热设备。\n13.3机组水流量范围\n机组型号  容器流\n程数 蒸发器水流量（ l/s） 冷凝器水流量（ l/s）\n最小值 最大值 最小值 最大值\nWMD160.1  2 9.2  45.1  11.3  55.5\nWMD195.1  2 11.1  54.5  13.3  65.8\nWMD230.1  2 12.7  62.7  14.6  72.1\nWMD250.2  2 13.0  64.0  15.2  75.3\nWMD275.2  2 14.1  69.6  15.9  78.4\nWMD295.2  2 14.1  69.6  16.6  81.9\nWMD320.2  2 15.2  75.3  18.3  90.7\nWMD350.2  2 17.5  86.6  19.8  97.9\nWMD390.2  2 13.0  64.0  17.5  86.6\nWMD420.2  2 14.1  69.6  19.0  94.1\nWMD450.2  2 15.2  75.3  20.3  100.4\n说明：\n给定机组的水量范围是为了保证机组能正常运行在用户所需的工况。\n当机组流量过小时，则在用户负荷的情况下，机组的水温变化会很快，容易出现机组的压缩机频繁启停\n的情况，当蒸发器的流量很小时， McQuay根据用户的水流量需求提供三流程或四流程的机组。\n当机组的水流量过大时，则机组水温 下降到设定值 的时间将会很长，蒸发器的压降也会过大， McQuay\n为用户提供单流程机组。\n注意： WMD机组已经为用户考虑到了机组与水泵的联锁控制，但机组对水泵的控制仅限于控制水泵的\n开/关， 不控制机组冷冻泵和冷却泵的变频。 若有需要， 可以选择 McQuay的CSM群控系列控制器产品。\n以上列出的水流量范围表示的是机组在某一水流量下的定流量运行。\n若用户有需要在中央空调系统中采用一次泵变流量调节， WMD系列机组也可以适应变流量工况自动控\n制调节运行至用户满意的工况，但水泵变流量的速率需要控制在每分钟水量变化率 10%以内为宜，每\n分钟的水流量变化 量不得超过 30%，每秒钟的水流量变化 量不得超过 2%。\n13.4 系统最小保有水量\n为防止机组频繁开停，持续稳定运转，冷冻水系统请确保最小保有水量 7030 L（国标工况下 ）以上\n的设备容量。如果客户工况不同于国标工况，请参考 「本手册 5.3 配管工程 」。\n13.5 机组使用 水质\n冷冻水、冷却水的水质好与坏，直接影响到机组性能和寿命。所以必须提前重视调查好水质，并且\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_e33157204d224bc9"], "source_page_nos": [52], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e10610893cacb333", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 1, "chunk_id": "chunk_49f616c8793a4fde", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:wmd160_1_condenser_water_flow_range", "structured_payload_candidate": {"parameter_name": "Condenser Water Flow Range", "value": "min 11.3, max 55.5", "unit": "l/s", "model": "WMD160.1", "title": "WMD160.1 Condenser Water Flow Range", "summary": "Condenser water flow range: min 11.3 l/s, max 55.5 l/s"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "WMD单螺杆式冷水机组\n本手册适合下列机型及其派生、改装机型\nWMD160.1     WMD195.1    WMD230.1    WMD250.2    WMD275.2\nWMD295.2     WMD320.2    WMD350.2    WMD390.2    WMD420.2\nWMD450.2\n感谢您购买 McQuay机组（图片仅供参考，不代表实物 ）。\n本手册记载着关于安全的注意事项。\n而且也记载着关于安装的事项。\n为了正确使用，在安装 ・使用前请仔细阅读。\n为今后能随时参阅，阅读以后请务必保管好本 手册\n科 技 营 造 自 然IOMM  WMD\n类别：冷水机组\n时间： 2012.07\n新物料编号： Z81000 32 -01\n旧物料编号： Z81000 32 -00 安 装 操 作 维 护 手 册\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_49f616c8793a4fde", "chunk_9d5b6c67a2dd4cfb", "chunk_df3ebb66319d4f65", "chunk_c34fa8a545344b31", "chunk_816f01b8ffd84a68", "chunk_32aa8752f1244f62", "chunk_e33157204d224bc9"], "source_page_nos": [1, 5, 11, 13, 14, 18, 52], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0e1f07e5068125df", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 27, "chunk_id": "chunk_6a95f63cfc2749e6", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:cooling_setpoint_range_and_default", "structured_payload_candidate": {"parameter_name": "Cooling Setpoint", "value": "range 4~15, default 7", "unit": "°C", "model": "WMD", "title": "Cooling Setpoint Range and Default", "summary": "Cooling setpoint range 4~15°C, default 7°C"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "27\n此操作页面将提供“ 工况选择 ”“控制方式 ”“压缩机优先级 ”“冷冻泵优先级 ”“冷却泵优先级 ”“制冷\n设定温度 ”“制冰设定温度 ”参数修改项和\n；\n；\n；\n；\n；五个\n按钮（注：如输入的密码为客户级密码操作页面上将不出现\n和\n设定按钮，如输入密码\n为服务人员密码操作页面上将不出现\n按钮）\n工况选择 ：此参数选择 制冷，制冰两种模式， 默认为制冷  （注：如机组处于运行状态此选项不可选）\n控制方式 ：此参数选择 本地，时间表，远程开关，楼宇 BMS四种控制模式，默认为 本地（注：如机组\n处于运行状态此选项不可选）\n压缩机优先级 ：此参数只有 自动模式 。\n冷冻泵优先级 ：自动，一号泵优先  二号泵优先 ，默认为 自动\n冷却泵优先级 ：自动，一号泵优先  二号泵优先 ，默认为 自动\n制冷设定温度 ：设定范围 4~15℃，默认为 7℃\n制冰设定温度：设定范围 -6~4℃，默认为 0℃\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_6a95f63cfc2749e6", "chunk_00c004b7dd2e46c8"], "source_page_nos": [27, 37], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_8e2ff85b1aa45759", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 27, "chunk_id": "chunk_6a95f63cfc2749e6", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:ice_making_setpoint_range_and_default", "structured_payload_candidate": {"parameter_name": "Ice Making Setpoint", "value": "range -6~4, default 0", "unit": "°C", "model": "WMD", "title": "Ice Making Setpoint Range and Default", "summary": "Ice making setpoint range -6~4°C, default 0°C"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "27\n此操作页面将提供“ 工况选择 ”“控制方式 ”“压缩机优先级 ”“冷冻泵优先级 ”“冷却泵优先级 ”“制冷\n设定温度 ”“制冰设定温度 ”参数修改项和\n；\n；\n；\n；\n；五个\n按钮（注：如输入的密码为客户级密码操作页面上将不出现\n和\n设定按钮，如输入密码\n为服务人员密码操作页面上将不出现\n按钮）\n工况选择 ：此参数选择 制冷，制冰两种模式， 默认为制冷  （注：如机组处于运行状态此选项不可选）\n控制方式 ：此参数选择 本地，时间表，远程开关，楼宇 BMS四种控制模式，默认为 本地（注：如机组\n处于运行状态此选项不可选）\n压缩机优先级 ：此参数只有 自动模式 。\n冷冻泵优先级 ：自动，一号泵优先  二号泵优先 ，默认为 自动\n冷却泵优先级 ：自动，一号泵优先  二号泵优先 ，默认为 自动\n制冷设定温度 ：设定范围 4~15℃，默认为 7℃\n制冰设定温度：设定范围 -6~4℃，默认为 0℃\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_6a95f63cfc2749e6", "chunk_00c004b7dd2e46c8"], "source_page_nos": [27, 37], "trust_level": "L4", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_04b8423ac43be329", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 51, "chunk_id": "chunk_20b26d49b2c44f8c", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:ambient_temperature_range", "structured_payload_candidate": {"parameter_name": "Ambient Temperature Range", "value": "3～40", "unit": "°C", "model": "WMD", "title": "Ambient Temperature Range", "summary": "Working environment temperature 3～40°C"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "51                        13.使用范围\n13.1机组标准运行环境\nWMD冷水机组标准运行环境如下：\n电压：        380V\n电压波动范围：     ±10％\n相电压不平衡率：       ±5％\n频率：        50±1Hz\n工作环境 温度：     3～40℃ （即机组安装空间环境温度）\n相对湿度               ≤90％，无凝结水\n海拔高度               ＜1000米（超高的海拔，会对电气绝缘及导电性能产生影响，机组需特别考\n虑以应对）\n大气腐蚀性气体 成分：\n二氧化硫：         ≤10 mg/m3\n氟化氢：          ≤5 mg/m3\n硫化氢：           ≤5 mg/m3\n氮的氧化物：       ≤5 mg/m3\n氯：               ≤1 mg/m3\n氯化氢：           ≤5 mg/m3\n安装：        室内安装，不被雨淋和阳光直晒 （如需安装在室外，或安装在海边、化工厂\n等高浓度腐蚀性气体的大气环境，请联系当地 McQuay分公司及经销商）\n冷水机组水温范围；   见「本手册 13.2 WMD运行范围界限 」\n水流量范围：           见「本手册 13.3 机组水流量范围」\n换热器水侧承压：       标准机组 1.0MPa（可以根据客户要求 可选用 1.6/2.0  MPa）\n13.2 WMD  运行范围界限\n:\n:WMD 运行范围\n图8\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_20b26d49b2c44f8c"], "source_page_nos": [51], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ce1e38d8d681a010", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 51, "chunk_id": "chunk_20b26d49b2c44f8c", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:relative_humidity_limit", "structured_payload_candidate": {"parameter_name": "Relative Humidity", "value": "≤90%", "unit": "", "model": "WMD", "title": "Relative Humidity Limit", "summary": "Relative humidity ≤90%, non-condensing"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "51                        13.使用范围\n13.1机组标准运行环境\nWMD冷水机组标准运行环境如下：\n电压：        380V\n电压波动范围：     ±10％\n相电压不平衡率：       ±5％\n频率：        50±1Hz\n工作环境 温度：     3～40℃ （即机组安装空间环境温度）\n相对湿度               ≤90％，无凝结水\n海拔高度               ＜1000米（超高的海拔，会对电气绝缘及导电性能产生影响，机组需特别考\n虑以应对）\n大气腐蚀性气体 成分：\n二氧化硫：         ≤10 mg/m3\n氟化氢：          ≤5 mg/m3\n硫化氢：           ≤5 mg/m3\n氮的氧化物：       ≤5 mg/m3\n氯：               ≤1 mg/m3\n氯化氢：           ≤5 mg/m3\n安装：        室内安装，不被雨淋和阳光直晒 （如需安装在室外，或安装在海边、化工厂\n等高浓度腐蚀性气体的大气环境，请联系当地 McQuay分公司及经销商）\n冷水机组水温范围；   见「本手册 13.2 WMD运行范围界限 」\n水流量范围：           见「本手册 13.3 机组水流量范围」\n换热器水侧承压：       标准机组 1.0MPa（可以根据客户要求 可选用 1.6/2.0  MPa）\n13.2 WMD  运行范围界限\n:\n:WMD 运行范围\n图8\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_20b26d49b2c44f8c"], "source_page_nos": [51], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6e679775ade2ec64", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 51, "chunk_id": "chunk_20b26d49b2c44f8c", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:altitude_limit", "structured_payload_candidate": {"parameter_name": "Altitude", "value": "<1000", "unit": "m", "model": "WMD", "title": "Altitude Limit", "summary": "Altitude <1000 m"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "51                        13.使用范围\n13.1机组标准运行环境\nWMD冷水机组标准运行环境如下：\n电压：        380V\n电压波动范围：     ±10％\n相电压不平衡率：       ±5％\n频率：        50±1Hz\n工作环境 温度：     3～40℃ （即机组安装空间环境温度）\n相对湿度               ≤90％，无凝结水\n海拔高度               ＜1000米（超高的海拔，会对电气绝缘及导电性能产生影响，机组需特别考\n虑以应对）\n大气腐蚀性气体 成分：\n二氧化硫：         ≤10 mg/m3\n氟化氢：          ≤5 mg/m3\n硫化氢：           ≤5 mg/m3\n氮的氧化物：       ≤5 mg/m3\n氯：               ≤1 mg/m3\n氯化氢：           ≤5 mg/m3\n安装：        室内安装，不被雨淋和阳光直晒 （如需安装在室外，或安装在海边、化工厂\n等高浓度腐蚀性气体的大气环境，请联系当地 McQuay分公司及经销商）\n冷水机组水温范围；   见「本手册 13.2 WMD运行范围界限 」\n水流量范围：           见「本手册 13.3 机组水流量范围」\n换热器水侧承压：       标准机组 1.0MPa（可以根据客户要求 可选用 1.6/2.0  MPa）\n13.2 WMD  运行范围界限\n:\n:WMD 运行范围\n图8\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_20b26d49b2c44f8c"], "source_page_nos": [51], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0b31360ee0d6ae06", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 17, "chunk_id": "chunk_44adb2ab93a940d8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:heat_exchanger_water_side_pressure_rating", "structured_payload_candidate": {"parameter_name": "Water Side Pressure Rating", "value": "1.0 (standard), 1.6/2.0 (optional)", "unit": "MPa", "model": "WMD", "title": "Heat Exchanger Water Side Pressure Rating", "summary": "Standard water side pressure 1.0 MPa, optional 1.6/2.0 MPa"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "17                        注意：保证冷凝器和蒸发器的进出水管正确连接。\n2.请使用和机组相连接处管径相同或更大的配管。\n3.流量调节阀（如有） 一定要设置在机组近旁的入口配管中 部，建议安装于水平管路，阀前后直管段应\n保留 5倍管径距离 。\n4.进出水管建议 设置压力表，以便根据泵的特性表推算泵的运转情况。\n5.机组的各水管上必须安装符合要求的 水流检测装置，如水流开关、压差控制器，并 将它们与机组控制\n联锁。\n6.由机组来控制冷却水泵、 冷冻水泵以及冷却塔风扇的开启和停止， 以期获得最好的节能效果和可靠性。\n注意：机组的 水流检测装置和对应水泵的 控制联锁，当水流开关检测无水流时，将会出现机组的水流开\n关报警，机组无法启动或报警停机以保护机组，若用户的水流开关未接入机组控制器，则机组无法进行\n水流保护，此时必须确保开机前机组的水泵已开，机组的水管路中有足够水流，否则，由此造成的任何\n损失， McQuay将不承担任何责任。\nC）除去异物\n1.配管一定要安装过滤器，在配管的适当 部位设置排污口。\n如果沙子、垃圾 、锈片等混入系统会造成金属材料（换热管等）的机械腐蚀。\n2.过滤器请安装在冷冻水（盐水）入口或冷却水的入口附近。\n请使用 40目左右的过滤器。\n3.过滤器、 排污口需要定期检查。\n安装时请考虑维修空间。\n4.有必要定期清除附在机组内的水垢。\n为方便清扫请在水配管的入口侧、出口侧设置活动阀门。而且为使冷凝器及蒸发器的 水盖方便拆卸，请\n考虑在机组和水配管的连接部 位使用两侧都带有法兰的 软管。\n5.为方便定期清扫、检查，请在水配管系统的活动阀门和机组本体间设置排气阀，排水阀，药品清洗用\n阀。排水阀和排水沟之间请设置排水配管 。\nD）防止空气混入\n1.为能使设备系统所有的空气排出，请在适当的位置设置排气阀。\n如系统中混有空气，会影响系统效率，降低换热管寿命\n2.请注意水系统内部的流速，注意不要发生 气蚀现象。\n3.如果水系统中空气含量及 溶解氧增多，会增强水质的腐蚀性。\nE）请遵守机组的使用基准\n1.请遵守机组合同中的最高使用水承压 ，标准机组水侧承压 1.0 MPa , 根据客户要求可以选做\n1.6MPa/2.0 MPa 。\n2.WMD冷水机组的 蒸发器推荐出 水温度 4℃~10℃，冷凝器推荐进水温度范围为 20℃～35℃。如客户\n实际水温超出此范 围，请按照「本手册 13.2 WMD  运行范围界限 」执行。\n3.为防止机组频繁 启停，冷冻水系统 最小保有水量 应大于 7030 L（国标工况下） 。\n对于用户工况下，可按最小保有水量计算公式计算。\n最小保有水量计算公式  Ｑ（ m3）＝（Ｔ ×６０） ×Ｈ／（ Δｔ×Ｃｐ ×ρ）\nＴ：压缩机的最小运转时间（ min）以 5min计算\nＨ：机组的容量控制能力（ kW）＝满负荷制冷量 (kW) ×  机组最小能量控制值\nΔt：机组自动停机温差（ ℃） 机组默认为 2℃。\nＣｐ：载冷剂比热（ kJ/kg℃） ρ：载冷剂比重（ kg/m3）\n注: 1.各机组最小能量控制参见「本手册  2.2主要技术参数  」表1 能量控制。\n2.在无法确保 最小保有水量时有必要提高 Δt的值。\nF）水管，机组内部的防腐蚀\n1.禁止在水配管处设置接地线。避免造成电腐蚀。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_44adb2ab93a940d8"], "source_page_nos": [17], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_cfb992657472778d", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 17, "chunk_id": "chunk_44adb2ab93a940d8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:minimum_system_water_volume", "structured_payload_candidate": {"parameter_name": "Minimum System Water Volume", "value": "7030", "unit": "L", "model": "WMD", "title": "Minimum System Water Volume", "summary": "Minimum chilled water system volume 7030 L under GB conditions"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "17                        注意：保证冷凝器和蒸发器的进出水管正确连接。\n2.请使用和机组相连接处管径相同或更大的配管。\n3.流量调节阀（如有） 一定要设置在机组近旁的入口配管中 部，建议安装于水平管路，阀前后直管段应\n保留 5倍管径距离 。\n4.进出水管建议 设置压力表，以便根据泵的特性表推算泵的运转情况。\n5.机组的各水管上必须安装符合要求的 水流检测装置，如水流开关、压差控制器，并 将它们与机组控制\n联锁。\n6.由机组来控制冷却水泵、 冷冻水泵以及冷却塔风扇的开启和停止， 以期获得最好的节能效果和可靠性。\n注意：机组的 水流检测装置和对应水泵的 控制联锁，当水流开关检测无水流时，将会出现机组的水流开\n关报警，机组无法启动或报警停机以保护机组，若用户的水流开关未接入机组控制器，则机组无法进行\n水流保护，此时必须确保开机前机组的水泵已开，机组的水管路中有足够水流，否则，由此造成的任何\n损失， McQuay将不承担任何责任。\nC）除去异物\n1.配管一定要安装过滤器，在配管的适当 部位设置排污口。\n如果沙子、垃圾 、锈片等混入系统会造成金属材料（换热管等）的机械腐蚀。\n2.过滤器请安装在冷冻水（盐水）入口或冷却水的入口附近。\n请使用 40目左右的过滤器。\n3.过滤器、 排污口需要定期检查。\n安装时请考虑维修空间。\n4.有必要定期清除附在机组内的水垢。\n为方便清扫请在水配管的入口侧、出口侧设置活动阀门。而且为使冷凝器及蒸发器的 水盖方便拆卸，请\n考虑在机组和水配管的连接部 位使用两侧都带有法兰的 软管。\n5.为方便定期清扫、检查，请在水配管系统的活动阀门和机组本体间设置排气阀，排水阀，药品清洗用\n阀。排水阀和排水沟之间请设置排水配管 。\nD）防止空气混入\n1.为能使设备系统所有的空气排出，请在适当的位置设置排气阀。\n如系统中混有空气，会影响系统效率，降低换热管寿命\n2.请注意水系统内部的流速，注意不要发生 气蚀现象。\n3.如果水系统中空气含量及 溶解氧增多，会增强水质的腐蚀性。\nE）请遵守机组的使用基准\n1.请遵守机组合同中的最高使用水承压 ，标准机组水侧承压 1.0 MPa , 根据客户要求可以选做\n1.6MPa/2.0 MPa 。\n2.WMD冷水机组的 蒸发器推荐出 水温度 4℃~10℃，冷凝器推荐进水温度范围为 20℃～35℃。如客户\n实际水温超出此范 围，请按照「本手册 13.2 WMD  运行范围界限 」执行。\n3.为防止机组频繁 启停，冷冻水系统 最小保有水量 应大于 7030 L（国标工况下） 。\n对于用户工况下，可按最小保有水量计算公式计算。\n最小保有水量计算公式  Ｑ（ m3）＝（Ｔ ×６０） ×Ｈ／（ Δｔ×Ｃｐ ×ρ）\nＴ：压缩机的最小运转时间（ min）以 5min计算\nＨ：机组的容量控制能力（ kW）＝满负荷制冷量 (kW) ×  机组最小能量控制值\nΔt：机组自动停机温差（ ℃） 机组默认为 2℃。\nＣｐ：载冷剂比热（ kJ/kg℃） ρ：载冷剂比重（ kg/m3）\n注: 1.各机组最小能量控制参见「本手册  2.2主要技术参数  」表1 能量控制。\n2.在无法确保 最小保有水量时有必要提高 Δt的值。\nF）水管，机组内部的防腐蚀\n1.禁止在水配管处设置接地线。避免造成电腐蚀。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_44adb2ab93a940d8"], "source_page_nos": [17], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4c3b38b944fa98c9", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 55, "chunk_id": "chunk_d520f82134a3473a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:safety_valve_pressure_setting", "structured_payload_candidate": {"parameter_name": "Safety Valve Pressure Setting", "value": "300 psi (2069 kPa)", "unit": "", "model": "WMD", "title": "Safety Valve Pressure Setting", "summary": "Safety valve pressure setting 300 psi (2069 kPa)"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "55                        安全阀接管型式为 FPT1（即内螺纹 NPT1） 。在冷凝器上安全阀成对安装，如果双安全阀中一个安\n全阀出现问题，截止阀会将损 坏的阀隔离，同时另外一个安全阀承担保护作用，同时可以对已损坏安全\n阀进行更换。\nWMD冷水机组安全阀的压力设置为 300 psi( 2069 kPa)。\n注意： 1 inch的管子对于从阀中流出来的流体太小了。变径管必须接在阀的出口处。\n变径接口尺寸见下表 ：\n当量长度 (m) ＜0.67 0.67~ 5.6 5.6~32.2 32.2~90.4 90.4~296.8  296.8 ~1255\n变径接口尺寸（ NPT） 1 1/4  1 1/2  2 2 1/2  3 4\n从一个以上的管路中排入同一个公用的接头中 时，它的面积不能 小于接管的总面积。可以通过以下\n方程式来计算：\n( )0.52 2 2\n12+ +.....+n D D D D=总管\n其中 D1、D2、Dn等表示各支路管路的面积。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_d520f82134a3473a"], "source_page_nos": [55], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_6526269bd2638703", "domain_id": "hvac", "doc_id": "doc_8d7dfa5b1b7c445c", "doc_name": "【麦克维尔】WMD单螺杆安装维护手册（63页）-.pdf", "page_no": 40, "chunk_id": "chunk_7586ca7d2b7c4a08", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_heater_pre_start_time", "structured_payload_candidate": {"parameter_name": "Oil Heater Pre-Start Time", "value": "4 hours", "unit": "", "model": "WMD", "title": "Oil Heater Pre-Start Time", "summary": "Energize oil heater at least 4 hours before start, oil temperature >40°C or > ambient +15°C"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "40 7.在试运转前确认事项\n为了确保人身和设备的安全，试运转前必须仔细检查以下内容。\n有必要阅读一遍 「本手册 3 安全」，以确保设备安全。\n确认结果不符合的，不可以进行试运转，请与 McQuay经销商协商 。\n7.1检查电源回路是否正确  （请在通电前确认 ）\nA) 电源回路的绝缘电阻\n接通电源前必须确认。\n三相交流 380V时应不小于 2Ｍ\n。\nB) 电源应正确连接\n确认没有逆 相、缺相连接。\n请确认电源线连接部位没有错位。\nC) 机组外壳 应接地\n根据机组的机外配线要 求，确认是否已经正确接地。\nD) 控制柜内部应清扫干净\n安装施工、电源施工时遗留的配线头、粉尘等请在通电前清除。\n7.2 配线的确认  （通电前确认）\nA) 泵的连锁回路 应正确连接\n请确认泵的连锁信号。\n本接点作为机组的保护装置之一，非常重要。\nB) 接点位置应正确\n确认无电压回路是否未被接到有电压回路上。\n再次确认接点容量没有问题。\nC) 配线的连接 应无误\n请确认没有交差连接、漏接等。\nD) 端子连接部位没有松动\n请确认端子连接部位没有倾斜。\n如果有松动的话，除了会造成出入信号的交叉，还可能会引起火灾。\n7.3 开始通电时的确认\nA) 电源应符合要求\n请确认电压波动：额定电压的± 10%（是在额定频率不变的情况下） ；频率波动：额定频率的± 5%（是\n在额定电压不变的情况下） ；电压不平衡度： 5%以内为容许范围。\nB)在运转开始前  4个小时以上接入电源\n为了保证压缩机开始启动时的平稳运转，  请在运转开始前  4 小时以上， 电柜上电， 以向油加热器通电，\n保证油温达到 40℃以上，或大于环境温度 15℃。\n7.4 水系统的确认\nA) 泵中应充满水\n打开供水阀门，在水系统中注满水。  同时排尽系统内的空气。排气时缓慢操作冷凝器和蒸发器上\n部的排空阀 ，当有水溢出时即关闭阀门 。 排气不充分 时运行，会引起性能的降低。\nB) 水侧承压应在指定值以下\n请确认冷冻水和冷却水的水 侧承压。\n除上述水压，泵启动时的水压也需要确认。  如果超过机 组允许的最高使用水压，会造成机 组的损伤。\n标准机型的冷冻水、冷却水的最高使用水压为  1.0ＭPa。若有特殊水压要求 ，请与当地 McQuay分公司\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_7586ca7d2b7c4a08"], "source_page_nos": [40], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
