{"knowledge_type": "parameter_spec", "title": "WMD160.1 Cooling Capacity", "canonical_key_hint": "WMD160.1 rated cooling capacity", "summary": "Rated cooling capacity 549.0 kW at standard conditions", "structured_payload": {"parameter_name": "Cooling Capacity", "value": "549.0", "unit": "kW", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 制冷量 kW 549.0", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Input Power", "canonical_key_hint": "WMD160.1 rated input power", "summary": "Rated input power 95.5 kW", "structured_payload": {"parameter_name": "Input Power", "value": "95.5", "unit": "kW", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 输入功率 kW 95.5", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 COP", "canonical_key_hint": "WMD160.1 coefficient of performance", "summary": "COP 5.75 at rated conditions", "structured_payload": {"parameter_name": "COP", "value": "5.75", "unit": "", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 COP 5.75", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 IPLV", "canonical_key_hint": "WMD160.1 integrated part load value", "summary": "IPLV 6.39", "structured_payload": {"parameter_name": "IPLV", "value": "6.39", "unit": "", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 IPLV 6.39", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Chilled Water Flow", "canonical_key_hint": "WMD160.1 rated chilled water flow", "summary": "Rated chilled water flow 26.2 l/s", "structured_payload": {"parameter_name": "Chilled Water Flow", "value": "26.2", "unit": "l/s", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 冷冻水流量 l/s 26.2", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Chilled Water Pressure Drop", "canonical_key_hint": "WMD160.1 chilled water pressure drop", "summary": "Chilled water pressure drop 40.3 kPa", "structured_payload": {"parameter_name": "Chilled Water Pressure Drop", "value": "40.3", "unit": "kPa", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 冷冻水压降 kPa 40.3", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Condenser Water Flow", "canonical_key_hint": "WMD160.1 rated condenser water flow", "summary": "Rated condenser water flow 32.8 l/s", "structured_payload": {"parameter_name": "Condenser Water Flow", "value": "32.8", "unit": "l/s", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 冷却水流量 l/s 32.8", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Condenser Water Pressure Drop", "canonical_key_hint": "WMD160.1 condenser water pressure drop", "summary": "Condenser water pressure drop 34.9 kPa", "structured_payload": {"parameter_name": "Condenser Water Pressure Drop", "value": "34.9", "unit": "kPa", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 冷却水压降 kPa 34.9", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Compressor Type", "canonical_key_hint": "WMD160.1 compressor type", "summary": "Semi-hermetic single screw compressor, quantity 1", "structured_payload": {"parameter_name": "Compressor Type", "value": "半封闭式单螺杆压缩机", "unit": "", "model": "WMD160.1"}, "evidence_quote": "压缩机 型式 半封闭式单螺杆压缩机 数量 1", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Start Method", "canonical_key_hint": "WMD160.1 start method", "summary": "Start method Y-Δ", "structured_payload": {"parameter_name": "Start Method", "value": "Y-Δ", "unit": "", "model": "WMD160.1"}, "evidence_quote": "启动方式 Y-Δ", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Capacity Control Range", "canonical_key_hint": "WMD160.1 capacity control range", "summary": "Capacity control 25%～100% stepless regulation", "structured_payload": {"parameter_name": "Capacity Control Range", "value": "25%～100%无级调节", "unit": "", "model": "WMD160.1"}, "evidence_quote": "能量控制 % 25%～100%无级调节", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Refrigerant Type", "canonical_key_hint": "WMD160.1 refrigerant type", "summary": "Refrigerant R22, charge 270 kg", "structured_payload": {"parameter_name": "Refrigerant", "value": "R22", "unit": "", "model": "WMD160.1"}, "evidence_quote": "制冷剂 制冷剂牌号 R22 充灌量 kg 270", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Temperature Control Method", "canonical_key_hint": "WMD160.1 temperature control method", "summary": "Chilled water outlet temperature PID control", "structured_payload": {"parameter_name": "Temperature Control Method", "value": "PID控制", "unit": "", "model": "WMD160.1"}, "evidence_quote": "温度控制 冷冻出水温度 PID控制", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Rated Current", "canonical_key_hint": "WMD160.1 rated current", "summary": "Rated current 162.5 A", "structured_payload": {"parameter_name": "Rated Current", "value": "162.5", "unit": "A", "model": "WMD160.1"}, "evidence_quote": "额定电流 A 162.5", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Starting Current", "canonical_key_hint": "WMD160.1 starting current", "summary": "Starting current 593.0 A", "structured_payload": {"parameter_name": "Starting Current", "value": "593.0", "unit": "A", "model": "WMD160.1"}, "evidence_quote": "启动电流 A 593.0", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Maximum Starting Current", "canonical_key_hint": "WMD160.1 maximum starting current", "summary": "Maximum starting current 593.0 A", "structured_payload": {"parameter_name": "Maximum Starting Current", "value": "593.0", "unit": "A", "model": "WMD160.1"}, "evidence_quote": "最大启动电流 A 593.0", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Dimensions", "canonical_key_hint": "WMD160.1 dimensions", "summary": "Dimensions 3265×1620×2055 mm", "structured_payload": {"parameter_name": "Dimensions", "value": "3265×1620×2055", "unit": "mm", "model": "WMD160.1"}, "evidence_quote": "长×宽×高 mm 3265×1620×2055", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Chilled Water Pipe Diameter", "canonical_key_hint": "WMD160.1 chilled water pipe diameter", "summary": "Chilled water inlet/outlet pipe outer diameter φ168 mm", "structured_payload": {"parameter_name": "Chilled Water Pipe Diameter", "value": "φ168", "unit": "mm", "model": "WMD160.1"}, "evidence_quote": "冷冻水进出水管外径 mm φ168", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Condenser Water Pipe Diameter", "canonical_key_hint": "WMD160.1 condenser water pipe diameter", "summary": "Condenser water inlet/outlet pipe outer diameter φ168 mm", "structured_payload": {"parameter_name": "Condenser Water Pipe Diameter", "value": "φ168", "unit": "mm", "model": "WMD160.1"}, "evidence_quote": "冷却水进出水管外径 mm φ168", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Insulation Material", "canonical_key_hint": "WMD160.1 insulation material", "summary": "Insulation material: flexible rubber-plastic", "structured_payload": {"parameter_name": "Insulation Material", "value": "柔性橡塑保温材料", "unit": "", "model": "WMD160.1"}, "evidence_quote": "保温材料 柔性橡塑保温材料", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Condenser Type", "canonical_key_hint": "WMD160.1 condenser type", "summary": "Shell and tube condenser, quantity 1", "structured_payload": {"parameter_name": "Condenser Type", "value": "壳管式冷凝器", "unit": "", "model": "WMD160.1"}, "evidence_quote": "冷凝器 型式 壳管式冷凝器 数量 1", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Evaporator Type", "canonical_key_hint": "WMD160.1 evaporator type", "summary": "Flooded evaporator, quantity 1", "structured_payload": {"parameter_name": "Evaporator Type", "value": "满液式蒸发器", "unit": "", "model": "WMD160.1"}, "evidence_quote": "蒸发器 型式 满液式蒸发器 数量 1", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Transport Weight", "canonical_key_hint": "WMD160.1 transport weight", "summary": "Transport weight 4372 kg", "structured_payload": {"parameter_name": "Transport Weight", "value": "4372", "unit": "kg", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 4372", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Operating Weight", "canonical_key_hint": "WMD160.1 operating weight", "summary": "Operating weight 4615 kg", "structured_payload": {"parameter_name": "Operating Weight", "value": "4615", "unit": "kg", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 4615", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Foundation Bolt Specification", "canonical_key_hint": "WMD160.1 foundation bolt specification", "summary": "Foundation bolts: 4 pcs M27×400", "structured_payload": {"parameter_name": "Foundation Bolt", "value": "4个M27×400", "unit": "", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 ～230.1 4个M27×400", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Foundation Dimensions", "canonical_key_hint": "WMD160.1 foundation dimensions", "summary": "Foundation dimensions A=2840, B=1224, C=3240, D=1624 mm", "structured_payload": {"parameter_name": "Foundation Dimensions", "value": "A=2840, B=1224, C=3240, D=1624", "unit": "mm", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 ～230.1 2840 1224 3240 1624", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Weight Distribution", "canonical_key_hint": "WMD160.1 weight distribution", "summary": "Weight distribution: W1=23%, W2=24%, W3=28%, W4=25%", "structured_payload": {"parameter_name": "Weight Distribution", "value": "W1=23%, W2=24%, W3=28%, W4=25%", "unit": "", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 23% 24% 28% 25%", "page_hint": 13, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Minimum Cable Cross-Section", "canonical_key_hint": "WMD160.1 minimum cable cross-section", "summary": "Minimum cable cross-section per phase: 1×95 mm² (BVR, bridge tray, no conduit)", "structured_payload": {"parameter_name": "Minimum Cable Cross-Section", "value": "1×95", "unit": "mm²", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 BVR 1×95", "page_hint": 18, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Evaporator Water Flow Range", "canonical_key_hint": "WMD160.1 evaporator water flow range", "summary": "Evaporator water flow range: min 9.2 l/s, max 45.1 l/s", "structured_payload": {"parameter_name": "Evaporator Water Flow Range", "value": "min 9.2, max 45.1", "unit": "l/s", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 2 9.2 45.1", "page_hint": 52, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "WMD160.1 Condenser Water Flow Range", "canonical_key_hint": "WMD160.1 condenser water flow range", "summary": "Condenser water flow range: min 11.3 l/s, max 55.5 l/s", "structured_payload": {"parameter_name": "Condenser Water Flow Range", "value": "min 11.3, max 55.5", "unit": "l/s", "model": "WMD160.1"}, "evidence_quote": "WMD160.1 11.3 55.5", "page_hint": 52, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Setpoint Range and Default", "canonical_key_hint": "cooling setpoint range and default", "summary": "Cooling setpoint range 4~15°C, default 7°C", "structured_payload": {"parameter_name": "Cooling Setpoint", "value": "range 4~15, default 7", "unit": "°C", "model": "WMD"}, "evidence_quote": "制冷设定温度 ：设定范围 4~15℃，默认为 7℃", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Ice Making Setpoint Range and Default", "canonical_key_hint": "ice making setpoint range and default", "summary": "Ice making setpoint range -6~4°C, default 0°C", "structured_payload": {"parameter_name": "Ice Making Setpoint", "value": "range -6~4, default 0", "unit": "°C", "model": "WMD"}, "evidence_quote": "制冰设定温度：设定范围 -6~4℃，默认为 0℃", "page_hint": 27, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Standard Operating Voltage", "canonical_key_hint": "standard operating voltage", "summary": "Standard voltage 380V, fluctuation ±10%, frequency 50±1Hz", "structured_payload": {"parameter_name": "Operating Voltage", "value": "380V ±10%, 50±1Hz", "unit": "", "model": "WMD"}, "evidence_quote": "电压： 380V 电压波动范围： ±10％ 频率： 50±1Hz", "page_hint": 51, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Ambient Temperature Range", "canonical_key_hint": "ambient temperature range", "summary": "Working environment temperature 3～40°C", "structured_payload": {"parameter_name": "Ambient Temperature Range", "value": "3～40", "unit": "°C", "model": "WMD"}, "evidence_quote": "工作环境温度： 3～40℃", "page_hint": 51, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Relative Humidity Limit", "canonical_key_hint": "relative humidity limit", "summary": "Relative humidity ≤90%, non-condensing", "structured_payload": {"parameter_name": "Relative Humidity", "value": "≤90%", "unit": "", "model": "WMD"}, "evidence_quote": "相对湿度 ≤90％，无凝结水", "page_hint": 51, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Altitude Limit", "canonical_key_hint": "altitude limit", "summary": "Altitude <1000 m", "structured_payload": {"parameter_name": "Altitude", "value": "<1000", "unit": "m", "model": "WMD"}, "evidence_quote": "海拔高度 ＜1000米", "page_hint": 51, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Heat Exchanger Water Side Pressure Rating", "canonical_key_hint": "heat exchanger water side pressure rating", "summary": "Standard water side pressure 1.0 MPa, optional 1.6/2.0 MPa", "structured_payload": {"parameter_name": "Water Side Pressure Rating", "value": "1.0 (standard), 1.6/2.0 (optional)", "unit": "MPa", "model": "WMD"}, "evidence_quote": "标准机组水侧承压 1.0 MPa , 根据客户要求可以选做 1.6MPa/2.0 MPa", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Minimum System Water Volume", "canonical_key_hint": "minimum system water volume", "summary": "Minimum chilled water system volume 7030 L under GB conditions", "structured_payload": {"parameter_name": "Minimum System Water Volume", "value": "7030", "unit": "L", "model": "WMD"}, "evidence_quote": "冷冻水系统最小保有水量应大于 7030 L（国标工况下）", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Safety Valve Pressure Setting", "canonical_key_hint": "safety valve pressure setting", "summary": "Safety valve pressure setting 300 psi (2069 kPa)", "structured_payload": {"parameter_name": "Safety Valve Pressure Setting", "value": "300 psi (2069 kPa)", "unit": "", "model": "WMD"}, "evidence_quote": "WMD冷水机组安全阀的压力设置为 300 psi( 2069 kPa)", "page_hint": 55, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Oil Heater Pre-Start Time", "canonical_key_hint": "oil heater pre-start time", "summary": "Energize oil heater at least 4 hours before start, oil temperature >40°C or > ambient +15°C", "structured_payload": {"parameter_name": "Oil Heater Pre-Start Time", "value": "4 hours", "unit": "", "model": "WMD"}, "evidence_quote": "请在运转开始前 4 小时以上， 电柜上电， 以向油加热器通电， 保证油温达到 40℃以上，或大于环境温度 15℃", "page_hint": 40, "confidence": 0.95}
