{"candidate_id": "cand_3854ccf11229dc99", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 3, "chunk_id": "chunk_957e8f1c6eb048b8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:ms_18s_m_l_compressor_specifications", "structured_payload_candidate": {"parameter_name": "MS-18S/M/L specifications", "title": "MS-18S/M/L Compressor Specifications", "summary": "Specifications for MS-18S, MS-18M, MS-18L including rotor diameters, displacement, motor power, oil charge, and weight."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-1-1.结构与组成\n1-1 规格\n型号 MS-18S MS-18M MS-18L\n压缩机型号 半封闭单螺杆压缩机\n螺杆转子直径 mm 181 181 181\n星轮转子直径 mm 170 181 190\n50Hz下的转速 rpm 2880\n50Hz下的排气量 M3/hr 250.03 312.86 369.29\n制冷剂 R22\n容量控制 % 100-70-40-0（仅启动时）\n喷液系统 喷油+喷液态冷媒\n电机冷却系统 吸气态冷媒冷却\n型式 3 相/2p 感应电动机\n额定功率 kW 60 75 90 电机\n启动方式 Y-△\n牌号 SUNISO 4GS 润滑\n油 加注量 L 12.0\n油加热器 W 250\n长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658\n净重（不加油） Kg 760 800 870\n电机内部热动开关（开启：105℃，关闭：88℃）保护措施排气热动开关（开启：100℃，关闭：89℃）\nMS-18 型\n长高\n宽\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_957e8f1c6eb048b8"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Compilation of multiple specifications without a single, specific parameter; duplicates other individual specs.", "judge_category": "duplicate"}
{"candidate_id": "cand_27d9d65dd8a2aa92", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 14, "chunk_id": "chunk_09f0d6078b6e47db", "knowledge_object_type": "maintenance_procedure", "canonical_key_candidate": "hvac:screw_chiller:maintenance_procedure:maintenance_and_inspection_schedule", "structured_payload_candidate": {"parameter_name": "maintenance schedule", "title": "Maintenance and Inspection Schedule", "summary": "Inspection intervals: daily checks, every 3 years/20,000 hours internal inspection and oil change, every 7 years/40,000 hours compressor inspection."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-12-4．维护和检查周期\n间隔和运行时间分类间隔时间 运行时间检查内容\n每天检查 每天 操作内容\n（1） 压力（排气和吸气）\n（2） 油位（通过油视镜保证有油）\n（3） 声音（是否有异常声音）\n每 3 年 每 20，000 小时 压缩机内部检查\n更换冷却油 检查周期\n每 7 年 每 40，000 小时 检查压缩机\n备注 选择间隔时间还是运行时间，以先到为准\n推荐检查标准\n间隔和运行时间 *6 个月后 *1 年后 3 年后 7 年后\n部分和部件名称 开始 2，500 5，000 20，000 40，000\n轴承（螺杆） ○\n轴承（星轮） ○\n螺杆转子 △ △\n星轮 △ ○\n电 机 △△△△\n喷液控制阀 △ △\n电磁阀（容量控制，喷液） △ △ △\n油加热器 △ △△△△\n吸气过滤器 △ △△△○\n油过滤器（内置） △ △△△○\n喷液管道过滤器 △ △△△○\n冷 却 油 △△○○\n注：1.△：检查  ○：更换\n2.更换的部件依操作的时间和间隔而定。       3.如果压缩机过载运行，耐用期限和检查周期同以上的数据不同。       ·对系统进行检查时，建议管道系统是不可缺少的。\n更换标准\n零部件名称 标准 备注\n轴承（螺杆转子） 需要时\n轴承（星轮）有异常现象（声音，颤动）或检查时发现小碎\n片，更换 需要时\n机体\n螺杆转子\n星轮检查时发现有碎片，裂缝或相似现象，更换\n需要时\n电机 检查时有绝缘电阻不正常，更换\n喷液控制阀 检查时不能正常运行，更换\n电磁阀（容量控制，喷液）\n油加热器检查时有绝缘电阻不正常，更换\n除雾器（油分离器内）\n吸气过滤器 需要时\n喷液管道过滤器运行时有超过 0.5kg/cm2的不同压力时，更换\n需要时\n油过滤器（压缩机内置） 运行时有超过 1kg/cm2的不同压力，更换 需要时\n冷却油（SUNISO 4GS） 如果在颜色，酸值和水量上有不正常现象，更\n换颜色：ASTM4或更浅\n酸值：0.05mgKOH/g或更少\n水量：75ppm或更少每 3 年间隔或20，000 运行小时\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_09f0d6078b6e47db"], "source_page_nos": [14], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Summary of maintenance schedule and inspection criteria; too broad, duplicates specific procedures.", "judge_category": "duplicate"}
{"candidate_id": "cand_21530f2b0e5989c8", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 49, "chunk_id": "chunk_1e374befad5046ea", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:edge_clearance_adjustment_target", "structured_payload_candidate": {"parameter_name": "edge clearance target", "title": "Edge Clearance Adjustment Target", "summary": "Edge clearance between star wheel plane and boss should be 0.05-0.13 mm."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-47-（3） 调节边缘间隙（选择轴承调节垫片）\n① 在星轮主轴承的内座圈上安装星轮高度调\n节垫片，用 2-4 个螺栓临时将星轮主轴承箱\n装在机体上。\n·安装垫片的起始厚度应与拆卸前的安装厚度\n相同。\n·如果星轮主轴承没有更换，补偿更换前后相\n差的间隙，选择调节垫片的厚度以获得相同的间隙。\n·在临时安装部件过程中，不需要安装 O 型环。\n② 在星轮主轴承箱上安装星轮轴压盖， 用手按\n住压盖，用M5螺栓固定。\n·安装压盖，将凸台朝向星轮托架侧。\n·对于 MS-18 系列，在将轴承装于轴承箱之前\n安装星轮轴压盖。\n③ 检查边缘间隙\n·用塞尺在排气和吸气侧测量星轮平面与凸台\n间的间隙， 间隙的变化在 0.05-0.13mm 之间。\n·如果间隙超过预定的值，取下压星轮轴盖和\n星轮主轴承箱，重新选配垫片，重新安装，\n并检查间隙。\n④ 记录边缘间隙和装配垫片的厚度。[按第8 章拆卸和重新安装中的形式记录]\n⑤ 检查边缘间隙，取下星轮轴承支架和星轮主轴承箱。\n安装过程中，将轴承箱的\n油孔朝向螺杆侧\n安装过程中， 将轴承箱的油孔朝向螺杆侧星轮托架\n星轮副轴承箱星轮副轴承箱\n螺杆\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_1e374befad5046ea"], "source_page_nos": [49], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0dbfbc18764692ab", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 45, "chunk_id": "chunk_b51e2e5081424133", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:star_wheel_to_carrier_clearance_limit", "structured_payload_candidate": {"parameter_name": "star wheel carrier clearance", "title": "Star Wheel to Carrier Clearance Limit", "summary": "Clearance between star wheel rotor and carrier surface must be 0.05 mm or less."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-43-⑥安装垫片。\n·在安装垫片前，如右图所示轻微折弯一个角度。·请注意，如果垫片过分折弯，星轮托架与星轮转\n子之间的间隙将变大。\n⑦安装卡簧·用灯光检查星轮转子与星轮托架表面之间的间\n隙，确认即使在星轮托架轴的附近，也没有光漏过来。用塞尺测量其间隙，核实其为 0.05mm 或更少。\n·用手握住星轮托架的副轴承侧，用塑料锤敲击星\n轮托架主轴承侧， 使星轮转子与星轮托架间的间\n隙变得更小。\n·在灯光下核实在星轮转子和星轮托架的外径边缘\n处有一定位移。\n0.2~0.3mm垫片\n大于或等于 0.2mm星轮转子\n星轮托架\n星轮部件的安装间隙\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b51e2e5081424133"], "source_page_nos": [45], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_d8f0be08591a0df4", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 35, "chunk_id": "chunk_a66f35b2a689455c", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:bearing_inner_race_heating_temperature", "structured_payload_candidate": {"parameter_name": "bearing heating temperature", "title": "Bearing Inner Race Heating Temperature", "summary": "Heat bearing inner race to 110-130°C for shrink fitting."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-33-3.2 更换螺杆转子副轴承内座圈\n（1） 取下卡簧\n取下用于定位螺杆转子副轴承内座圈的卡簧。\n（2） 取下螺杆转子副轴承内座圈\n将螺杆转子垂直竖立。 在螺杆转子副轴承内座\n圈的环向上均匀快速将其加热， 然后内座圈因\n重力作用落下。\n·如果在轴的同一位置上加热超过 5 秒中，轴\n将会弯曲或变形。 因此要在最短的时间内使\n内座圈脱落。\n·取下的内座圈不能再使用。\n（3） 安装螺杆转子副轴承内座圈\n将螺杆冷却，立起螺杆转子，装上螺杆转子副\n轴承内座圈。内座圈与轴采用热套。\n为进行热套，准备如右图所示的加热设备，加\n热内座圈，然后快速装到轴上。\n·加热内座圈的温度在 110-130℃，不要超过\n此温度加热。\n·将冷冻油加热到上面的温度范围，然后将内\n座圈浸入约10分钟。\n·为避免烫伤，戴上皮手套，然后再安装加热\n过的内座圈。\n(4)安装卡簧\n将卡簧装在螺杆轴上。\n冷冻油 温度计\n槽子\n加热盘球轴承内座圈\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_a66f35b2a689455c"], "source_page_nos": [35], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4ced9b8041524b19", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 39, "chunk_id": "chunk_b782868a59f4435d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:screw_rotor_position_adjustment_target", "structured_payload_candidate": {"parameter_name": "screw rotor position target", "title": "Screw Rotor Position Adjustment Target", "summary": "Adjust screw rotor position so dial gauge reads -20 to +20 μm."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-37-⑤将螺杆转子调心工具的测量探针设在排气端，\n工具上的刻度盘对零。\n⑥从机体的电机侧握住螺杆转子，旋转螺杆，使\n得测量探针滑向吸气侧。此时，选择主调节薄\n垫片使刻度盘读数为-20～+20μm。\n⑦记录调节数值和所选定的垫片的厚度。\n[以第8 章拆卸和重新装配的形式记录]\n·确认刻度盘适当移动而探针不动，选择垫片。  ·多测试几次，根据测量的数值选择垫片。  ·为更换主垫片，取下将法兰压盘（容量调节）\n固定在机体和主轴承箱上的螺栓， 保持螺杆转子调心工具的位置。将法兰挂在滑阀导杆上，然后更换垫片。\n安装主垫片， 使其上孔的方向与主轴承箱油道\n孔方向相同，以免将其封住。同时注意安装垫片时避免预加载弹簧掉出。\n（4）检查螺杆转子与机体压缩腔内壁的间隙     使用测厚度量规在A、 B 两侧各取 3 点测量螺\n杆与机体压缩腔内壁的间隙。\n[将测量结果以第 8 章拆卸和重新装配中的\n形式记录]\n·如果 A、B 两侧的间隙差异为 15μm 或更多，\n松开固定法兰压盘（容量调节）与机体的螺栓，用塑料锤轻敲法兰压盘（容量调节） ，使\n得左右的间隙彼此相等。然后用螺栓固紧法兰压盘（容量调节） 。\n·固紧法兰压盘（容量调节）时，确认滑阀能\n平稳移动。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b782868a59f4435d"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_20cb922dd616944f", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 39, "chunk_id": "chunk_b782868a59f4435d", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:screw_rotor_side_clearance_difference_limit", "structured_payload_candidate": {"parameter_name": "side clearance difference limit", "title": "Screw Rotor Side Clearance Difference Limit", "summary": "If A and B side clearance difference is 15 μm or more, adjust until equal."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-37-⑤将螺杆转子调心工具的测量探针设在排气端，\n工具上的刻度盘对零。\n⑥从机体的电机侧握住螺杆转子，旋转螺杆，使\n得测量探针滑向吸气侧。此时，选择主调节薄\n垫片使刻度盘读数为-20～+20μm。\n⑦记录调节数值和所选定的垫片的厚度。\n[以第8 章拆卸和重新装配的形式记录]\n·确认刻度盘适当移动而探针不动，选择垫片。  ·多测试几次，根据测量的数值选择垫片。  ·为更换主垫片，取下将法兰压盘（容量调节）\n固定在机体和主轴承箱上的螺栓， 保持螺杆转子调心工具的位置。将法兰挂在滑阀导杆上，然后更换垫片。\n安装主垫片， 使其上孔的方向与主轴承箱油道\n孔方向相同，以免将其封住。同时注意安装垫片时避免预加载弹簧掉出。\n（4）检查螺杆转子与机体压缩腔内壁的间隙     使用测厚度量规在A、 B 两侧各取 3 点测量螺\n杆与机体压缩腔内壁的间隙。\n[将测量结果以第 8 章拆卸和重新装配中的\n形式记录]\n·如果 A、B 两侧的间隙差异为 15μm 或更多，\n松开固定法兰压盘（容量调节）与机体的螺栓，用塑料锤轻敲法兰压盘（容量调节） ，使\n得左右的间隙彼此相等。然后用螺栓固紧法兰压盘（容量调节） 。\n·固紧法兰压盘（容量调节）时，确认滑阀能\n平稳移动。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_b782868a59f4435d"], "source_page_nos": [39], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b1d238199a6c717d", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 40, "chunk_id": "chunk_c72f46c9d55f457c", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lock_nut_tightening_torque_for_m10_and_m12", "structured_payload_candidate": {"parameter_name": "lock nut torque", "title": "Lock Nut Tightening Torque for M10 and M12", "summary": "Tightening torque for lower nut M10: 400+50 kgf·cm, upper nut M10: 215+35 kgf·cm; M12 lower: 675+75, upper: 335+65."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-38- (5)安装滑阀弹簧和悬臂杆\n① 使滑阀和活塞处于前侧（卸载位置） ，在滑阀\n杆上装入滑阀弹簧。\n② 备好悬臂杆，装上圆锥弹簧，用螺栓将悬臂\n杆装在活塞上。\n·悬臂杆应直接装在朝上的槽口上。如果反向装\n配，将会影响油分离器工作， 导致不正常状况。\n由于悬臂杆上的孔是为了避免妨碍汽缸端盖\n上的螺栓装配，应注意悬臂杆的安装方向。\n③ 将滑阀导杆的末端穿过悬臂杆上的孔，用锁\n紧螺母旋紧。\n·以下表所列的力矩拧紧螺母\n单位：kgf·cm\n下层螺母扭紧力矩 上层螺母扭紧力矩\nM10 400+50 215+35\nM12 675+75 335+65\n悬臂杆滑阀弹簧滑阀导杆上层螺母\n底层螺母\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_c72f46c9d55f457c"], "source_page_nos": [40], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5e7ac94727fb1625", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 16, "chunk_id": "chunk_793f645b39434bd5", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:pump_down_stop_pressure", "structured_payload_candidate": {"parameter_name": "pump down stop pressure", "title": "Pump Down Stop Pressure", "summary": "Stop compressor when low pressure reaches 0.2 kg/cm²G or lower during pump down."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-14-6．拆卸\n6-1 压缩机拆卸的准备工作\n（1）抽气\n①关闭液体管道的截止阀。\n·不能关闭喷液截止阀。如果压缩机在喷液停止下运行会损坏。\n②启动压缩机进行抽气,当低压变为 0.2kg/cm2G 或更低时，停止压缩机。\n③压缩机停止后，完全关闭喷液截止阀和排气截止阀。④然后，关闭主供电源和控制电源。\n（2） 从压缩机内回收冷媒\n① 回收存在于压缩机内的冷媒。\n② 由于在排气检验阀箱（直接装配在压缩机上）与排气截止阀间的管中残存高压冷媒气体，必须排放出存在于管中的冷媒气体。\n③ 由于在喷液电磁阀与喷液截止阀之间的管中残存液态冷媒， 必须回收这些冷媒并确定不存在\n残余压力。到此，准备工作完成。\n6-2 从机组中拆卸压缩机\n（1）将压缩机和机组分离\n① 确定冷媒气体完全排出。\n② 确定主供电源和控制电源已经关闭。\n③ 拆下吸气和排气管，保证不存在任何压力。\n④ 从机组管路端的电磁阀处拆开喷管。\n⑤ 使用平口螺丝起子取走电机接线盒里的硅胶，拆除主供电缆和控制线。\n* 在主电缆上，注意在电缆末端缚上辨认标记。从接线柱上拆下控制线，在末端缚上辨认标记。\n⑥ 拆除排气温度热动开关的接线。\n⑦ 拆下油加热器。\n（2）起吊压缩机\n起吊压缩机时，将绳索缚在外壳上端的吊环螺栓上，然后起吊压缩机。\n型号 重量（kg）\nMS-18S 760\nMS-18M 800\nMS-18L 870\n（3）工作空间\n为了更容易拆卸压缩机并保证高质量，在拆卸场地划出足够空间（底部） 。\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_793f645b39434bd5"], "source_page_nos": [16], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_09b8c1e664281df9", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 3, "chunk_id": "chunk_957e8f1c6eb048b8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:oil_heater_power_rating", "structured_payload_candidate": {"parameter_name": "oil heater power", "title": "Oil Heater Power Rating", "summary": "Oil heater power is 250 W."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-1-1.结构与组成\n1-1 规格\n型号 MS-18S MS-18M MS-18L\n压缩机型号 半封闭单螺杆压缩机\n螺杆转子直径 mm 181 181 181\n星轮转子直径 mm 170 181 190\n50Hz下的转速 rpm 2880\n50Hz下的排气量 M3/hr 250.03 312.86 369.29\n制冷剂 R22\n容量控制 % 100-70-40-0（仅启动时）\n喷液系统 喷油+喷液态冷媒\n电机冷却系统 吸气态冷媒冷却\n型式 3 相/2p 感应电动机\n额定功率 kW 60 75 90 电机\n启动方式 Y-△\n牌号 SUNISO 4GS 润滑\n油 加注量 L 12.0\n油加热器 W 250\n长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658\n净重（不加油） Kg 760 800 870\n电机内部热动开关（开启：105℃，关闭：88℃）保护措施排气热动开关（开启：100℃，关闭：89℃）\nMS-18 型\n长高\n宽\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_957e8f1c6eb048b8"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2f34dfa34e58d5a3", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 3, "chunk_id": "chunk_957e8f1c6eb048b8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:motor_rated_power_for_ms_18s_m_l", "structured_payload_candidate": {"parameter_name": "motor rated power", "title": "Motor Rated Power for MS-18S/M/L", "summary": "Motor rated power: MS-18S 60 kW, MS-18M 75 kW, MS-18L 90 kW."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-1-1.结构与组成\n1-1 规格\n型号 MS-18S MS-18M MS-18L\n压缩机型号 半封闭单螺杆压缩机\n螺杆转子直径 mm 181 181 181\n星轮转子直径 mm 170 181 190\n50Hz下的转速 rpm 2880\n50Hz下的排气量 M3/hr 250.03 312.86 369.29\n制冷剂 R22\n容量控制 % 100-70-40-0（仅启动时）\n喷液系统 喷油+喷液态冷媒\n电机冷却系统 吸气态冷媒冷却\n型式 3 相/2p 感应电动机\n额定功率 kW 60 75 90 电机\n启动方式 Y-△\n牌号 SUNISO 4GS 润滑\n油 加注量 L 12.0\n油加热器 W 250\n长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658\n净重（不加油） Kg 760 800 870\n电机内部热动开关（开启：105℃，关闭：88℃）保护措施排气热动开关（开启：100℃，关闭：89℃）\nMS-18 型\n长高\n宽\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_957e8f1c6eb048b8"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_2b76b08cea1d3b07", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 3, "chunk_id": "chunk_957e8f1c6eb048b8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:displacement_at_50hz_for_ms_18s_m_l", "structured_payload_candidate": {"parameter_name": "displacement", "title": "Displacement at 50Hz for MS-18S/M/L", "summary": "Displacement at 50Hz: MS-18S 250.03 m³/hr, MS-18M 312.86 m³/hr, MS-18L 369.29 m³/hr."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-1-1.结构与组成\n1-1 规格\n型号 MS-18S MS-18M MS-18L\n压缩机型号 半封闭单螺杆压缩机\n螺杆转子直径 mm 181 181 181\n星轮转子直径 mm 170 181 190\n50Hz下的转速 rpm 2880\n50Hz下的排气量 M3/hr 250.03 312.86 369.29\n制冷剂 R22\n容量控制 % 100-70-40-0（仅启动时）\n喷液系统 喷油+喷液态冷媒\n电机冷却系统 吸气态冷媒冷却\n型式 3 相/2p 感应电动机\n额定功率 kW 60 75 90 电机\n启动方式 Y-△\n牌号 SUNISO 4GS 润滑\n油 加注量 L 12.0\n油加热器 W 250\n长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658\n净重（不加油） Kg 760 800 870\n电机内部热动开关（开启：105℃，关闭：88℃）保护措施排气热动开关（开启：100℃，关闭：89℃）\nMS-18 型\n长高\n宽\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_957e8f1c6eb048b8"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_bd9f7bbc53468e39", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 3, "chunk_id": "chunk_957e8f1c6eb048b8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:star_wheel_rotor_diameter_for_ms_18s_m_l", "structured_payload_candidate": {"parameter_name": "star wheel diameter", "title": "Star Wheel Rotor Diameter for MS-18S/M/L", "summary": "Star wheel rotor diameter: MS-18S 170 mm, MS-18M 181 mm, MS-18L 190 mm."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-1-1.结构与组成\n1-1 规格\n型号 MS-18S MS-18M MS-18L\n压缩机型号 半封闭单螺杆压缩机\n螺杆转子直径 mm 181 181 181\n星轮转子直径 mm 170 181 190\n50Hz下的转速 rpm 2880\n50Hz下的排气量 M3/hr 250.03 312.86 369.29\n制冷剂 R22\n容量控制 % 100-70-40-0（仅启动时）\n喷液系统 喷油+喷液态冷媒\n电机冷却系统 吸气态冷媒冷却\n型式 3 相/2p 感应电动机\n额定功率 kW 60 75 90 电机\n启动方式 Y-△\n牌号 SUNISO 4GS 润滑\n油 加注量 L 12.0\n油加热器 W 250\n长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658\n净重（不加油） Kg 760 800 870\n电机内部热动开关（开启：105℃，关闭：88℃）保护措施排气热动开关（开启：100℃，关闭：89℃）\nMS-18 型\n长高\n宽\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_957e8f1c6eb048b8"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b525ebaf236639d7", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 3, "chunk_id": "chunk_957e8f1c6eb048b8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:screw_rotor_diameter", "structured_payload_candidate": {"parameter_name": "screw rotor diameter", "title": "Screw Rotor Diameter", "summary": "Screw rotor diameter is 181 mm for all MS-18 models."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-1-1.结构与组成\n1-1 规格\n型号 MS-18S MS-18M MS-18L\n压缩机型号 半封闭单螺杆压缩机\n螺杆转子直径 mm 181 181 181\n星轮转子直径 mm 170 181 190\n50Hz下的转速 rpm 2880\n50Hz下的排气量 M3/hr 250.03 312.86 369.29\n制冷剂 R22\n容量控制 % 100-70-40-0（仅启动时）\n喷液系统 喷油+喷液态冷媒\n电机冷却系统 吸气态冷媒冷却\n型式 3 相/2p 感应电动机\n额定功率 kW 60 75 90 电机\n启动方式 Y-△\n牌号 SUNISO 4GS 润滑\n油 加注量 L 12.0\n油加热器 W 250\n长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658\n净重（不加油） Kg 760 800 870\n电机内部热动开关（开启：105℃，关闭：88℃）保护措施排气热动开关（开启：100℃，关闭：89℃）\nMS-18 型\n长高\n宽\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_957e8f1c6eb048b8"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_456af35eea6480b7", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 3, "chunk_id": "chunk_957e8f1c6eb048b8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:compressor_dimensions_for_ms_18s_m_l", "structured_payload_candidate": {"parameter_name": "compressor dimensions", "title": "Compressor Dimensions for MS-18S/M/L", "summary": "Dimensions: MS-18S L1446xW591xH658 mm, MS-18M L1476xW591xH658 mm, MS-18L L1536xW591xH658 mm."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-1-1.结构与组成\n1-1 规格\n型号 MS-18S MS-18M MS-18L\n压缩机型号 半封闭单螺杆压缩机\n螺杆转子直径 mm 181 181 181\n星轮转子直径 mm 170 181 190\n50Hz下的转速 rpm 2880\n50Hz下的排气量 M3/hr 250.03 312.86 369.29\n制冷剂 R22\n容量控制 % 100-70-40-0（仅启动时）\n喷液系统 喷油+喷液态冷媒\n电机冷却系统 吸气态冷媒冷却\n型式 3 相/2p 感应电动机\n额定功率 kW 60 75 90 电机\n启动方式 Y-△\n牌号 SUNISO 4GS 润滑\n油 加注量 L 12.0\n油加热器 W 250\n长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658\n净重（不加油） Kg 760 800 870\n电机内部热动开关（开启：105℃，关闭：88℃）保护措施排气热动开关（开启：100℃，关闭：89℃）\nMS-18 型\n长高\n宽\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_957e8f1c6eb048b8"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_b308cdfa2b726d92", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 3, "chunk_id": "chunk_957e8f1c6eb048b8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:motor_speed_at_50hz", "structured_payload_candidate": {"parameter_name": "motor speed", "title": "Motor Speed at 50Hz", "summary": "Motor speed at 50Hz is 2880 rpm."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-1-1.结构与组成\n1-1 规格\n型号 MS-18S MS-18M MS-18L\n压缩机型号 半封闭单螺杆压缩机\n螺杆转子直径 mm 181 181 181\n星轮转子直径 mm 170 181 190\n50Hz下的转速 rpm 2880\n50Hz下的排气量 M3/hr 250.03 312.86 369.29\n制冷剂 R22\n容量控制 % 100-70-40-0（仅启动时）\n喷液系统 喷油+喷液态冷媒\n电机冷却系统 吸气态冷媒冷却\n型式 3 相/2p 感应电动机\n额定功率 kW 60 75 90 电机\n启动方式 Y-△\n牌号 SUNISO 4GS 润滑\n油 加注量 L 12.0\n油加热器 W 250\n长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658\n净重（不加油） Kg 760 800 870\n电机内部热动开关（开启：105℃，关闭：88℃）保护措施排气热动开关（开启：100℃，关闭：89℃）\nMS-18 型\n长高\n宽\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_957e8f1c6eb048b8"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0fe17f7c7399f89d", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 3, "chunk_id": "chunk_957e8f1c6eb048b8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:refrigerant_type", "structured_payload_candidate": {"parameter_name": "refrigerant", "title": "Refrigerant Type", "summary": "Refrigerant used is R22."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-1-1.结构与组成\n1-1 规格\n型号 MS-18S MS-18M MS-18L\n压缩机型号 半封闭单螺杆压缩机\n螺杆转子直径 mm 181 181 181\n星轮转子直径 mm 170 181 190\n50Hz下的转速 rpm 2880\n50Hz下的排气量 M3/hr 250.03 312.86 369.29\n制冷剂 R22\n容量控制 % 100-70-40-0（仅启动时）\n喷液系统 喷油+喷液态冷媒\n电机冷却系统 吸气态冷媒冷却\n型式 3 相/2p 感应电动机\n额定功率 kW 60 75 90 电机\n启动方式 Y-△\n牌号 SUNISO 4GS 润滑\n油 加注量 L 12.0\n油加热器 W 250\n长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658\n净重（不加油） Kg 760 800 870\n电机内部热动开关（开启：105℃，关闭：88℃）保护措施排气热动开关（开启：100℃，关闭：89℃）\nMS-18 型\n长高\n宽\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_957e8f1c6eb048b8"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a2bf294317409d39", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 3, "chunk_id": "chunk_957e8f1c6eb048b8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:capacity_control_steps", "structured_payload_candidate": {"parameter_name": "capacity control steps", "title": "Capacity Control Steps", "summary": "Capacity control steps: 100-70-40-0% (0% only for start)."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-1-1.结构与组成\n1-1 规格\n型号 MS-18S MS-18M MS-18L\n压缩机型号 半封闭单螺杆压缩机\n螺杆转子直径 mm 181 181 181\n星轮转子直径 mm 170 181 190\n50Hz下的转速 rpm 2880\n50Hz下的排气量 M3/hr 250.03 312.86 369.29\n制冷剂 R22\n容量控制 % 100-70-40-0（仅启动时）\n喷液系统 喷油+喷液态冷媒\n电机冷却系统 吸气态冷媒冷却\n型式 3 相/2p 感应电动机\n额定功率 kW 60 75 90 电机\n启动方式 Y-△\n牌号 SUNISO 4GS 润滑\n油 加注量 L 12.0\n油加热器 W 250\n长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658\n净重（不加油） Kg 760 800 870\n电机内部热动开关（开启：105℃，关闭：88℃）保护措施排气热动开关（开启：100℃，关闭：89℃）\nMS-18 型\n长高\n宽\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_957e8f1c6eb048b8"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_ba191a6e3dc2150c", "domain_id": "hvac", "doc_id": "doc_c763de73db0b45f5", "doc_name": "【麦克维尔】MS型半封闭单螺杆式压缩机维护手册（64页）-.pdf", "page_no": 3, "chunk_id": "chunk_957e8f1c6eb048b8", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:screw_chiller:parameter_spec:lubrication_oil_type", "structured_payload_candidate": {"parameter_name": "oil type", "title": "Lubrication Oil Type", "summary": "Lubrication oil brand is SUNISO 4GS."}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "MS 型半封闭单螺杆式压缩机维护手册\n-1-1.结构与组成\n1-1 规格\n型号 MS-18S MS-18M MS-18L\n压缩机型号 半封闭单螺杆压缩机\n螺杆转子直径 mm 181 181 181\n星轮转子直径 mm 170 181 190\n50Hz下的转速 rpm 2880\n50Hz下的排气量 M3/hr 250.03 312.86 369.29\n制冷剂 R22\n容量控制 % 100-70-40-0（仅启动时）\n喷液系统 喷油+喷液态冷媒\n电机冷却系统 吸气态冷媒冷却\n型式 3 相/2p 感应电动机\n额定功率 kW 60 75 90 电机\n启动方式 Y-△\n牌号 SUNISO 4GS 润滑\n油 加注量 L 12.0\n油加热器 W 250\n长 mm 1446 1476 1536\n宽 mm 591 591 591 尺寸\n高 mm 658 658 658\n净重（不加油） Kg 760 800 870\n电机内部热动开关（开启：105℃，关闭：88℃）保护措施排气热动开关（开启：100℃，关闭：89℃）\nMS-18 型\n长高\n宽\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "screw_chiller", "equipment_class_key": "hvac:screw_chiller", "label": "Screw Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_957e8f1c6eb048b8"], "source_page_nos": [3], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
