{"candidate_id": "cand_498509c52f50ff73", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx4000", "structured_payload_candidate": {"parameter_name": "充注量", "value": "1050", "unit": "kg", "model": "LSBLX4000", "title": "LSBLX4000 refrigerant charge", "summary": "Refrigerant charge for LSBLX4000 is 1050 kg"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a29c24e6602b3055", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:candidate", "structured_payload_candidate": {"parameter_name": "冷冻油", "value": "68 号合成脂类润滑油", "title": "Lubricant type", "summary": "Lubricant is 68 synthetic ester oil"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_e6bfde13895d76af", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx2000", "structured_payload_candidate": {"parameter_name": "灌注量", "value": "80", "unit": "L", "model": "LSBLX2000", "title": "LSBLX2000 oil charge", "summary": "Oil charge for LSBLX2000 is 80 L"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_65de26013107e874", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx2400", "structured_payload_candidate": {"parameter_name": "灌注量", "value": "80", "unit": "L", "model": "LSBLX2400", "title": "LSBLX2400 oil charge", "summary": "Oil charge for LSBLX2400 is 80 L"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_0a3a0a1a3413e977", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx2800", "structured_payload_candidate": {"parameter_name": "灌注量", "value": "80", "unit": "L", "model": "LSBLX2800", "title": "LSBLX2800 oil charge", "summary": "Oil charge for LSBLX2800 is 80 L"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_4b03fc6671aa6a1f", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx3200", "structured_payload_candidate": {"parameter_name": "灌注量", "value": "100", "unit": "L", "model": "LSBLX3200", "title": "LSBLX3200 oil charge", "summary": "Oil charge for LSBLX3200 is 100 L"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_83660e6b1af02360", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx3600", "structured_payload_candidate": {"parameter_name": "灌注量", "value": "100", "unit": "L", "model": "LSBLX3600", "title": "LSBLX3600 oil charge", "summary": "Oil charge for LSBLX3600 is 100 L"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_f7e8ddac9b4546eb", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx4000", "structured_payload_candidate": {"parameter_name": "灌注量", "value": "125", "unit": "L", "model": "LSBLX4000", "title": "LSBLX4000 oil charge", "summary": "Oil charge for LSBLX4000 is 125 L"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a5215a082954b57c", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx2000", "structured_payload_candidate": {"parameter_name": "水流量", "value": "345", "unit": "m3/h", "model": "LSBLX2000", "component": "蒸发器", "title": "LSBLX2000 evaporator water flow", "summary": "Evaporator water flow for LSBLX2000 is 345 m³/h"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_05b822c787d37d5c", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx2400", "structured_payload_candidate": {"parameter_name": "水流量", "value": "414", "unit": "m3/h", "model": "LSBLX2400", "component": "蒸发器", "title": "LSBLX2400 evaporator water flow", "summary": "Evaporator water flow for LSBLX2400 is 414 m³/h"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_76b39ddabf3ef929", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx2800", "structured_payload_candidate": {"parameter_name": "水流量", "value": "485", "unit": "m3/h", "model": "LSBLX2800", "component": "蒸发器", "title": "LSBLX2800 evaporator water flow", "summary": "Evaporator water flow for LSBLX2800 is 485 m³/h"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a9edd2e6df513cfe", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx3200", "structured_payload_candidate": {"parameter_name": "水流量", "value": "550", "unit": "m3/h", "model": "LSBLX3200", "component": "蒸发器", "title": "LSBLX3200 evaporator water flow", "summary": "Evaporator water flow for LSBLX3200 is 550 m³/h"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_a16b12475de30f39", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx3600", "structured_payload_candidate": {"parameter_name": "水流量", "value": "620", "unit": "m3/h", "model": "LSBLX3600", "component": "蒸发器", "title": "LSBLX3600 evaporator water flow", "summary": "Evaporator water flow for LSBLX3600 is 620 m³/h"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c859dca9eb84a9e3", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx4000", "structured_payload_candidate": {"parameter_name": "水流量", "value": "688", "unit": "m3/h", "model": "LSBLX4000", "component": "蒸发器", "title": "LSBLX4000 evaporator water flow", "summary": "Evaporator water flow for LSBLX4000 is 688 m³/h"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_cbb9ccc0c84f632f", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx2000", "structured_payload_candidate": {"parameter_name": "水压降", "value": "90", "unit": "kPa", "model": "LSBLX2000", "component": "蒸发器", "title": "LSBLX2000 evaporator pressure drop", "summary": "Evaporator pressure drop for LSBLX2000 is 90 kPa"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_13150c697870b7ba", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx2400", "structured_payload_candidate": {"parameter_name": "水压降", "value": "90", "unit": "kPa", "model": "LSBLX2400", "component": "蒸发器", "title": "LSBLX2400 evaporator pressure drop", "summary": "Evaporator pressure drop for LSBLX2400 is 90 kPa"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_cc1f9adc875e2c03", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx2800", "structured_payload_candidate": {"parameter_name": "水压降", "value": "90", "unit": "kPa", "model": "LSBLX2800", "component": "蒸发器", "title": "LSBLX2800 evaporator pressure drop", "summary": "Evaporator pressure drop for LSBLX2800 is 90 kPa"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_5062572bea320844", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx3200", "structured_payload_candidate": {"parameter_name": "水压降", "value": "115", "unit": "kPa", "model": "LSBLX3200", "component": "蒸发器", "title": "LSBLX3200 evaporator pressure drop", "summary": "Evaporator pressure drop for LSBLX3200 is 115 kPa"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_c62c43869a435a59", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx3600", "structured_payload_candidate": {"parameter_name": "水压降", "value": "115", "unit": "kPa", "model": "LSBLX3600", "component": "蒸发器", "title": "LSBLX3600 evaporator pressure drop", "summary": "Evaporator pressure drop for LSBLX3600 is 115 kPa"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
{"candidate_id": "cand_8e265fb2b2c0b631", "domain_id": "hvac", "doc_id": "doc_dcf25b0eb7fc4c75", "doc_name": "【格力】C系列离心式冷水机组技术服务手册（69页）-.pdf", "page_no": 7, "chunk_id": "chunk_3924fcc79f0a499a", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "hvac:centrifugal_chiller:parameter_spec:lsblx4000", "structured_payload_candidate": {"parameter_name": "水压降", "value": "115", "unit": "kPa", "model": "LSBLX4000", "component": "蒸发器", "title": "LSBLX4000 evaporator pressure drop", "summary": "Evaporator pressure drop for LSBLX4000 is 115 kPa"}, "confidence_score": 0.95, "review_status": "candidate", "evidence_text": "5 4 产品技术参数表\n机组名义工况性能参数表\n型号LSBLX 2000 2400 2800 3200 3600 4000\n冷量调节  % 10～100%\nkW 2000 2400 2800 3200 3600 4000 制冷量 RT 568 682 796 909 1022 1136\n操作系统 中文彩色液晶触摸屏\n安全保护装置 压缩机油压差保护；油箱温度高温保护；油泵过载保护；主机\n电流过高保护；防喘振保护；主机绕组过热保护；压缩机高压\n保护；压缩机低压保护；防冻保护；水流开关保护；传感器故\n障保护；\n电源 V-ph-Hz  380/6000/10000V 3N ～50Hz 电机\n功率 kW 383 452 520 590 665 750\n名称  R134a\n充注量 kg 750 800 850 950 1000 1050 制冷剂\n流量控制   孔板＋电子阀节流\n种类  68 号合成脂类润滑油 冷冻油 灌注量 L 80 80 80 100 100 125\n型式  满液式蒸发器\n水流量 m3/h 345 414 485 550 620 688\n水压降 kPa 90 90 90 115 115 115\n流程数  2 2 2 2 2 2 蒸发器\n接管尺寸  mm 250 250 250 300 300 300\n型式  卧式壳管式冷凝器\n水流量 m3/h 420 505 590 670 760 826\n水压降 kPa 85 85 85 115 115 115\n流程数  2 2 2 2 2 2 冷凝器\n接管尺寸  mm 250 250 300 300 300 350\n宽 mm 4800 4800 4800 5150 5150 5150\n深 mm 2010 2010 2010 2420 2420 2420 外型\n尺寸\n高 mm 2450 2450 2450 2650 2650 2650\n运输净重  kg 10500 11100 11700 14200 14800 15400 机组\n重量 运行重量  kg 11500 12500 13500 15750 16750 17500\n说明：\na.制冷量以 GB/T18430.1-2001 标准为依据，机组制冷量是在名义工况下测定的。\nb.主机提供冷冻水泵﹑冷却水泵﹑冷却塔的控制输出接口，其交流接触器由用户自备。\nc.冷冻水﹑冷却水出入口连接法兰盘由厂家提供。\nd.本公司保留变更产品设计恕不预先通 知的权利。\ne.具体的机组参数以 产品铭牌为准。\nf.如有特殊要求，请另行联系。\nhttp://www.coolling.net/\nR6Q·v~[¶Qett\u0006ÿ\u001awww.zhilengbj.cn.", "curated_against_ontology_version": "0.2.0", "equipment_class_candidate": {"equipment_class_id": "centrifugal_chiller", "equipment_class_key": "hvac:centrifugal_chiller", "label": "Centrifugal Chiller", "confidence": 1.0, "matched_aliases": [], "supported_knowledge_anchors": ["fault_code", "parameter_spec", "maintenance_procedure", "performance_spec"]}, "compile_metadata": {"method": "llm_doclevel_batch", "backend_name": "deepseek-v4-pro", "model": "deepseek-v4-pro"}, "source_chunk_ids": ["chunk_3924fcc79f0a499a"], "source_page_nos": [7], "trust_level": "L3", "judge_verdict": "rejected_by_judge", "judge_reason": "Judge response omitted candidate_id.", "judge_category": "other"}
